              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,148,20,11,148,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 8</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC1 Output 8</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO9" desc="Output 9">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,149,20,11,149,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 9</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC1 Output 9</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO10" desc="Output 10">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,150,20,11,150,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 10</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC1 Output 10</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO11" desc="Output 11">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,151,20,11,151,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 11</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC1 Output 11</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO12" desc="Output 12">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,152,20,11,152,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 12</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC1 Output 12</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO13" desc="Output 13">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,153,20,11,153,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 13</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC1 Output 13</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO14" desc="Output 14">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,154,20,11,154,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 14</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC1 Output 14</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO15" desc="Output 15">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,155,20,11,155,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 15</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC1 Output 15</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO16" desc="Output 16">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,156,20,11,156,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 16</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC1 Output 16</Val>
              </DAI>
            </DOI>
            <DOI name="LocRemRst" desc="Loc Rem restriction" />
          </LN>
          <LN desc="SPCGAPC2" prefix="SPC" lnClass="GAPC" inst="2" lnType="SPCGAPC2_ED2_D_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">126</Private>
            <Private type="ABB_FunctionRefs">ba67dfb2-32a0-4515-a3b0-3d59dc20bf4d</Private>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind1" desc="IN1">
              <DAI name="d">
                <Val>SPCGAPC2 IN1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="IN2">
              <DAI name="d">
                <Val>SPCGAPC2 IN2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="IN3">
              <DAI name="d">
                <Val>SPCGAPC2 IN3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="IN4">
              <DAI name="d">
                <Val>SPCGAPC2 IN4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="IN5">
              <DAI name="d">
                <Val>SPCGAPC2 IN5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="IN6">
              <DAI name="d">
                <Val>SPCGAPC2 IN6</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="IN7">
              <DAI name="d">
                <Val>SPCGAPC2 IN7</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="IN8">
              <DAI name="d">
                <Val>SPCGAPC2 IN8</Val>
              </DAI>
            </DOI>
            <DOI name="Ind9" desc="IN9">
              <DAI name="d">
                <Val>SPCGAPC2 IN9</Val>
              </DAI>
            </DOI>
            <DOI name="Ind10" desc="IN10">
              <DAI name="d">
                <Val>SPCGAPC2 IN10</Val>
              </DAI>
            </DOI>
            <DOI name="Ind11" desc="IN11">
              <DAI name="d">
                <Val>SPCGAPC2 IN11</Val>
              </DAI>
            </DOI>
            <DOI name="Ind12" desc="IN12">
              <DAI name="d">
                <Val>SPCGAPC2 IN12</Val>
              </DAI>
            </DOI>
            <DOI name="Ind13" desc="IN13">
              <DAI name="d">
                <Val>SPCGAPC2 IN13</Val>
              </DAI>
            </DOI>
            <DOI name="Ind14" desc="IN14">
              <DAI name="d">
                <Val>SPCGAPC2 IN14</Val>
              </DAI>
            </DOI>
            <DOI name="Ind15" desc="IN15">
              <DAI name="d">
                <Val>SPCGAPC2 IN15</Val>
              </DAI>
            </DOI>
            <DOI name="Ind16" desc="IN16">
              <DAI name="d">
                <Val>SPCGAPC2 IN16</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="Output 1">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,181,20,11,181,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC2 Output 1</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC2 Output 1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="Output 2">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,182,20,11,182,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC2 Output 2</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC2 Output 2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="Output 3">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,183,20,11,183,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC2 Output 3</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC2 Output 3</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="Output 4">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,184,20,11,184,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC2 Output 4</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC2 Output 4</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="Output 5">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,185,20,11,185,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC2 Output 5</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC2 Output 5</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="Output 6">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,186,20,11,186,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC2 Output 6</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC2 Output 6</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="Output 7">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,187,20,11,187,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC2 Output 7</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC2 Output 7</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="Output 8">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,188,20,11,188,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC2 Output 8</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC2 Output 8</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO9" desc="Output 9">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,189,20,11,189,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC2 Output 9</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC2 Output 9</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO10" desc="Output 10">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,190,20,11,190,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC2 Output 10</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC2 Output 10</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO11" desc="Output 11">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,191,20,11,191,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC2 Output 11</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC2 Output 11</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO12" desc="Output 12">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,192,20,11,192,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC2 Output 12</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC2 Output 12</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO13" desc="Output 13">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,193,20,11,193,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC2 Output 13</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC2 Output 13</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO14" desc="Output 14">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,194,20,11,194,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC2 Output 14</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC2 Output 14</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO15" desc="Output 15">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,195,20,11,195,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC2 Output 15</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC2 Output 15</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO16" desc="Output 16">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,196,20,11,196,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC2 Output 16</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC2 Output 16</Val>
              </DAI>
            </DOI>
            <DOI name="LocRemRst" desc="Loc Rem restriction" />
          </LN>
          <LN desc="TPGAPC2" prefix="TP" lnClass="GAPC" inst="2" lnType="TPGAPC2_ED2_D_7">
            <Private type="ABB_CommonSA_FunctionInstanceRef">502</Private>
            <Private type="ABB_FunctionRefs">6914a016-1764-4c32-826d-1f6ee14fcb37</Private>
            <DOI name="Ind1" desc="IN1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TPGAPC2 IN1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="IN2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TPGAPC2 IN2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="Q1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TPGAPC2 Q1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="Q2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TPGAPC2 Q2</Val>
              </DAI>
            </DOI>
            <DOI name="PlsTmms" desc="Minimum pulse time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="SETI32GAPC1" prefix="SETI32" lnClass="GAPC" inst="1" lnType="SETI32GAPC1_ED2_A_20">
            <Private type="ABB_CommonSA_FunctionInstanceRef">512</Private>
            <Private type="ABB_FunctionRefs">8bd61190-f87d-4865-9372-00041338c083</Private>
            <DOI name="IntOut1" desc="Integer value 1 ">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
              <DAI name="d">
                <Val>SETI32GAPC1 Integer value 1 </Val>
              </DAI>
            </DOI>
            <DOI name="IntOut2" desc="Integer value 2 ">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
              <DAI name="d">
                <Val>SETI32GAPC1 Integer value 2 </Val>
              </DAI>
            </DOI>
            <DOI name="IntOut3" desc="Integer value 3 ">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
              <DAI name="d">
                <Val>SETI32GAPC1 Integer value 3 </Val>
              </DAI>
            </DOI>
            <DOI name="IntOut4" desc="Integer value 4">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
              <DAI name="d">
                <Val>SETI32GAPC1 Integer value 4</Val>
              </DAI>
            </DOI>
            <DOI name="IntOut5" desc="Integer value 5 ">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
              <DAI name="d">
                <Val>SETI32GAPC1 Integer value 5 </Val>
              </DAI>
            </DOI>
            <DOI name="IntOut6" desc="Integer value 6">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
              <DAI name="d">
                <Val>SETI32GAPC1 Integer value 6</Val>
              </DAI>
            </DOI>
            <DOI name="IntOut7" desc="Integer value 7 ">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
              <DAI name="d">
                <Val>SETI32GAPC1 Integer value 7 </Val>
              </DAI>
            </DOI>
            <DOI name="IntOut8" desc="Integer value 8">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
              <DAI name="d">
                <Val>SETI32GAPC1 Integer value 8</Val>
              </DAI>
            </DOI>
            <DOI name="IntOut9" desc="Integer value 9">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
              <DAI name="d">
                <Val>SETI32GAPC1 Integer value 9</Val>
              </DAI>
            </DOI>
            <DOI name="IntOut10" desc="Integer value 10 ">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
              <DAI name="d">
                <Val>SETI32GAPC1 Integer value 10 </Val>
              </DAI>
            </DOI>
            <DOI name="IntOut11" desc="Integer value 11 ">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
              <DAI name="d">
                <Val>SETI32GAPC1 Integer value 11 </Val>
              </DAI>
            </DOI>
            <DOI name="IntOut12" desc="Integer value 12">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
              <DAI name="d">
                <Val>SETI32GAPC1 Integer value 12</Val>
              </DAI>
            </DOI>
            <DOI name="IntOut13" desc="Integer value 13 ">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
              <DAI name="d">
                <Val>SETI32GAPC1 Integer value 13 </Val>
              </DAI>
            </DOI>
            <DOI name="IntOut14" desc="Integer value 14">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
              <DAI name="d">
                <Val>SETI32GAPC1 Integer value 14</Val>
              </DAI>
            </DOI>
            <DOI name="IntOut15" desc="Integer value 15">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
              <DAI name="d">
                <Val>SETI32GAPC1 Integer value 15</Val>
              </DAI>
            </DOI>
            <DOI name="IntOut16" desc="Integer value 16 ">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
              <DAI name="d">
                <Val>SETI32GAPC1 Integer value 16 </Val>
              </DAI>
            </DOI>
            <DOI name="IntSet1" desc="Integer input value 1">
              <DAI name="minVal">
                <Val>-2147483648</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="IntSet2" desc="Integer input value 2">
              <DAI name="minVal">
                <Val>-2147483648</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="IntSet3" desc="Integer input value 3">
              <DAI name="minVal">
                <Val>-2147483648</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="IntSet4" desc="Integer input value 4">
              <DAI name="minVal">
                <Val>-2147483648</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="IntSet5" desc="Integer input value 5">
              <DAI name="minVal">
                <Val>-2147483648</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="IntSet6" desc="Integer input value 6">
              <DAI name="minVal">
                <Val>-2147483648</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="IntSet7" desc="Integer input value 7">
              <DAI name="minVal">
                <Val>-2147483648</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="IntSet8" desc="Integer input value 8">
              <DAI name="minVal">
                <Val>-2147483648</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="IntSet9" desc="Integer input value 9">
              <DAI name="minVal">
                <Val>-2147483648</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="IntSet10" desc="Integer input value 10">
              <DAI name="minVal">
                <Val>-2147483648</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="IntSet11" desc="Integer input value 11">
              <DAI name="minVal">
                <Val>-2147483648</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="IntSet12" desc="Integer input value 12">
              <DAI name="minVal">
                <Val>-2147483648</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="IntSet13" desc="Integer input value 13">
              <DAI name="minVal">
                <Val>-2147483648</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="IntSet14" desc="Integer input value 14">
              <DAI name="minVal">
                <Val>-2147483648</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="IntSet15" desc="Integer input value 15">
              <DAI name="minVal">
                <Val>-2147483648</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="IntSet16" desc="Integer input value 16">
              <DAI name="minVal">
                <Val>-2147483648</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="SETRGAPC1" prefix="SETR" lnClass="GAPC" inst="1" lnType="SETRGAPC1_ED2_A_20">
            <Private type="ABB_CommonSA_FunctionInstanceRef">522</Private>
            <Private type="ABB_FunctionRefs">aa1ce09f-bac2-4365-8594-72ef9f9b74ed</Private>
            <DOI name="AnValOut1" desc="Analog value 1 ">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
            </DOI>
            <DOI name="AnValOut2" desc="Analog value 2 ">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
            </DOI>
            <DOI name="AnValOut3" desc="Analog value 3 ">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
            </DOI>
            <DOI name="AnValOut4" desc="Analog value 4">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
            </DOI>
            <DOI name="AnValOut5" desc="Analog value 5 ">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
            </DOI>
            <DOI name="AnValOut6" desc="Analog value 6">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
            </DOI>
            <DOI name="AnValOut7" desc="Analog value 7 ">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
            </DOI>
            <DOI name="AnValOut8" desc="Analog value 8">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
            </DOI>
            <DOI name="AnValOut9" desc="Analog value 9">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
            </DOI>
            <DOI name="AnValOut10" desc="Analog value 10 ">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
            </DOI>
            <DOI name="AnValOut11" desc="Analog value 11 ">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
            </DOI>
            <DOI name="AnValOut12" desc="Analog value 12">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
            </DOI>
            <DOI name="AnValOut13" desc="Analog value 13 ">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
            </DOI>
            <DOI name="AnValOut14" desc="Analog value 14">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
            </DOI>
            <DOI name="AnValOut15" desc="Analog value 15">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
            </DOI>
            <DOI name="AnValOut16" desc="Analog value 16 ">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
            </DOI>
            <DOI name="AnSet1" desc="Analog input value 1">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-2000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AnSet2" desc="Analog input value 2">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-2000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AnSet3" desc="Analog input value 3">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-2000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AnSet4" desc="Analog input value 4">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-2000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AnSet5" desc="Analog input value 5">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-2000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AnSet6" desc="Analog input value 6">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-2000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AnSet7" desc="Analog input value 7">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-2000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AnSet8" desc="Analog input value 8">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-2000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AnSet9" desc="Analog input value 9">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-2000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AnSet10" desc="Analog input value 10">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-2000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AnSet11" desc="Analog input value 11">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-2000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AnSet12" desc="Analog input value 12">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-2000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AnSet13" desc="Analog input value 13">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-2000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AnSet14" desc="Analog input value 14">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-2000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AnSet15" desc="Analog input value 15">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-2000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AnSet16" desc="Analog input value 16">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-2000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="GATEGAPC1" prefix="GATE" lnClass="GAPC" inst="1" lnType="GATEGAPC1_ED2_A_7">
            <Private type="ABB_CommonSA_FunctionInstanceRef">782</Private>
            <Private type="ABB_FunctionRefs">e88df8b1-4e9e-4340-bcb0-0b6c0d9dff3f</Private>
            <DOI name="Ind1" desc="IN1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>GATEGAPC1 IN1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="IN2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>GATEGAPC1 IN2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="IN3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>GATEGAPC1 IN3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="IN4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>GATEGAPC1 IN4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="IN5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>GATEGAPC1 IN5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="IN6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>GATEGAPC1 IN6</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="IN7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>GATEGAPC1 IN7</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="IN8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>GATEGAPC1 IN8</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="Q1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>GATEGAPC1 Q1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="Q2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>GATEGAPC1 Q2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="Q3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>GATEGAPC1 Q3</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="Q4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>GATEGAPC1 Q4</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="Q5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>GATEGAPC1 Q5</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="Q6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>GATEGAPC1 Q6</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="Q7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>GATEGAPC1 Q7</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="Q8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>GATEGAPC1 Q8</Val>
              </DAI>
            </DOI>
            <DOI name="EnaInd1" desc="Connect IN1 to Q1" />
            <DOI name="EnaInd2" desc="Connect IN2 to Q2" />
            <DOI name="EnaInd3" desc="Connect IN3 to Q3" />
            <DOI name="EnaInd4" desc="Connect IN4 to Q4" />
            <DOI name="EnaInd5" desc="Connect IN5 to Q5" />
            <DOI name="EnaInd6" desc="Connect IN6 to Q6" />
            <DOI name="EnaInd7" desc="Connect IN7 to Q7" />
            <DOI name="EnaInd8" desc="Connect IN8 to Q8" />
          </LN>
          <LN desc="EIHMI1" prefix="E" lnClass="IHMI" inst="1" lnType="EIHMI1_ED2_B_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">758</Private>
            <Private type="ABB_FunctionRefs">a818d0e1-16ef-44c0-8211-e708a4945862</Private>
            <DOI name="HomeBtnInd" desc="EIHMI HOME Button indicator">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Wkup" desc="EIHMI wakeup">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="CardNam" desc="HMI information">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
              <DAI name="hwRev">
                <Val>S</Val>
              </DAI>
              <DAI name="serNum">
                <Val>1VHR51016434</Val>
              </DAI>
              <DAI name="model">
                <Val>2RCA033008A0001</Val>
              </DAI>
            </DOI>
            <DOI name="LgtBri" desc="HMI backlight brightness (1-100)">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="EnaUSB" desc="Enable or disable HMI's USB port" />
            <DOI name="ActHMI" desc="HMI and relay connection status">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
            </DOI>
            <DOI name="HwId" desc="HW module" />
            <DOI name="TestStaId" desc="Testing" />
            <DOI name="IPAddr1" desc="HMI service port IP address">
              <DAI name="setVal">
                <Val>192.168.1.1</Val>
              </DAI>
            </DOI>
            <DOI name="IPAddr2" desc="HMI main unit port IP address" />
            <DOI name="AplRevHMI" desc="HMI application version">
              <DAI name="setVal">
                <Val>21-10-07-15:27</Val>
              </DAI>
            </DOI>
            <DOI name="SwrRevHMI" desc="HMI firmware version">
              <DAI name="setVal">
                <Val>20200819212227</Val>
              </DAI>
            </DOI>
            <DOI name="Mac1" desc="HMI service port MAC address">
              <DAI name="setVal">
                <Val>00:21:C1:34:42:0F</Val>
              </DAI>
            </DOI>
            <DOI name="Mac2" desc="HMI main unit port MAC address">
              <DAI name="setVal">
                <Val>00:21:C1:34:42:10</Val>
              </DAI>
            </DOI>
            <DOI name="WkupInd" desc="Indication for HMI wakeup">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="EnaEth1" desc="Enable or disable HMI's service ethernet port" />
            <DOI name="AlmAckInd" desc="Signal to indicate alarms were acknowledged">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>EIHMI1 Signal to indicate alarms were acknowledged</Val>
              </DAI>
            </DOI>
            <DOI name="AlmAck" desc="Acknowledge alarms">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>EIHMI1 Acknowledge alarms</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="TONGAPC1" prefix="TON" lnClass="GAPC" inst="1" lnType="TONGAPC1_ED2_E_40_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">530</Private>
            <Private type="ABB_FunctionRefs">f1632777-6ab1-4365-9292-cfad89159941</Private>
            <DOI name="Ind1" desc="IN1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TONGAPC1 IN1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="IN2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TONGAPC1 IN2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="IN3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TONGAPC1 IN3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="IN4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TONGAPC1 IN4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="IN5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TONGAPC1 IN5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="IN6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TONGAPC1 IN6</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="IN7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TONGAPC1 IN7</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="IN8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TONGAPC1 IN8</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="Q1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TONGAPC1 Q1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="Q2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TONGAPC1 Q2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="Q3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TONGAPC1 Q3</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="Q4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TONGAPC1 Q4</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="Q5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TONGAPC1 Q5</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="Q6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TONGAPC1 Q6</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="Q7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TONGAPC1 Q7</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="Q8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TONGAPC1 Q8</Val>
              </DAI>
            </DOI>
            <DOI name="OnDlTmms1" desc="On delay time 1">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="OnDlTmms2" desc="On delay time 2">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="OnDlTmms3" desc="On delay time 3">
              <DAI name="setVal">
                <Val>65000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="OnDlTmms4" desc="On delay time 4">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="OnDlTmms5" desc="On delay time 5">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="OnDlTmms6" desc="On delay time 6">
              <DAI name="setVal">
                <Val>1200</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="OnDlTmms7" desc="On delay time 7">
              <DAI name="setVal">
                <Val>1200</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="OnDlTmms8" desc="On delay time 8">
              <DAI name="setVal">
                <Val>1200</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="DurLeftTm1" desc="Duration left time 1">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm2" desc="Duration left time 2">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm3" desc="Duration left time 3">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm4" desc="Duration left time 4">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm5" desc="Duration left time 5">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm6" desc="Duration left time 6">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm7" desc="Duration left time 7">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm8" desc="Duration left time 8">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="TOFGAPC2" prefix="TOF" lnClass="GAPC" inst="2" lnType="TOFGAPC2_ED2_E_22_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">541</Private>
            <Private type="ABB_FunctionRefs">e34c8ceb-ba98-4f00-b558-c12d14d077a7</Private>
            <DOI name="Ind1" desc="Input 1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC2 Input 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="Input 2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC2 Input 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="Input 3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC2 Input 3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="Input 4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC2 Input 4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="Input 5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC2 Input 5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="Input 6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC2 Input 6</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="Input 7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC2 Input 7</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="Input 8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC2 Input 8</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="Output 1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC2 Output 1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="Output 2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC2 Output 2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="Output 3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC2 Output 3</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="Output 4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC2 Output 4</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="Output 5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC2 Output 5</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="Output 6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC2 Output 6</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="Output 7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC2 Output 7</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="Output 8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC2 Output 8</Val>
              </DAI>
            </DOI>
            <DOI name="OffDlTmms1" desc="Off delay time 1">
              <DAI name="setVal">
                <Val>50</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="OffDlTmms2" desc="Off delay time 2">
              <DAI name="setVal">
                <Val>30000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="OffDlTmms3" desc="Off delay time 3">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="OffDlTmms4" desc="Off delay time 4">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="OffDlTmms5" desc="Off delay time 5">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="OffDlTmms6" desc="Off delay time 6">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="OffDlTmms7" desc="Off delay time 7">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="OffDlTmms8" desc="Off delay time 8">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="DurLeftTm1" desc="Duration left time 1">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm2" desc="Duration left time 2">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm3" desc="Duration left time 3">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm4" desc="Duration left time 4">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm5" desc="Duration left time 5">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm6" desc="Duration left time 6">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm7" desc="Duration left time 7">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm8" desc="Duration left time 8">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="TCSSCBR1" prefix="TCS" lnClass="SCBR" inst="1" lnType="TCSSCBR1_ED2_E_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">110</Private>
            <Private type="ABB_FunctionRefs">f1ac09f1-be45-462e-ad41-74119c1567aa</Private>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="minVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="CircAlm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,0,36,1,0,36,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TCSSCBR1 Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="TestSpvn" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
            <DOI name="ColOpn" desc="Open command of trip coil">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
          </LN>
          <LN desc="TCSSCBR2" prefix="TCS" lnClass="SCBR" inst="2" lnType="TCSSCBR2_ED2_E_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">111</Private>
            <Private type="ABB_FunctionRefs">d96aa2cc-0eb3-4e1b-b2a0-def234107547</Private>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="minVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="CircAlm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,10,36,1,10,36,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TCSSCBR2 Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="TestSpvn" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
            <DOI name="ColOpn" desc="Open command of trip coil">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
          </LN>
          <LN desc="SEQSPVC1" prefix="SEQ" lnClass="SPVC" inst="1" lnType="SEQSPVC1_ED2_F_13">
            <Private type="ABB_CommonSA_FunctionInstanceRef">155</Private>
            <Private type="ABB_FunctionRefs">969961fa-144e-4386-8332-904e840300f5</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>F</Val>
              </DAI>
              <DAI name="d">
                <Val>SEQSPVC1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Str" desc="General start of function ">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,22,84,11,22,84,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SEQSPVC1 General start of function </Val>
              </DAI>
            </DOI>
            <DOI name="Str3Ph" desc="Three-phase start of function">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,22,94,11,22,94,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SEQSPVC1 Three-phase start of function</Val>
              </DAI>
            </DOI>
            <DOI name="InPosCls" desc="Active when circuit breaker is closed">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SEQSPVC1 Active when circuit breaker is closed</Val>
              </DAI>
            </DOI>
            <DOI name="InDsconOpn" desc="Active when line disconnector is open">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>SEQSPVC1 Active when line disconnector is open</Val>
              </DAI>
            </DOI>
            <DOI name="InMCBOpn" desc="Active when external MCB opens protected Volt. circuit">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SEQSPVC1 Active when external MCB opens protected Volt. circuit</Val>
              </DAI>
            </DOI>
            <DOI name="BlkValA" desc="Minimum operate level of phase current for delta calculation">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="NgSeqLevA" desc="Operate level of neg seq undercurrent element">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.03</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ChgRteA" desc="Operate level of change in phase current">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ChgRteEna" desc="Enabling operation of change based function" />
            <DOI name="ChgRteV" desc="Operate level of change in phase voltage">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.25</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="EnaSealIn" desc="Enabling seal in functionality" />
            <DOI name="BlkValV" desc="Minimum operate level of phase voltage for delta calculation">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SealInV" desc="Operate level of seal-in phase voltage">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="NgSeqLevV" desc="Operate level of neg seq overvoltage element">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.03</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TestSpvn" desc="SEQSPVC1">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
            <DOI name="DeaLinValA" desc="Operate level for open phase current detection">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="CCSPVC1" prefix="CC" lnClass="SPVC" inst="1" lnType="CCSPVC1_ED2_F_9">
            <Private type="ABB_CommonSA_FunctionInstanceRef">154</Private>
            <Private type="ABB_FunctionRefs">34f7b9b0-f267-4e2c-a974-070b4c965432</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>F</Val>
              </DAI>
              <DAI name="d">
                <Val>CCSPVC1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="StrVal" desc="Minimum operate current differential level">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxOpA" desc="Block of the function at high phase current">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="FailACirc" desc="Detection of current circuit failure">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,71,21,1,71,21,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CCSPVC1 Detection of current circuit failure</Val>
              </DAI>
            </DOI>
            <DOI name="SigFailAlm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,71,22,1,71,22,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CCSPVC1 Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="TestSpvn" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
            <DOI name="DifAClc" desc="IDIFF">
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-res,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-res,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-Res-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-Res-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-res-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-res-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>CCSPVC1 IDIFF</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="TCSSCBR3" prefix="TCS" lnClass="SCBR" inst="3" lnType="TCSSCBR3_ED2_E_5">
            <Private type="ABB_CommonSA_FunctionInstanceRef">112</Private>
            <Private type="ABB_FunctionRefs">f0197e41-d827-4c6b-97cc-9f1a0fda306d</Private>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="minVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="CircAlm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,12,36,1,12,36,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TCSSCBR3 Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="TestSpvn" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
            <DOI name="ColOpn" desc="Open command of trip coil">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
          </LN>
          <LN desc="CCBRBRF1" prefix="CCB" lnClass="RBRF" inst="1" lnType="CCBRBRF1_ED2_H_9">
            <Private type="ABB_CommonSA_FunctionInstanceRef">51</Private>
            <Private type="ABB_FunctionRefs">154bad06-e2ef-411a-829a-0107853ff90c</Private>
            <DOI name="Str" desc="Delayed CB failure alarm">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,0,240,101,11,240,101,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CCBRBRF1 Delayed CB failure alarm</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx" desc="Breaker failure trip (external trip)">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,0,240,102,10,240,102,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CCBRBRF1 Breaker failure trip (external trip)</Val>
              </DAI>
            </DOI>
            <DOI name="OpIn" desc="Operate, retrip (internal trip)">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,0,240,103,10,240,103,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CCBRBRF1 Operate, retrip (internal trip)</Val>
              </DAI>
            </DOI>
            <DOI name="FailMod" desc="Breaker Failure Detection Mode (current, breaker status, both, other)" />
            <DOI name="FailTmms" desc="Breaker Failure Time Delay for bus bar trip">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TPTrTmms" desc="Three Pole Retrip Time Delay">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="DetValA" desc="Current Detector Value">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.3</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ReTrMod" desc="Retrip Mode" />
            <DOI name="TrPlsTmms" desc="Trip pulse time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
            </DOI>
            <DOI name="DetValARes" desc="Current Detector Value for residual current">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AMeasMod" desc="Measurement mode selection (current): 2= DFT; 3= Peak-to-Peak" />
            <DOI name="CBAlmTmms" desc="Circuit breaker faulty alarm delay">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="OpExMod" desc="Select type of backup trip logic" />
            <DOI name="InStr" desc="CBFP start command">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CCBRBRF1 CBFP start command</Val>
              </DAI>
            </DOI>
            <DOI name="InPosCls" desc="CB in closed poisition">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CCBRBRF1 CB in closed poisition</Val>
              </DAI>
            </DOI>
            <DOI name="InCBFlt" desc="CB faulty and unable to trip">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CCBRBRF1 CB faulty and unable to trip</Val>
              </DAI>
            </DOI>
            <DOI name="TestProRl" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
            <DOI name="StrLatMod" desc="Start reset delayed or immediately" />
          </LN>
          <LN desc="SSCBR1" prefix="S" lnClass="SCBR" inst="1" lnType="SSCBR1_ED2_I_79">
            <Private type="ABB_CommonSA_FunctionInstanceRef">52</Private>
            <Private type="ABB_FunctionRefs">541ef752-2ff1-4d3d-a148-5016c127586a</Private>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="ColOpn" desc="Open command of trip coil">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntAlm" desc="Number of CB operations exceeds alarm limit">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,242,104,1,242,104,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SSCBR1 Number of CB operations exceeds alarm limit</Val>
              </DAI>
            </DOI>
            <DOI name="OpTmOpn" desc="Travel time of the CB during opening operation">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SSCBR1 Travel time of the CB during opening operation</Val>
              </DAI>
            </DOI>
            <DOI name="OpTmCls" desc="Travel time of the CB during closing operation">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SSCBR1 Travel time of the CB during closing operation</Val>
              </DAI>
            </DOI>
            <DOI name="OpTmOpnAlm" desc="CB open travel time exceeded set value">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SSCBR1 CB open travel time exceeded set value</Val>
              </DAI>
            </DOI>
            <DOI name="OpTmClsAlm" desc="CB close travel time exceeded set value">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>SSCBR1 CB close travel time exceeded set value</Val>
              </DAI>
            </DOI>
            <DOI name="OpAlmNum" desc="Setting of alarm for number of CB operations.">
              <DAI name="maxVal">
                <Val>99999</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Number of CB operation cycle">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0">
                <Val>17</Val>
              </DAI>
              <DAI name="d">
                <Val>SSCBR1 Number of CB operation cycle</Val>
              </DAI>
            </DOI>
            <DOI name="OpTmOpnSet" desc="Maximum time window within which the opening operation should complete">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpTmClsSet" desc="Maximum time window within which the closing operation should complet">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmOpnClsAlm" desc="Switch operating time exceeded">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="InPosOpn" desc="POSOPEN">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SSCBR1 POSOPEN</Val>
              </DAI>
            </DOI>
            <DOI name="InPosCls" desc="POSCLOSE">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>SSCBR1 POSCLOSE</Val>
              </DAI>
            </DOI>
            <DOI name="ColCls" desc="Close command status">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="PosOpn" desc="CB position is open">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SSCBR1 CB position is open</Val>
              </DAI>
            </DOI>
            <DOI name="PosIvd" desc="INVALIDPOS">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SSCBR1 INVALIDPOS</Val>
              </DAI>
            </DOI>
            <DOI name="PosCls" desc="CB position is closed">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>SSCBR1 CB position is closed</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntLO" desc="Number of CB operations exceeds lockout limit">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,242,105,1,242,105,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SSCBR1 Number of CB operations exceeds lockout limit</Val>
              </DAI>
            </DOI>
            <DOI name="LonTmAlm" desc="CB 'not operated for long time' alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,242,106,1,242,106,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SSCBR1 CB 'not operated for long time' alarm</Val>
              </DAI>
            </DOI>
            <DOI name="APwrAlm" desc="Accumulated currents power (Iyt),exceeded alarm limit">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,242,109,1,242,109,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SSCBR1 Accumulated currents power (Iyt),exceeded alarm limit</Val>
              </DAI>
            </DOI>
            <DOI name="APwrLO" desc="Accumulated currents power (Iyt),exceeded lockout limit">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,242,110,1,242,110,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SSCBR1 Accumulated currents power (Iyt),exceeded lockout limit</Val>
              </DAI>
            </DOI>
            <DOI name="RmnNumOpAlm" desc="Remaining life of CB exceeded alarm limit">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,242,111,1,242,111,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SSCBR1 Remaining life of CB exceeded alarm limit</Val>
              </DAI>
            </DOI>
            <DOI name="CorOpnTmms" desc="Correction factor for open travel time in ms">
              <DAI name="minVal">
                <Val>-100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="CorClsTmms" desc="Correction factor for CB close travel time in ms">
              <DAI name="minVal">
                <Val>-100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="CorDifTmms" desc="Corr. factor for time dif in aux. and main contacts open time">
              <DAI name="minVal">
                <Val>-10</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="OpLONum" desc="Setting to block operation when number of operation is more.">
              <DAI name="maxVal">
                <Val>99999</Val>
              </DAI>
            </DOI>
            <DOI name="OpNumRtg" desc="Number of operations possible at rated current">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>99999</Val>
              </DAI>
            </DOI>
            <DOI name="NumOpAlmLev" desc="Alarm level for CB remaining life">
              <DAI name="maxVal">
                <Val>99999</Val>
              </DAI>
            </DOI>
            <DOI name="OpNumFlt" desc="Number of operations possible at rated fault current">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="CntIniVal" desc="The operation numbers counter initialization value">
              <DAI name="maxVal">
                <Val>99999</Val>
              </DAI>
            </DOI>
            <DOI name="InaAlmTmd" desc="Alarm limit value of the inactive days counter">
              <DAI name="maxVal">
                <Val>9999</Val>
              </DAI>
            </DOI>
            <DOI name="IniInaTmd" desc="Initial value of the inactive days counter">
              <DAI name="maxVal">
                <Val>9999</Val>
              </DAI>
            </DOI>
            <DOI name="InaAlmTmh" desc="Alarm time of the inactive days counter in hours">
              <DAI name="maxVal">
                <Val>23</Val>
              </DAI>
            </DOI>
            <DOI name="InaTmdCnt" desc="The number of days CB has been inactive">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="RsAccmAPwr" desc="Reset accumulation energy">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I3C,DA02,DA02,1,242,19,20,242,19,-1,0,20,0,-control only,9,1,0,1,-1;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SSCBR1 Reset accumulation energy</Val>
              </DAI>
            </DOI>
            <DOI name="RsCBWear" desc="Reset input for CB remaining life and operation counter">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I3C,DA02,DA02,1,242,20,20,242,20,-1,0,20,0,-control only,9,1,0,1,-1;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SSCBR1 Reset input for CB remaining life and operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="RsTrvTm" desc="SSCBR1 travel t">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I3C,DA02,DA02,1,242,21,20,242,21,-1,0,20,0,-control only,9,1,0,1,-1;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SSCBR1 SSCBR1 travel t</Val>
              </DAI>
            </DOI>
            <DOI name="TestSpvn" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
            <DOI name="TrvClcMod" desc="Travel time calculation mode" />
            <DOI name="IniRmnNumOp" desc="Initial value for the CB remaining life estimates">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>99999</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AlmAccmAPwr" desc="Setting of alarm level for accumulated currents power, Iyt">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>20000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccmStopA" desc="Setting of the RMS current below which engy acm stops">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LOAccmAPwr" desc="Setting of lockout level for accumulated currents power, Iyt">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>20000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AExpn" desc="Current exponent setting for energy calculation">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AOpRtg" desc="Rated operating current of the breaker">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>6300</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AFltRtg" desc="Rated fault current of the breaker">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>99999</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="IniAccmAPwr" desc="Initial value for accumulation energy (Iyt)">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>20000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="SPH1SCBR1" prefix="SPH1" lnClass="SCBR" inst="1" lnType="SPH1SCBR1_ED2_I_79">
            <Private type="ABB_CommonSA_FunctionInstanceRef">52</Private>
            <Private type="ABB_FunctionRefs">541ef752-2ff1-4d3d-a148-5016c127586a</Private>
            <DOI name="ColOpn" desc="Open command of trip coil">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="RmnNumOp" desc="CB Remaining life phase A">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0">
                <Val>4983</Val>
              </DAI>
              <DAI name="d">
                <Val>SPH1SCBR1 CB Remaining life phase A</Val>
              </DAI>
            </DOI>
            <DOI name="AccmAPwr" desc="Accumulated currents power (Iyt), phase A">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <DAI name="d">
                <Val>SPH1SCBR1 Accumulated currents power (Iyt), phase A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="SPH2SCBR1" prefix="SPH2" lnClass="SCBR" inst="1" lnType="SPH2SCBR1_ED2_I_79">
            <Private type="ABB_CommonSA_FunctionInstanceRef">52</Private>
            <Private type="ABB_FunctionRefs">541ef752-2ff1-4d3d-a148-5016c127586a</Private>
            <DOI name="ColOpn" desc="Open command of trip coil">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="RmnNumOp" desc="CB Remaining life phase B">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0">
                <Val>4983</Val>
              </DAI>
              <DAI name="d">
                <Val>SPH2SCBR1 CB Remaining life phase B</Val>
              </DAI>
            </DOI>
            <DOI name="AccmAPwr" desc="Accumulated currents power (Iyt), phase B">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <DAI name="d">
                <Val>SPH2SCBR1 Accumulated currents power (Iyt), phase B</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="SPH3SCBR1" prefix="SPH3" lnClass="SCBR" inst="1" lnType="SPH3SCBR1_ED2_I_79">
            <Private type="ABB_CommonSA_FunctionInstanceRef">52</Private>
            <Private type="ABB_FunctionRefs">541ef752-2ff1-4d3d-a148-5016c127586a</Private>
            <DOI name="ColOpn" desc="Open command of trip coil">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="RmnNumOp" desc="CB Remaining life phase C">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0">
                <Val>4983</Val>
              </DAI>
              <DAI name="d">
                <Val>SPH3SCBR1 CB Remaining life phase C</Val>
              </DAI>
            </DOI>
            <DOI name="AccmAPwr" desc="Accumulated currents power (Iyt), phase C">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <DAI name="d">
                <Val>SPH3SCBR1 Accumulated currents power (Iyt), phase C</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="SSIMG1" prefix="S" lnClass="SIMG" inst="1" lnType="SSIMG1_ED2_I_79">
            <Private type="ABB_CommonSA_FunctionInstanceRef">52</Private>
            <Private type="ABB_FunctionRefs">541ef752-2ff1-4d3d-a148-5016c127586a</Private>
            <DOI name="InsAlm" desc="Pressure below alarm level">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,242,107,1,242,107,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SSIMG1 Pressure below alarm level</Val>
              </DAI>
            </DOI>
            <DOI name="InsBlk" desc="Pressure below lockout level">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,242,108,1,242,108,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SSIMG1 Pressure below lockout level</Val>
              </DAI>
            </DOI>
            <DOI name="PresAlm" desc="Binary pressure input for alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SSIMG1 Binary pressure input for alarm</Val>
              </DAI>
            </DOI>
            <DOI name="PresBlk" desc="Binary pressure input for lockout indication">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SSIMG1 Binary pressure input for lockout indication</Val>
              </DAI>
            </DOI>
            <DOI name="InsAlmTmms" desc="Time delay for gas pressure alarm. ">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="InsBlkTmms" desc="Time delay for gas pressure lockout.">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="SSOPM1" prefix="S" lnClass="SOPM" inst="1" lnType="SSOPM1_ED2_I_79">
            <Private type="ABB_CommonSA_FunctionInstanceRef">52</Private>
            <Private type="ABB_FunctionRefs">541ef752-2ff1-4d3d-a148-5016c127586a</Private>
            <DOI name="MotOp" desc="The motor is running">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SSOPM1 The motor is running</Val>
              </DAI>
            </DOI>
            <DOI name="MotAlm" desc="The motor operating time exceeded alarm trigger level">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SSOPM1 The motor operating time exceeded alarm trigger level</Val>
              </DAI>
            </DOI>
            <DOI name="MotAlmTms" desc="Alarm trigger level for motor run time.">
              <DAI name="maxVal">
                <Val>60</Val>
              </DAI>
            </DOI>
            <DOI name="TmsChaMot" desc="The charging time of the CB spring">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0">
                  <Val>0.08</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SSOPM1 The charging time of the CB spring</Val>
              </DAI>
            </DOI>
            <DOI name="RsChaMotTm" desc="SSCBR1 spr.charge t">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SSOPM1 SSCBR1 spr.charge t</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Public Key Infrastructure" prefix="PKI" lnClass="GSAL" inst="1" lnType="PKIGSAL1_REX61X_ED2_A_14">
            <Private type="ABB_CommonSA_FunctionInstanceRef">755</Private>
            <Private type="ABB_FunctionRefs">81df2a38-dc0f-4a53-9a69-b1d819616a05</Private>
            <DOI name="OpCntRs" desc="Resetable Security Violations counter">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0" />
              <DAI name="d">
                <Val>Public Key Infrastructure Resetable Security Violations counter</Val>
              </DAI>
            </DOI>
            <DOI name="NumCntRs" desc="Number of counter resets">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="EnaPKI" desc="Enable PKI" />
            <DOI name="RAIPAdr" desc="RA server IP address">
              <DAI name="setVal">
                <Val>192.168.2.7</Val>
              </DAI>
            </DOI>
            <DOI name="RAAdr" desc="RA server address" />
            <DOI name="RAPort" desc="RA port number">
              <DAI name="setVal">
                <Val>80</Val>
              </DAI>
              <DAI name="minVal">
                <Val>80</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>8080</Val>
              </DAI>
            </DOI>
            <DOI name="CAThmbPrn" desc="CA thumb print" />
            <DOI name="CANam" desc="CA name" />
            <DOI name="KeyLenBit" desc="Key length in bits" />
            <DOI name="EnrollPwd" desc="Enrollment password" />
            <DOI name="CARspTms" desc="CA server response timeout in Sec">
              <DAI name="setVal">
                <Val>20</Val>
              </DAI>
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>120</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="CASrvSt" desc="CA Server Status">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0" />
            </DOI>
          </LN>
          <LN desc="TRPPTRC1" prefix="TRP" lnClass="PTRC" inst="1" lnType="TRPPTRC1_ED2_H_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">237</Private>
            <Private type="ABB_FunctionRefs">15b4fd4a-5842-401d-aa4a-0f6fc539514c</Private>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Tr" desc="General trip output signal">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,10,2,10,10,2,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>TRPPTRC1 General trip output signal</Val>
              </DAI>
              <DAI name="dU">
                <Val>TRPPTRC1 General trip output signal</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate input signal">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,10,1,10,10,1,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>TRPPTRC1 Operate input signal</Val>
              </DAI>
              <DAI name="dU">
                <Val>TRPPTRC1 Operate input signal</Val>
              </DAI>
            </DOI>
            <DOI name="TrPlsTmms" desc="Minimum duration of trip output signal ">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="TrOutMod" desc="Trip output mode">
              <DAI name="setVal">
                <Val>Lockout</Val>
              </DAI>
            </DOI>
            <DOI name="LORs" desc="RST_LKOUT">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TRPPTRC1 RST_LKOUT</Val>
              </DAI>
            </DOI>
            <DOI name="TrRs" desc="Reset latched trip">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TRPPTRC1 Reset latched trip</Val>
              </DAI>
            </DOI>
            <DOI name="ClsLO" desc="Circuit breaker lockout output (set until reset) ">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TRPPTRC1 Circuit breaker lockout output (set until reset) </Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="TRPPTRC2" prefix="TRP" lnClass="PTRC" inst="2" lnType="TRPPTRC2_ED2_H_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">238</Private>
            <Private type="ABB_FunctionRefs">9fc67a15-2303-40d0-bb19-e82eeb51c593</Private>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Tr" desc="General trip output signal">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,10,4,10,10,4,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TRPPTRC2 General trip output signal</Val>
              </DAI>
              <DAI name="dU">
                <Val>TRPPTRC2 General trip output signal</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate input signal">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,10,3,10,10,3,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TRPPTRC2 Operate input signal</Val>
              </DAI>
              <DAI name="dU">
                <Val>TRPPTRC2 Operate input signal</Val>
              </DAI>
            </DOI>
            <DOI name="TrPlsTmms" desc="Minimum duration of trip output signal ">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="TrOutMod" desc="Trip output mode" />
            <DOI name="LORs" desc="RST_LKOUT">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TRPPTRC2 RST_LKOUT</Val>
              </DAI>
            </DOI>
            <DOI name="TrRs" desc="Reset latched trip">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TRPPTRC2 Reset latched trip</Val>
              </DAI>
            </DOI>
            <DOI name="ClsLO" desc="Circuit breaker lockout output (set until reset) ">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TRPPTRC2 Circuit breaker lockout output (set until reset) </Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PHIPTOC1" prefix="PHI" lnClass="PTOC" inst="1" lnType="PHIPTOC1_ED2_G_3">
            <Private type="ABB_CommonSA_FunctionInstanceRef">22</Private>
            <Private type="ABB_FunctionRefs">e6d5ba95-533a-4ba2-a945-9b91ec63317f</Private>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,162,97,11,162,97,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsA,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsA,0,0;I3C,DA03,DA03,0,162,34,11,162,34,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsA,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsA,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsA-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsA-BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsB,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsB,0,0;I3C,DA03,DA03,0,162,35,11,162,35,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsB,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsB,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsB-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsB-BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsC,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsC,0,0;I3C,DA03,DA03,0,162,36,11,162,36,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsC,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsC,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHIPTOC1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,162,99,10,162,99,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-PhsA,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-PhsA,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsA,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsA,0,1,0;DNP02,1,-1,0,3,0,0,ACT-phsA-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-phsA-BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-PhsB,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-PhsB,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsB,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsB,0,1,0;DNP02,1,-1,0,3,0,0,ACT-phsB-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-phsB-BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-PhsC,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-PhsC,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsC,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsC,0,1,0;DNP02,1,-1,0,3,0,0,ACT-phsC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-phsC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHIPTOC1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>40</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate delay time">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset delay time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="InEnaMult" desc="Enable signal for current multiplier ">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHIPTOC1 Enable signal for current multiplier </Val>
              </DAI>
            </DOI>
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrValMult" desc="Multiplier for scaling the start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TestPro" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
          </LN>
          <LN desc="PHLPTOC1" prefix="PHL" lnClass="PTOC" inst="1" lnType="PHLPTOC1_ED2_G_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">20</Private>
            <Private type="ABB_FunctionRefs">1e244caf-3ff5-44f7-bb4f-3233f241fa82</Private>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,162,84,11,162,84,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsA,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsA,0,0;I3C,DA03,DA03,0,162,64,11,162,64,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsA,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsA,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsA-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsA-BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsB,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsB,0,0;I3C,DA03,DA03,0,162,65,11,162,65,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsB,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsB,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsB-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsB-BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsC,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsC,0,0;I3C,DA03,DA03,0,162,66,11,162,66,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsC,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsC,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHLPTOC1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,162,90,10,162,90,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-PhsA,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-PhsA,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsA,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsA,0,1,0;DNP02,1,-1,0,3,0,0,ACT-phsA-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-phsA-BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-PhsB,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-PhsB,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsB,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsB,0,1,0;DNP02,1,-1,0,3,0,0,ACT-phsB-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-phsB-BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-PhsC,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-PhsC,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsC,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsC,0,1,0;DNP02,1,-1,0,3,0,0,ACT-phsC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-phsC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHLPTOC1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmACrv" desc="Operating curve type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time dial multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.025</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.005</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum operate time">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate delay time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of reset curve" />
            <DOI name="RsDlTmms" desc="Reset delay time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="InEnaMult" desc="Enable signal for current multiplier ">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHLPTOC1 Enable signal for current multiplier </Val>
              </DAI>
            </DOI>
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrValMult" desc="Multiplier for scaling the start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="AMeasMod" desc="Measuring mode" />
            <DOI name="TestPro" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
          </LN>
          <LN desc="EFIPTOC1" prefix="EFI" lnClass="PTOC" inst="1" lnType="EFIPTOC1_ED2_H_7">
            <Private type="ABB_CommonSA_FunctionInstanceRef">23</Private>
            <Private type="ABB_FunctionRefs">e82bedc6-ac58-499d-9476-cd923322f389</Private>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,159,97,11,159,97,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>EFIPTOC1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,159,99,10,159,99,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>EFIPTOC1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>40</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="StrValMult" desc="Multiplier for operate current level ">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="InEnaMult" desc="Enable current multiplier">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>EFIPTOC1 Enable current multiplier</Val>
              </DAI>
            </DOI>
            <DOI name="TestPro" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
            <DOI name="AResSigSel" desc="Selection for used Io signal" />
          </LN>
          <LN desc="EFHPTOC1" prefix="EFH" lnClass="PTOC" inst="1" lnType="EFHPTOC1_ED2_H_8">
            <Private type="ABB_CommonSA_FunctionInstanceRef">8</Private>
            <Private type="ABB_FunctionRefs">fd2b5d83-9c2f-4a95-8faa-701979356d72</Private>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,159,96,11,159,96,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>EFHPTOC1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,159,98,10,159,98,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>EFHPTOC1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmACrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>40</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.025</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.005</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasMod" desc="Measurement mode selection" />
            <DOI name="StrValMult" desc="Multiplier for operate current level ">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="InEnaMult" desc="Enable current multiplier">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>EFHPTOC1 Enable current multiplier</Val>
              </DAI>
            </DOI>
            <DOI name="TestPro" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
            <DOI name="AResSigSel" desc="Selection for used Io signal" />
          </LN>
          <LN desc="EFLPTOC1" prefix="EFL" lnClass="PTOC" inst="1" lnType="EFLPTOC1_ED2_I_8">
            <Private type="ABB_CommonSA_FunctionInstanceRef">7</Private>
            <Private type="ABB_FunctionRefs">c67ea6e0-a408-47f9-a11b-0dafa84684bc</Private>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,159,84,11,159,84,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>EFLPTOC1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,159,90,10,159,90,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>EFLPTOC1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmACrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.005</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.025</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.005</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasMod" desc="Measurement mode selection" />
            <DOI name="StrValMult" desc="Multiplier for operate current level ">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="InEnaMult" desc="Enable current multiplier">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>EFLPTOC1 Enable current multiplier</Val>
              </DAI>
            </DOI>
            <DOI name="TestPro" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
            <DOI name="AResSigSel" desc="Selection for used Io signal" />
          </LN>
          <LN desc="PHHPTOC1" prefix="PHH" lnClass="PTOC" inst="1" lnType="PHHPTOC1_ED2_H_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">21</Private>
            <Private type="ABB_FunctionRefs">1fbef41f-1dbd-48e6-a892-71183f35cb17</Private>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,162,94,11,162,94,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsA,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsA,0,0;I3C,DA03,DA03,0,162,54,11,162,54,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsA,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsA,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsA-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsA-BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsB,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsB,0,0;I3C,DA03,DA03,0,162,55,11,162,55,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsB,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsB,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsB-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsB-BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsC,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsC,0,0;I3C,DA03,DA03,0,162,56,11,162,56,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsC,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsC,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHHPTOC1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,162,91,10,162,91,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-PhsA,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-PhsA,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsA,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsA,0,1,0;DNP02,1,-1,0,3,0,0,ACT-phsA-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-phsA-BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-PhsB,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-PhsB,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsB,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsB,0,1,0;DNP02,1,-1,0,3,0,0,ACT-phsB-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-phsB-BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-PhsC,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-PhsC,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsC,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsC,0,1,0;DNP02,1,-1,0,3,0,0,ACT-phsC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-phsC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHHPTOC1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmACrv" desc="Operating curve type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>40</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time dial multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.025</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.005</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum operate time">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate delay time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of reset curve" />
            <DOI name="RsDlTmms" desc="Reset delay time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="InEnaMult" desc="Enable signal for current multiplier ">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHHPTOC1 Enable signal for current multiplier </Val>
              </DAI>
            </DOI>
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrValMult" desc="Multiplier for scaling the start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="AMeasMod" desc="Measuring mode" />
            <DOI name="TestPro" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
          </LN>
          <LN desc="T1PTTR1" prefix="T1" lnClass="PTTR" inst="1" lnType="T1PTTR1_ED2_H_14">
            <Private type="ABB_CommonSA_FunctionInstanceRef">14</Private>
            <Private type="ABB_FunctionRefs">40c6bb04-4d1c-472b-9e4e-9019e1aa4acd</Private>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Tmp" desc="TEMP">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1000,0,0,0,0,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>T1PTTR1 TEMP</Val>
              </DAI>
            </DOI>
            <DOI name="TmpRl" desc="TEMP_RL">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,100,0,0,0,0,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <DAI name="d">
                <Val>T1PTTR1 TEMP_RL</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,168,84,11,168,84,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>T1PTTR1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,168,90,10,168,90,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>T1PTTR1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="AlmThm" desc="Thermal Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,168,85,11,168,85,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>T1PTTR1 Thermal Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="TmpMax" desc="Operate level temperature">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>22</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ConsTms1" desc="Time constant for thermal model">
              <DAI name="minVal">
                <Val>60</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="AlmVal" desc="Alarm level temperature">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>20</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>150</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RsTmp" desc="Reset temperature">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>T1PTTR1 Reset temperature</Val>
              </DAI>
            </DOI>
            <DOI name="InEnaMult" desc="Enable multiplier for reference setting">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>T1PTTR1 Enable multiplier for reference setting</Val>
              </DAI>
            </DOI>
            <DOI name="BlkThm" desc="Block reclose signal">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>T1PTTR1 Block reclose signal</Val>
              </DAI>
            </DOI>
            <DOI name="TmpUsed" desc="The ambient temperature used in the calculation">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>T1PTTR1 The ambient temperature used in the calculation</Val>
              </DAI>
            </DOI>
            <DOI name="TmpAmb" desc="Ambient temperature">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>T1PTTR1 Ambient temperature</Val>
              </DAI>
            </DOI>
            <DOI name="OpTm" desc="Estimated time to operate">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkThmRsTm" desc="Estimated time to deactivate BLK_CLOSE">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AMult" desc="Current reference multiplier for thermal model">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>5</Val>
              </DAI>
            </DOI>
            <DOI name="ARef" desc="Current reference for thermal model">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>4</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="EnvTmpSet" desc="Ambient temperature">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-50</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="IniTmp" desc="Temperature calculation initial value">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-50</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DropoutVal" desc="Temperature for reset of BLK_CLOSE after operate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>20</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>150</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmpR" desc="Temperature rise">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TestPro" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
          </LN>
          <LN desc="INRPHAR1" prefix="INR" lnClass="PHAR" inst="1" lnType="INRPHAR1_ED2_E_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">100</Private>
            <Private type="ABB_FunctionRefs">28c3e31c-bcc0-4340-a4ee-b17eedf44c92</Private>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,0,167,84,11,167,84,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsA,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsA,0,0;I3C,DA03,DA03,0,167,64,11,167,64,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsA,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsA,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsA-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsA-BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsB,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsB,0,0;I3C,DA03,DA03,0,167,65,11,167,65,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsB,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsB,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsB-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsB-BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsC,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsC,0,0;I3C,DA03,DA03,0,167,66,11,167,66,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsC,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsC,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>INRPHAR1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="PhStr" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="TestProRl" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="BlkValA" desc="Minimum operate current">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="PHHPTOC2" prefix="PHH" lnClass="PTOC" inst="2" lnType="PHHPTOC2_ED2_H_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">19</Private>
            <Private type="ABB_FunctionRefs">7591a3d4-bf5a-4b5b-a6ff-6be57d6baac8</Private>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,162,96,11,162,96,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsA,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsA,0,0;I3C,DA03,DA03,0,162,44,11,162,44,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsA,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsA,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsA-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsA-BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsB,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsB,0,0;I3C,DA03,DA03,0,162,45,11,162,45,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsB,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsB,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsB-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsB-BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsC,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsC,0,0;I3C,DA03,DA03,0,162,46,11,162,46,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsC,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsC,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHHPTOC2 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,162,98,10,162,98,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-PhsA,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-PhsA,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsA,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsA,0,1,0;DNP02,1,-1,0,3,0,0,ACT-phsA-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-phsA-BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-PhsB,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-PhsB,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsB,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsB,0,1,0;DNP02,1,-1,0,3,0,0,ACT-phsB-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-phsB-BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-PhsC,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-PhsC,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsC,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsC,0,1,0;DNP02,1,-1,0,3,0,0,ACT-phsC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-phsC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHHPTOC2 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmACrv" desc="Operating curve type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>40</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time dial multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.025</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.005</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum operate time">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate delay time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of reset curve" />
            <DOI name="RsDlTmms" desc="Reset delay time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="InEnaMult" desc="Enable signal for current multiplier ">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHHPTOC2 Enable signal for current multiplier </Val>
              </DAI>
            </DOI>
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrValMult" desc="Multiplier for scaling the start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="AMeasMod" desc="Measuring mode" />
            <DOI name="TestPro" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
          </LN>
          <LN desc="DEFHPDEF1" prefix="DEFH" lnClass="PTOC" inst="1" lnType="DEFHPTOC1_ED2_H_13">
            <Private type="ABB_CommonSA_FunctionInstanceRef">6</Private>
            <Private type="ABB_FunctionRefs">1322af3b-e0f4-4ed5-9281-3799734ef873</Private>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,163,96,11,163,96,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DEFHPDEF1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,163,98,10,163,98,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DEFHPDEF1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmACrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>40</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.025</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.005</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Selection of reset curve type" />
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="DirMod" desc="Directional Mode" />
            <DOI name="VStr" desc="Voltage start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrValMult" desc="Multiplier for scaling the start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AllwNonDir" desc="Allows prot activation as non-dir when dir info is invalid" />
            <DOI name="AMeasMod" desc="Selects used measurement mode" />
            <DOI name="InEnaMult" desc="Enables current multiplier">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DEFHPDEF1 Enables current multiplier</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="EnaVLim" desc="Enable voltage limit" />
            <DOI name="TestPro" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
            <DOI name="AResSigSel" desc="Selection for used Io signal" />
          </LN>
          <LN desc="DEFHPDEF1" prefix="DEFH" lnClass="RDIR" inst="1" lnType="DEFHRDIR1_ED2_H_13">
            <Private type="ABB_CommonSA_FunctionInstanceRef">6</Private>
            <Private type="ABB_FunctionRefs">1322af3b-e0f4-4ed5-9281-3799734ef873</Private>
            <DOI name="Dir" desc="Direction">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="dirGeneral" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0" />
              <DAI name="d">
                <Val>DEFHPDEF1 Direction</Val>
              </DAI>
            </DOI>
            <DOI name="ChrAng" desc="Characteristic angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-179</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinFwdAng" desc="Minimum phase angle in forward direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinRvAng" desc="Minimum phase angle in reverse direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxFwdAng" desc="Maximum phase angle in forward direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxRvAng" desc="Maximum phase angle in reverse direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValA" desc="Minimum operating current">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValV" desc="Minimum operating voltage">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PolQty" desc="Polarizing quantity" />
            <DOI name="ChrAngCtl" desc="Relay characteristic angle control">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DEFHPDEF1 Relay characteristic angle control</Val>
              </DAI>
            </DOI>
            <DOI name="OpModEF" desc="Operation criteria" />
            <DOI name="CorAng" desc="Correction angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RvPol" desc="Rotate polarizing quantity" />
            <DOI name="OpAEF" desc="Operating current for EF protection">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <DAI name="d">
                <Val>DEFHPDEF1 Operating current for EF protection</Val>
              </DAI>
            </DOI>
            <DOI name="OpPolAng" desc="Angle between operating and polarizing quantity">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DEFHPDEF1 Angle between operating and polarizing quantity</Val>
              </DAI>
            </DOI>
            <DOI name="OpChrAng" desc="Angle between operating angle and characteristic angle">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DEFHPDEF1 Angle between operating angle and characteristic angle</Val>
              </DAI>
            </DOI>
            <DOI name="VResSigSel" desc="Selection for used Uo signal" />
          </LN>
          <LN desc="DEFLPDEF1" prefix="DEFL" lnClass="PTOC" inst="1" lnType="DEFLPTOC1_ED2_H_14">
            <Private type="ABB_CommonSA_FunctionInstanceRef">5</Private>
            <Private type="ABB_FunctionRefs">54ef02ec-5d56-4c31-9fd1-a9c06b64791e</Private>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,163,84,11,163,84,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DEFLPDEF1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,163,90,10,163,90,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DEFLPDEF1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmACrv" desc="Operating curve type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.005</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.025</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.005</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>50</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>50</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Selection of reset curve type" />
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="DirMod" desc="Directional Mode" />
            <DOI name="VStr" desc="Voltage start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrValMult" desc="Multiplier for scaling the start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AllwNonDir" desc="Allows prot activation as non-dir when dir info is invalid" />
            <DOI name="AMeasMod" desc="Selects used measurement mode" />
            <DOI name="InEnaMult" desc="Enables current multiplier">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DEFLPDEF1 Enables current multiplier</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="EnaVLim" desc="Enable voltage limit" />
            <DOI name="TestPro" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
            <DOI name="AResSigSel" desc="Selection for used Io signal" />
          </LN>
          <LN desc="DEFLPDEF1" prefix="DEFL" lnClass="RDIR" inst="1" lnType="DEFLRDIR1_ED2_H_14">
            <Private type="ABB_CommonSA_FunctionInstanceRef">5</Private>
            <Private type="ABB_FunctionRefs">54ef02ec-5d56-4c31-9fd1-a9c06b64791e</Private>
            <DOI name="Dir" desc="Direction">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="dirGeneral" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0" />
              <DAI name="d">
                <Val>DEFLPDEF1 Direction</Val>
              </DAI>
            </DOI>
            <DOI name="ChrAng" desc="Characteristic angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-179</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinFwdAng" desc="Minimum phase angle in forward direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinRvAng" desc="Minimum phase angle in reverse direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxFwdAng" desc="Maximum phase angle in forward direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxRvAng" desc="Maximum phase angle in reverse direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValA" desc="Minimum operating current">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValV" desc="Minimum operating voltage">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PolQty" desc="Polarizing quantity" />
            <DOI name="ChrAngCtl" desc="Relay characteristic angle control">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DEFLPDEF1 Relay characteristic angle control</Val>
              </DAI>
            </DOI>
            <DOI name="OpModEF" desc="Operation criteria" />
            <DOI name="CorAng" desc="Correction angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RvPol" desc="Rotate polarizing quantity" />
            <DOI name="OpAEF" desc="Operating current for EF protection">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <DAI name="d">
                <Val>DEFLPDEF1 Operating current for EF protection</Val>
              </DAI>
            </DOI>
            <DOI name="OpPolAng" desc="Angle between operating and polarizing quantity">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DEFLPDEF1 Angle between operating and polarizing quantity</Val>
              </DAI>
            </DOI>
            <DOI name="OpChrAng" desc="Angle between operating angle and characteristic angle">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DEFLPDEF1 Angle between operating angle and characteristic angle</Val>
              </DAI>
            </DOI>
            <DOI name="VResSigSel" desc="Selection for used Uo signal" />
          </LN>
          <LN desc="DPHHPDOC1" prefix="DPHH" lnClass="PTOC" inst="1" lnType="DPHHPTOC1_ED2_G_14">
            <Private type="ABB_CommonSA_FunctionInstanceRef">137</Private>
            <Private type="ABB_FunctionRefs">7367df48-2db4-4baa-a692-a81215f43df8</Private>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,32,96,11,32,96,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsA,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsA,0,0;I3C,DA03,DA03,0,32,44,11,32,44,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsA,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsA,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsA-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsA-BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsB,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsB,0,0;I3C,DA03,DA03,0,32,45,11,32,45,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsB,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsB,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsB-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsB-BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsC,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsC,0,0;I3C,DA03,DA03,0,32,46,11,32,46,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsC,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsC,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DPHHPDOC1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,32,98,10,32,98,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-PhsA,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-PhsA,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsA,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsA,0,1,0;DNP02,1,-1,0,3,0,0,ACT-phsA-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-phsA-BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-PhsB,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-PhsB,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsB,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsB,0,1,0;DNP02,1,-1,0,3,0,0,ACT-phsB-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-phsB-BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-PhsC,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-PhsC,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsC,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsC,0,1,0;DNP02,1,-1,0,3,0,0,ACT-phsC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-phsC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DPHHPDOC1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmACrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>40</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.025</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.005</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Selection of reset curve type" />
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="DirMod" desc="Directional Mode" />
            <DOI name="InEnaMult" desc="Enables current multiplier">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DPHHPDOC1 Enables current multiplier</Val>
              </DAI>
            </DOI>
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrValMult" desc="Multiplier for scaling the start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="AMeasMod" desc="Selects used measurement mode" />
            <DOI name="TestPro" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
            <DOI name="AllwNonDir" desc="Allows prot activation as non-dir when dir info is invalid" />
            <DOI name="NonDir" desc="Forces protection to non-directional">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DPHHPDOC1 Forces protection to non-directional</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="DPHHPDOC1" prefix="DPHH" lnClass="RDIR" inst="1" lnType="DPHHRDIR1_ED2_G_14">
            <Private type="ABB_CommonSA_FunctionInstanceRef">137</Private>
            <Private type="ABB_FunctionRefs">7367df48-2db4-4baa-a692-a81215f43df8</Private>
            <DOI name="Dir" desc="DIR">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="dirGeneral" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsA,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsA,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsA,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsA,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsA-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsA-BI-EvUpd,0" />
              <DAI name="dirPhsA" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ACD-Dir-phsA,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ACD-Dir-phsA,1,0;DNP02,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsB,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsB,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsB,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsB,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsB-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsB-BI-EvUpd,0" />
              <DAI name="dirPhsB" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ACD-Dir-phsB,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ACD-Dir-phsB,1,0;DNP02,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsC,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsC,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsC,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsC,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsC-BI-EvUpd,0" />
              <DAI name="dirPhsC" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ACD-Dir-phsC,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ACD-Dir-phsC,1,0;DNP02,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0" />
              <DAI name="d">
                <Val>DPHHPDOC1 DIR</Val>
              </DAI>
            </DOI>
            <DOI name="ChrAng" desc="Characteristic angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-179</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinFwdAng" desc="Minimum phase angle in forward direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinRvAng" desc="Minimum phase angle in reverse direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxFwdAng" desc="Maximum phase angle in forward direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxRvAng" desc="Maximum phase angle in reverse direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValA" desc="Min operate current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValV" desc="Min operate voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PolQty" desc="Polarizing quantity" />
            <DOI name="VMemTmms" desc="Voltage memory time">
              <DAI name="maxVal">
                <Val>3000</Val>
              </DAI>
            </DOI>
            <DOI name="OpChrAngPhsA" desc="Calc angle difference phase A">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DPHHPDOC1 Calc angle difference phase A</Val>
              </DAI>
            </DOI>
            <DOI name="OpChrAngPhsB" desc="Calc angle difference phase B">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DPHHPDOC1 Calc angle difference phase B</Val>
              </DAI>
            </DOI>
            <DOI name="OpChrAngPhsC" desc="Calc angle difference phase C">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DPHHPDOC1 Calc angle difference phase C</Val>
              </DAI>
            </DOI>
            <DOI name="VMemUsedSt" desc="Voltage memory in use status">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DPHHPDOC1 Voltage memory in use status</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="DPHLPDOC1" prefix="DPHL" lnClass="PTOC" inst="1" lnType="DPHLPTOC1_ED2_G_14">
            <Private type="ABB_CommonSA_FunctionInstanceRef">135</Private>
            <Private type="ABB_FunctionRefs">32865924-a693-40dd-8c50-5c2a6470a1d5</Private>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,32,84,11,32,84,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsA,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsA,0,0;I3C,DA03,DA03,0,32,64,11,32,64,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsA,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsA,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsA-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsA-BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsB,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsB,0,0;I3C,DA03,DA03,0,32,65,11,32,65,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsB,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsB,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsB-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsB-BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsC,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsC,0,0;I3C,DA03,DA03,0,32,66,11,32,66,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsC,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsC,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DPHLPDOC1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,32,90,10,32,90,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-PhsA,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-PhsA,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsA,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsA,0,1,0;DNP02,1,-1,0,3,0,0,ACT-phsA-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-phsA-BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-PhsB,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-PhsB,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsB,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsB,0,1,0;DNP02,1,-1,0,3,0,0,ACT-phsB-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-phsB-BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-PhsC,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-PhsC,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsC,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsC,0,1,0;DNP02,1,-1,0,3,0,0,ACT-phsC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-phsC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DPHLPDOC1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmACrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.025</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.005</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="DirMod" desc="Directional Mode" />
            <DOI name="InEnaMult" desc="Enable signal for current multiplier ">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DPHLPDOC1 Enable signal for current multiplier </Val>
              </DAI>
            </DOI>
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrValMult" desc="Multiplier for scaling the start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="AMeasMod" desc="Measuring mode" />
            <DOI name="TestPro" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
            <DOI name="AllwNonDir" desc="Allows prot activation as non-dir when dir info is invalid" />
            <DOI name="NonDir" desc="Forces protection to non-directional">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DPHLPDOC1 Forces protection to non-directional</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="DPHLPDOC1" prefix="DPHL" lnClass="RDIR" inst="1" lnType="DPHLRDIR1_ED2_G_14">
            <Private type="ABB_CommonSA_FunctionInstanceRef">135</Private>
            <Private type="ABB_FunctionRefs">32865924-a693-40dd-8c50-5c2a6470a1d5</Private>
            <DOI name="Dir" desc="Direction">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="dirGeneral" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsA,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsA,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsA,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsA,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsA-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsA-BI-EvUpd,0" />
              <DAI name="dirPhsA" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ACD-Dir-phsA,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ACD-Dir-phsA,1,0;DNP02,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsB,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsB,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsB,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsB,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsB-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsB-BI-EvUpd,0" />
              <DAI name="dirPhsB" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ACD-Dir-phsB,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ACD-Dir-phsB,1,0;DNP02,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsC,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsC,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsC,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsC,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsC-BI-EvUpd,0" />
              <DAI name="dirPhsC" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ACD-Dir-phsC,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ACD-Dir-phsC,1,0;DNP02,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0" />
              <DAI name="d">
                <Val>DPHLPDOC1 Direction</Val>
              </DAI>
            </DOI>
            <DOI name="ChrAng" desc="Characteristic angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-179</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinFwdAng" desc="Minimum phase angle in forward direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinRvAng" desc="Minimum phase angle in reverse direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxFwdAng" desc="Maximum phase angle in forward direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxRvAng" desc="Maximum phase angle in reverse direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValA" desc="Min operate current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValV" desc="Min operate voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PolQty" desc="Polarising Quantity" />
            <DOI name="VMemTmms" desc="Voltage memory time">
              <DAI name="maxVal">
                <Val>3000</Val>
              </DAI>
            </DOI>
            <DOI name="OpChrAngPhsA" desc="Calc angle difference phase A">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DPHLPDOC1 Calc angle difference phase A</Val>
              </DAI>
            </DOI>
            <DOI name="OpChrAngPhsB" desc="Calc angle difference phase B">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DPHLPDOC1 Calc angle difference phase B</Val>
              </DAI>
            </DOI>
            <DOI name="OpChrAngPhsC" desc="Calc angle difference phase C">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DPHLPDOC1 Calc angle difference phase C</Val>
              </DAI>
            </DOI>
            <DOI name="VMemUsedSt" desc="Voltage memory in use status">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DPHLPDOC1 Voltage memory in use status</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="EFLPTOC2" prefix="EFL" lnClass="PTOC" inst="2" lnType="EFLPTOC2_ED2_I_8">
            <Private type="ABB_CommonSA_FunctionInstanceRef">28</Private>
            <Private type="ABB_FunctionRefs">0058274e-6730-43b5-bc92-f04570ba48ac</Private>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,159,94,11,159,94,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>EFLPTOC2 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,159,91,10,159,91,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>EFLPTOC2 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmACrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.005</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.025</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.005</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasMod" desc="Measurement mode selection" />
            <DOI name="StrValMult" desc="Multiplier for operate current level ">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="InEnaMult" desc="Enable current multiplier">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>EFLPTOC2 Enable current multiplier</Val>
              </DAI>
            </DOI>
            <DOI name="TestPro" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
            <DOI name="AResSigSel" desc="Selection for used Io signal" />
          </LN>
          <LN desc="PHLPTOC2" prefix="PHL" lnClass="PTOC" inst="2" lnType="PHLPTOC2_ED2_G_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">67</Private>
            <Private type="ABB_FunctionRefs">02838e5b-27ef-4c98-b17b-6c08a415f000</Private>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,162,100,11,162,100,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsA,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsA,0,0;I3C,DA03,DA03,0,162,74,11,162,74,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsA,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsA,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsA-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsA-BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsB,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsB,0,0;I3C,DA03,DA03,0,162,75,11,162,75,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsB,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsB,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsB-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsB-BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsC,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsC,0,0;I3C,DA03,DA03,0,162,76,11,162,76,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsC,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsC,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHLPTOC2 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,162,101,10,162,101,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-PhsA,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-PhsA,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsA,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsA,0,1,0;DNP02,1,-1,0,3,0,0,ACT-phsA-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-phsA-BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-PhsB,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-PhsB,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsB,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsB,0,1,0;DNP02,1,-1,0,3,0,0,ACT-phsB-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-phsB-BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-PhsC,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-PhsC,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsC,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsC,0,1,0;DNP02,1,-1,0,3,0,0,ACT-phsC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-phsC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHLPTOC2 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmACrv" desc="Operating curve type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time dial multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.025</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.005</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum operate time">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate delay time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of reset curve" />
            <DOI name="RsDlTmms" desc="Reset delay time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="InEnaMult" desc="Enable signal for current multiplier ">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHLPTOC2 Enable signal for current multiplier </Val>
              </DAI>
            </DOI>
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrValMult" desc="Multiplier for scaling the start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="AMeasMod" desc="Measuring mode" />
            <DOI name="TestPro" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
          </LN>
          <LN desc="NSPTOC1" prefix="NS" lnClass="PTOC" inst="1" lnType="NSPTOC1_ED2_G_5">
            <Private type="ABB_CommonSA_FunctionInstanceRef">95</Private>
            <Private type="ABB_FunctionRefs">9da9de54-396f-4723-a3d4-5c509623a100</Private>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,21,84,11,21,84,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>NSPTOC1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,21,90,10,21,90,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>NSPTOC1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmACrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.025</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.005</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="InEnaMult" desc="Enable signal for current multiplier ">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>NSPTOC1 Enable signal for current multiplier </Val>
              </DAI>
            </DOI>
            <DOI name="StrValMult" desc="Multiplier for scaling the start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TestPro" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
          </LN>
          <LN desc="PDNSPTOC1" prefix="PDNS" lnClass="PTOC" inst="1" lnType="PDNSPTOC1_ED2_F_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">80</Private>
            <Private type="ABB_FunctionRefs">8dd2c92a-2d05-462c-960b-a5e74a11e4cd</Private>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,157,84,11,157,84,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PDNSPTOC1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,157,90,10,157,90,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PDNSPTOC1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>30000</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="ImbNgA" desc="Measured current ratio I2 / I1 ">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <DAI name="d">
                <Val>PDNSPTOC1 Measured current ratio I2 / I1 </Val>
              </DAI>
            </DOI>
            <DOI name="MinPhA" desc="Minimum phase current">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.3</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TestPro" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
          </LN>
          <LN desc="PHPTOV1" prefix="PH" lnClass="PTOV" inst="1" lnType="PHPTOV1_ED2_F_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">140</Private>
            <Private type="ABB_FunctionRefs">b6b79cd2-e992-4f90-bec5-17a2dbdf2656</Private>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,40,84,11,40,84,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsA,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsA,0,0;I3C,DA03,DA03,0,40,64,11,40,64,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsA,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsA,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsA-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsA-BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsB,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsB,0,0;I3C,DA03,DA03,0,40,65,11,40,65,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsB,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsB,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsB-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsB-BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsC,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsC,0,0;I3C,DA03,DA03,0,40,66,11,40,66,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsC,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsC,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHPTOV1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,40,90,10,40,90,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-PhsA,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-PhsA,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsA,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsA,0,1,0;DNP02,1,-1,0,3,0,0,ACT-phsA-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-phsA-BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-PhsB,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-PhsB,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsB,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsB,0,1,0;DNP02,1,-1,0,3,0,0,ACT-phsB-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-phsB-BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-PhsC,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-PhsC,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsC,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsC,0,1,0;DNP02,1,-1,0,3,0,0,ACT-phsC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-phsC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHPTOV1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmVCrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.6</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.025</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.005</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TestPro" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
            <DOI name="CrvSatRl" desc="Tuning parameter to avoid curve discontinuities">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VSel" desc="Parameter to select phase or phase-to-phase voltages" />
            <DOI name="HysRl" desc="Relative hysteresis for operation">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TypTmRs" desc="Type of time reset " />
          </LN>
          <LN desc="PHPTOV2" prefix="PH" lnClass="PTOV" inst="2" lnType="PHPTOV2_ED2_F_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">141</Private>
            <Private type="ABB_FunctionRefs">3a048309-9e6d-4ba6-a5b2-368f04c46aaf</Private>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,40,94,11,40,94,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsA,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsA,0,0;I3C,DA03,DA03,0,40,54,11,40,54,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsA,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsA,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsA-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsA-BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsB,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsB,0,0;I3C,DA03,DA03,0,40,55,11,40,55,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsB,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsB,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsB-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsB-BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsC,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsC,0,0;I3C,DA03,DA03,0,40,56,11,40,56,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsC,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsC,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHPTOV2 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,40,91,10,40,91,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-PhsA,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-PhsA,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsA,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsA,0,1,0;DNP02,1,-1,0,3,0,0,ACT-phsA-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-phsA-BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-PhsB,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-PhsB,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsB,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsB,0,1,0;DNP02,1,-1,0,3,0,0,ACT-phsB-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-phsB-BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-PhsC,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-PhsC,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsC,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsC,0,1,0;DNP02,1,-1,0,3,0,0,ACT-phsC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-phsC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHPTOV2 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmVCrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.6</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.025</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.005</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TestPro" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
            <DOI name="CrvSatRl" desc="Tuning parameter to avoid curve discontinuities">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VSel" desc="Parameter to select phase or phase-to-phase voltages" />
            <DOI name="HysRl" desc="Relative hysteresis for operation">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TypTmRs" desc="Type of time reset" />
          </LN>
          <LN desc="PHPTUV1" prefix="PH" lnClass="PTUV" inst="1" lnType="PHPTUV1_ED2_F_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">144</Private>
            <Private type="ABB_FunctionRefs">3523c407-f3dc-49a2-a37b-bbb361c1d724</Private>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,41,84,11,41,84,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsA,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsA,0,0;I3C,DA03,DA03,0,41,64,11,41,64,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsA,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsA,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsA-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsA-BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsB,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsB,0,0;I3C,DA03,DA03,0,41,65,11,41,65,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsB,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsB,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsB-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsB-BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsC,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsC,0,0;I3C,DA03,DA03,0,41,66,11,41,66,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsC,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsC,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHPTUV1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,41,90,10,41,90,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-PhsA,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-PhsA,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsA,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsA,0,1,0;DNP02,1,-1,0,3,0,0,ACT-phsA-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-phsA-BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-PhsB,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-PhsB,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsB,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsB,0,1,0;DNP02,1,-1,0,3,0,0,ACT-phsB-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-phsB-BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-PhsC,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-PhsC,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsC,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsC,0,1,0;DNP02,1,-1,0,3,0,0,ACT-phsC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-phsC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHPTUV1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmVCrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.025</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.005</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="BlkVal" desc="Voltage block value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TestPro" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
            <DOI name="CrvSatRl" desc="Tuning parameter to avoid curve discontinuities">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VSel" desc="Parameter to select phase or phase-to-phase voltages" />
            <DOI name="EnaBlkVal" desc="Enable block value" />
            <DOI name="HysRl" desc="Relative hysteresis for operation">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TypTmRs" desc="Type of time reset " />
          </LN>
          <LN desc="PHPTUV2" prefix="PH" lnClass="PTUV" inst="2" lnType="PHPTUV2_ED2_F_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">145</Private>
            <Private type="ABB_FunctionRefs">247c4efb-1384-46a4-bac8-4cee2c319ccc</Private>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,41,94,11,41,94,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsA,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsA,0,0;I3C,DA03,DA03,0,41,54,11,41,54,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsA,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsA,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsA-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsA-BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsB,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsB,0,0;I3C,DA03,DA03,0,41,55,11,41,55,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsB,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsB,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsB-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsB-BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsC,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsC,0,0;I3C,DA03,DA03,0,41,56,11,41,56,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsC,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsC,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHPTUV2 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,41,91,10,41,91,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-PhsA,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-PhsA,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsA,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsA,0,1,0;DNP02,1,-1,0,3,0,0,ACT-phsA-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-phsA-BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-PhsB,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-PhsB,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsB,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsB,0,1,0;DNP02,1,-1,0,3,0,0,ACT-phsB-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-phsB-BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-PhsC,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-PhsC,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsC,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsC,0,1,0;DNP02,1,-1,0,3,0,0,ACT-phsC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-phsC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHPTUV2 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmVCrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.025</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.005</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="BlkVal" desc="Voltage block value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TestPro" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
            <DOI name="CrvSatRl" desc="Tuning parameter to avoid curve discontinuities">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VSel" desc="Parameter to select phase or phase-to-phase voltages" />
            <DOI name="EnaBlkVal" desc="Enable block value" />
            <DOI name="HysRl" desc="Relative hysteresis for operation">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TypTmRs" desc="Type of time reset " />
          </LN>
          <LN desc="PSPTUV1" prefix="PS" lnClass="PTUV" inst="1" lnType="PSPTUV1_ED2_F_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">73</Private>
            <Private type="ABB_FunctionRefs">14a6c972-15be-447d-ae7d-94443269f831</Private>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,42,84,11,42,84,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PSPTUV1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,42,90,10,42,90,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PSPTUV1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>120000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="BlkVal" desc="Voltage block value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TestPro" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
            <DOI name="EnaBlkVal" desc="Enable block value" />
            <DOI name="HysRl" desc="Relative hysteresis for operation">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="ROVPTOV1" prefix="ROV" lnClass="PTOV" inst="1" lnType="ROVPTOV1_ED2_F_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">90</Private>
            <Private type="ABB_FunctionRefs">be633b1b-ba8a-426e-9564-12d1d9a8cbbe</Private>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,44,84,11,44,84,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>ROVPTOV1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,44,90,10,44,90,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>ROVPTOV1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Residual Over Voltage start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time ">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TestPro" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
            <DOI name="VResSigSel" desc="Selection for used Uo signal" />
          </LN>
          <LN desc="FRPFRQ1" prefix="FR" lnClass="PTRC" inst="1" lnType="FRPTRC1_ED2_F_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">180</Private>
            <Private type="ABB_FunctionRefs">4567469d-7435-4551-bced-89afdf5ec92e</Private>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,27,11,11,27,11,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="TestPro" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="OpModProHz" desc="Operation mode" />
          </LN>
          <LN desc="FRPFRQ1" prefix="FR" lnClass="PTOF" inst="1" lnType="FRPTOF1_ED2_F_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">180</Private>
            <Private type="ABB_FunctionRefs">4567469d-7435-4551-bced-89afdf5ec92e</Private>
            <DOI name="Str" desc="Start, overfrequency">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ1 Start, overfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate, overfrequency">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,27,12,10,27,12,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ1 Operate, overfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>80</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>5400000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time, overfrequency" />
          </LN>
          <LN desc="FRPFRQ1" prefix="FR" lnClass="PTUF" inst="1" lnType="FRPTUF1_ED2_F_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">180</Private>
            <Private type="ABB_FunctionRefs">4567469d-7435-4551-bced-89afdf5ec92e</Private>
            <DOI name="Str" desc="Start, underfrequency">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ1 Start, underfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate, underfrequency">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,27,13,10,27,13,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ1 Operate, underfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="setVal">
                <Val sGroup="1">200</Val>
              </DAI>
              <DAI name="minVal">
                <Val>80</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>5400000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time, underfrequency" />
          </LN>
          <LN desc="FRPFRQ1" prefix="FR" lnClass="PFRC" inst="1" lnType="FRPFRC1_ED2_F_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">180</Private>
            <Private type="ABB_FunctionRefs">4567469d-7435-4551-bced-89afdf5ec92e</Private>
            <DOI name="Str" desc="Start, frequency gradient">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ1 Start, frequency gradient</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate, frequency gradient">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,27,14,10,27,14,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ1 Operate, frequency gradient</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value df/dt">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-0.2</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>120</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time, frequency gradient" />
          </LN>
          <LN desc="FRPFRQ2" prefix="FR" lnClass="PTRC" inst="2" lnType="FRPTRC2_ED2_F_8">
            <Private type="ABB_CommonSA_FunctionInstanceRef">181</Private>
            <Private type="ABB_FunctionRefs">b2f7ce1e-4fce-48ae-942f-4a589ad24682</Private>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ2 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,27,21,11,27,21,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ2 Start</Val>
              </DAI>
            </DOI>
            <DOI name="TestPro" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="OpModProHz" desc="Operation mode" />
          </LN>
          <LN desc="FRPFRQ2" prefix="FR" lnClass="PTOF" inst="2" lnType="FRPTOF2_ED2_F_8">
            <Private type="ABB_CommonSA_FunctionInstanceRef">181</Private>
            <Private type="ABB_FunctionRefs">b2f7ce1e-4fce-48ae-942f-4a589ad24682</Private>
            <DOI name="Str" desc="Start, overfrequency">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ2 Start, overfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate, overfrequency">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,27,22,10,27,22,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ2 Operate, overfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>80</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>5400000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time, overfrequency" />
          </LN>
          <LN desc="FRPFRQ2" prefix="FR" lnClass="PTUF" inst="2" lnType="FRPTUF2_ED2_F_8">
            <Private type="ABB_CommonSA_FunctionInstanceRef">181</Private>
            <Private type="ABB_FunctionRefs">b2f7ce1e-4fce-48ae-942f-4a589ad24682</Private>
            <DOI name="Str" desc="Start, underfrequency">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ2 Start, underfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate, underfrequency">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,27,23,10,27,23,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ2 Operate, underfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="setVal">
                <Val sGroup="1">200</Val>
              </DAI>
              <DAI name="minVal">
                <Val>80</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>5400000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time, underfrequency" />
          </LN>
          <LN desc="FRPFRQ2" prefix="FR" lnClass="PFRC" inst="2" lnType="FRPFRC2_ED2_F_8">
            <Private type="ABB_CommonSA_FunctionInstanceRef">181</Private>
            <Private type="ABB_FunctionRefs">b2f7ce1e-4fce-48ae-942f-4a589ad24682</Private>
            <DOI name="Str" desc="Start, frequency gradient">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ2 Start, frequency gradient</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate, frequency gradient">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,27,24,10,27,24,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ2 Operate, frequency gradient</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value df/dt">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-0.2</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>120</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time, frequency gradient" />
          </LN>
          <LN desc="NSPTOV1" prefix="NS" lnClass="PTOV" inst="1" lnType="NSPTOV1_ED2_F_5">
            <Private type="ABB_CommonSA_FunctionInstanceRef">72</Private>
            <Private type="ABB_FunctionRefs">08da9d09-5b2d-402d-9713-f46b0d7561b5</Private>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,43,84,11,43,84,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>NSPTOV1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,43,90,10,43,90,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>NSPTOV1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>120000</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TestPro" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
          </LN>
          <LN desc="TPGAPC1" prefix="TP" lnClass="GAPC" inst="1" lnType="TPGAPC1_ED2_D_7">
            <Private type="ABB_CommonSA_FunctionInstanceRef">501</Private>
            <Private type="ABB_FunctionRefs">b690f024-762a-4ae1-86db-ca2067a6ffd6</Private>
            <DOI name="Ind1" desc="IN1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>TPGAPC1 IN1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="IN2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TPGAPC1 IN2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="Q1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>TPGAPC1 Q1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="Q2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TPGAPC1 Q2</Val>
              </DAI>
            </DOI>
            <DOI name="PlsTmms" desc="Minimum pulse time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="FLTRFRC1" prefix="FLT" lnClass="RFRC" inst="1" lnType="FLTRFRC0_ED2_J_124">
            <Private type="ABB_CommonSA_FunctionInstanceRef">4</Private>
            <Private type="ABB_FunctionRefs">fe0e7921-0ef4-4c18-b6c9-7e14ddfcfd9c</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>J</Val>
              </DAI>
              <DAI name="d">
                <Val>FLTRFRC1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Hz" desc="Frequency">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,8,100,0,10,5,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,8,100,0,10,5,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,86,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,30,80,3000,8000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,30,80,3000,8000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,30,80,3000,8000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,30,80,3000,8000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Frequency</Val>
              </DAI>
            </DOI>
            <DOI name="FltPtRis" desc="Fault resistance">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Fault resistance</Val>
              </DAI>
            </DOI>
            <DOI name="PhReact" desc="Fault phase reactance">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,D,1000,0,10,11,MV-mag-u32,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,D,1000,0,10,11,MV-mag-u32,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,90,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,1000000,0,100000000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1000000,0,100000000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,1000000,0,100000000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1000000,0,100000000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Fault phase reactance</Val>
              </DAI>
            </DOI>
            <DOI name="FltDiskm" desc="Distance to fault measured in pu">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,D,1000,0,10,13,MV-mag-u32,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,D,1000,0,10,13,MV-mag-u32,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,2,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,10000,0,1000000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,10000,0,1000000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,10000,0,1000000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,10000,0,1000000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Distance to fault measured in pu</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt" desc="time">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,100,32,0,9,1,0,10,1,INS-stVal-u32,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,100,32,0,9,1,0,10,1,INS-stVal-u32,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,999999,0,999999,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,999999,0,999999,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,999999,0,999999,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,999999,0,999999,Ev-Upd,0">
                <Val>2</Val>
              </DAI>
              <DAI name="t" sAddr="DNP02,30,-1,0,16,0,0,0,0,1,0,3000,0,3000,Year Record,1;DNP02,30,-1,0,16,0,0,0,0,1,1,12,1,12,Month Record,2;DNP02,30,-1,0,16,0,0,0,0,1,1,31,1,31,Day Record,3;DNP02,30,-1,0,16,0,0,0,0,1,0,23,0,23,Hour Record,4;DNP02,30,-1,0,16,0,0,0,0,1,0,59,0,59,Minute Record,5;DNP02,30,-1,0,16,0,0,0,0,1,0,59,0,59,Second Record,6;DNP02,30,-1,0,16,0,0,0,0,1,0,999,0,999,MSec Record,7;DNP01,30,-1,0,16,0,0,0,0,1,0,3000,0,3000,Year Record,1;DNP01,30,-1,0,16,0,0,0,0,1,1,12,1,12,Month Record,2;DNP01,30,-1,0,16,0,0,0,0,1,1,31,1,31,Day Record,3;DNP01,30,-1,0,16,0,0,0,0,1,0,23,0,23,Hour Record,4;DNP01,30,-1,0,16,0,0,0,0,1,0,59,0,59,Minute Record,5;DNP01,30,-1,0,16,0,0,0,0,1,0,59,0,59,Second Record,6;DNP01,30,-1,0,16,0,0,0,0,1,0,999,0,999,MSec Record,7" />
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="InOp" desc="Operate input for triggering">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>FLTRFRC1 Operate input for triggering</Val>
              </DAI>
            </DOI>
            <DOI name="InStr" desc="Start input for triggering">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>FLTRFRC1 Start input for triggering</Val>
              </DAI>
            </DOI>
            <DOI name="RcdRs" desc="Reset fault records">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>FLTRFRC1 Reset fault records</Val>
              </DAI>
            </DOI>
            <DOI name="SelRow" desc="Select recording">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="DNP02,40,-1,0,16,0,0,0,0,0,-10000,10000,-10000,10000,INC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-10000,10000,-10000,10000,INC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0" />
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>128</Val>
              </DAI>
              <DAI name="d">
                <Val>FLTRFRC1 Select recording</Val>
              </DAI>
            </DOI>
            <DOI name="TrgSet" desc="Triggering mode" />
            <DOI name="AMeasMod" desc="A measurement mode" />
            <DOI name="ProFcn1" desc="Protection function">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,100,16,0,A,1,0,10,3,ENS-stVal-i16,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,100,16,0,A,1,0,10,3,ENS-stVal-i16,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,16,0,0,0,0,0,-32768,32767,-32768,32767,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,-32768,32767,-32768,32767,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,-32768,32767,-32768,32767,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,-32768,32767,-32768,32767,Ev-Upd,0" />
            </DOI>
            <DOI name="ProFcn2" desc="Protection function">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,100,16,0,A,1,0,10,4,ENS-stVal-i16,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,100,16,0,A,1,0,10,4,ENS-stVal-i16,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,16,0,0,0,0,0,-32768,32767,-32768,32767,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,-32768,32767,-32768,32767,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,-32768,32767,-32768,32767,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,-32768,32767,-32768,32767,Ev-Upd,0">
                <Val>External</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Maximum start duration of all stages during the fault">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,8,100,0,10,6,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,8,100,0,10,6,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,100,0,10000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,100,0,10000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,100,0,10000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,100,0,10000,Ev-Upd,0">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrOpTm" desc="Operate time">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,D,1000,0,10,7,MV-mag-u32,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,D,1000,0,10,7,MV-mag-u32,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,10000000,0,10000000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,10000000,0,10000000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,10000000,0,10000000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,10000000,0,10000000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Operate time</Val>
              </DAI>
            </DOI>
            <DOI name="ActSetGr" desc="Active setting group">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,100,16,0,8,1,0,15,12,INC-stVal-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,100,16,0,8,1,0,15,12,INC-stVal-u16,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;DNP02,30,-1,0,16,0,0,0,0,0,1,6,1,6,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,1,6,1,6,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,1,6,1,6,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,1,6,1,6,Ev-Upd,0" />
              <DAI name="d">
                <Val>FLTRFRC1 Active setting group</Val>
              </DAI>
            </DOI>
            <DOI name="ShotPntr" desc="Shot pointer">
