            <DOI name="SPCSO2" desc="Q2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TPGAPC1 Q2</Val>
              </DAI>
            </DOI>
            <DOI name="PlsTmms" desc="Minimum pulse time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="FLTRFRC1" prefix="FLT" lnClass="RFRC" inst="1" lnType="FLTRFRC0_ED2_J_124">
            <Private type="ABB_CommonSA_FunctionInstanceRef">4</Private>
            <Private type="ABB_FunctionRefs">78055c3f-844a-4632-bf2e-7c02ae129a5b</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>J</Val>
              </DAI>
              <DAI name="d">
                <Val>FLTRFRC1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Hz" desc="Frequency">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,8,100,0,10,5,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,8,100,0,10,5,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,86,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,30,80,3000,8000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,30,80,3000,8000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,30,80,3000,8000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,30,80,3000,8000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Frequency</Val>
              </DAI>
            </DOI>
            <DOI name="FltPtRis" desc="Fault resistance">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Fault resistance</Val>
              </DAI>
            </DOI>
            <DOI name="PhReact" desc="Fault phase reactance">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,D,1000,0,10,11,MV-mag-u32,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,D,1000,0,10,11,MV-mag-u32,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,90,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,1000000,0,100000000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1000000,0,100000000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,1000000,0,100000000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1000000,0,100000000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Fault phase reactance</Val>
              </DAI>
            </DOI>
            <DOI name="FltDiskm" desc="Distance to fault measured in pu">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,D,1000,0,10,13,MV-mag-u32,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,D,1000,0,10,13,MV-mag-u32,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,2,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,10000,0,1000000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,10000,0,1000000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,10000,0,1000000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,10000,0,1000000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Distance to fault measured in pu</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt" desc="time">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,100,32,0,9,1,0,10,1,INS-stVal-u32,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,100,32,0,9,1,0,10,1,INS-stVal-u32,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,999999,0,999999,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,999999,0,999999,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,999999,0,999999,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,999999,0,999999,Ev-Upd,0">
                <Val>2</Val>
              </DAI>
              <DAI name="t" sAddr="DNP02,30,-1,0,16,0,0,0,0,1,0,3000,0,3000,Year Record,1;DNP02,30,-1,0,16,0,0,0,0,1,1,12,1,12,Month Record,2;DNP02,30,-1,0,16,0,0,0,0,1,1,31,1,31,Day Record,3;DNP02,30,-1,0,16,0,0,0,0,1,0,23,0,23,Hour Record,4;DNP02,30,-1,0,16,0,0,0,0,1,0,59,0,59,Minute Record,5;DNP02,30,-1,0,16,0,0,0,0,1,0,59,0,59,Second Record,6;DNP02,30,-1,0,16,0,0,0,0,1,0,999,0,999,MSec Record,7;DNP01,30,-1,0,16,0,0,0,0,1,0,3000,0,3000,Year Record,1;DNP01,30,-1,0,16,0,0,0,0,1,1,12,1,12,Month Record,2;DNP01,30,-1,0,16,0,0,0,0,1,1,31,1,31,Day Record,3;DNP01,30,-1,0,16,0,0,0,0,1,0,23,0,23,Hour Record,4;DNP01,30,-1,0,16,0,0,0,0,1,0,59,0,59,Minute Record,5;DNP01,30,-1,0,16,0,0,0,0,1,0,59,0,59,Second Record,6;DNP01,30,-1,0,16,0,0,0,0,1,0,999,0,999,MSec Record,7" />
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="InOp" desc="Operate input for triggering">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>FLTRFRC1 Operate input for triggering</Val>
              </DAI>
            </DOI>
            <DOI name="InStr" desc="Start input for triggering">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>FLTRFRC1 Start input for triggering</Val>
              </DAI>
            </DOI>
            <DOI name="RcdRs" desc="Reset fault records">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>FLTRFRC1 Reset fault records</Val>
              </DAI>
            </DOI>
            <DOI name="SelRow" desc="Select recording">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="DNP02,40,-1,0,16,0,0,0,0,0,-10000,10000,-10000,10000,INC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-10000,10000,-10000,10000,INC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0" />
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>128</Val>
              </DAI>
              <DAI name="d">
                <Val>FLTRFRC1 Select recording</Val>
              </DAI>
            </DOI>
            <DOI name="TrgSet" desc="Triggering mode" />
            <DOI name="AMeasMod" desc="A measurement mode" />
            <DOI name="ProFcn1" desc="Protection function">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,100,16,0,A,1,0,10,3,ENS-stVal-i16,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,100,16,0,A,1,0,10,3,ENS-stVal-i16,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,16,0,0,0,0,0,-32768,32767,-32768,32767,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,-32768,32767,-32768,32767,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,-32768,32767,-32768,32767,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,-32768,32767,-32768,32767,Ev-Upd,0" />
            </DOI>
            <DOI name="ProFcn2" desc="Protection function">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,100,16,0,A,1,0,10,4,ENS-stVal-i16,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,100,16,0,A,1,0,10,4,ENS-stVal-i16,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,16,0,0,0,0,0,-32768,32767,-32768,32767,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,-32768,32767,-32768,32767,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,-32768,32767,-32768,32767,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,-32768,32767,-32768,32767,Ev-Upd,0">
                <Val>External</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Maximum start duration of all stages during the fault">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,8,100,0,10,6,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,8,100,0,10,6,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,100,0,10000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,100,0,10000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,100,0,10000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,100,0,10000,Ev-Upd,0">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrOpTm" desc="Operate time">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,D,1000,0,10,7,MV-mag-u32,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,D,1000,0,10,7,MV-mag-u32,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,10000000,0,10000000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,10000000,0,10000000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,10000000,0,10000000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,10000000,0,10000000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Operate time</Val>
              </DAI>
            </DOI>
            <DOI name="ActSetGr" desc="Active setting group">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,100,16,0,8,1,0,15,12,INC-stVal-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,100,16,0,8,1,0,15,12,INC-stVal-u16,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;DNP02,30,-1,0,16,0,0,0,0,0,1,6,1,6,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,1,6,1,6,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,1,6,1,6,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,1,6,1,6,Ev-Upd,0" />
              <DAI name="d">
                <Val>FLTRFRC1 Active setting group</Val>
              </DAI>
            </DOI>
            <DOI name="ShotPntr" desc="Shot pointer">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,100,16,0,8,1,0,16,13,INS-stVal-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,100,16,0,8,1,0,16,13,INS-stVal-u16,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,16,0,0,0,0,0,1,7,1,7,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,1,7,1,7,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,1,7,1,7,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,1,7,1,7,Ev-Upd,0" />
              <DAI name="d">
                <Val>FLTRFRC1 Shot pointer</Val>
              </DAI>
            </DOI>
            <DOI name="Max50DifAA" desc="Maximum differential current phase A">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,20,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,20,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,3,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Maximum differential current phase A</Val>
              </DAI>
            </DOI>
            <DOI name="Max50DifAB" desc="Maximum differential current phase B">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,21,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,21,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,4,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Maximum differential current phase B</Val>
              </DAI>
            </DOI>
            <DOI name="Max50DifAC" desc="Maximum differential current phase C">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,22,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,22,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,5,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Maximum differential current phase C</Val>
              </DAI>
            </DOI>
            <DOI name="Max50RstAA" desc="Maximum bias current phase A">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,23,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,23,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,6,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Maximum bias current phase A</Val>
              </DAI>
            </DOI>
            <DOI name="Max50RstAB" desc="Maximum bias current phase B">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,24,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,24,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,7,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Maximum bias current phase B</Val>
              </DAI>
            </DOI>
            <DOI name="Max50RstAC" desc="Maximum bias current phase C">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,25,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,25,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,8,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Maximum bias current phase C</Val>
              </DAI>
            </DOI>
            <DOI name="DifAPhsA" desc="Differential current phase A">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,26,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,26,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,9,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Differential current phase A</Val>
              </DAI>
            </DOI>
            <DOI name="DifAPhsB" desc="Differential current phase B">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,27,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,27,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,10,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Differential current phase B</Val>
              </DAI>
            </DOI>
            <DOI name="DifAPhsC" desc="Differential current phase C">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,28,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,28,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,11,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Differential current phase C</Val>
              </DAI>
            </DOI>
            <DOI name="RstAPhsA" desc="Bias current phase A">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,29,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,29,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,12,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Bias current phase A</Val>
              </DAI>
            </DOI>
            <DOI name="RstAPhsB" desc="Bias current phase B">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,30,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,30,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,13,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Bias current phase B</Val>
              </DAI>
            </DOI>
            <DOI name="RstAPhsC" desc="Bias current phase C">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,31,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,31,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,14,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Bias current phase C</Val>
              </DAI>
            </DOI>
            <DOI name="DifARes" desc="Differential current residual">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,32,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,32,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,15,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Differential current residual</Val>
              </DAI>
            </DOI>
            <DOI name="RstARes" desc="Bias current residual">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,33,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,33,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,16,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Bias current residual</Val>
              </DAI>
            </DOI>
            <DOI name="Max50APhsA" desc="Maximum phase A current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,34,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,34,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,17,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Maximum phase A current</Val>
              </DAI>
            </DOI>
            <DOI name="Max50APhsB" desc="Maximum phase B current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,35,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,35,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,18,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Maximum phase B current</Val>
              </DAI>
            </DOI>
            <DOI name="Max50APhsC" desc="Maximum phase C current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,36,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,36,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,19,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Maximum phase C current</Val>
              </DAI>
            </DOI>
            <DOI name="Max50ARes" desc="Maximum residual current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,37,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,37,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,20,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Maximum residual current</Val>
              </DAI>
            </DOI>
            <DOI name="APhsA" desc="Phase A current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,38,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,38,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,21,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Phase A current</Val>
              </DAI>
            </DOI>
            <DOI name="APhsB" desc="Phase B current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,39,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,39,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,22,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Phase B current</Val>
              </DAI>
            </DOI>
            <DOI name="APhsC" desc="Phase C current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,40,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,40,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,23,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Phase C current</Val>
              </DAI>
            </DOI>
            <DOI name="ARes" desc="Residual current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,41,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,41,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,24,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Residual current</Val>
              </DAI>
            </DOI>
            <DOI name="AResClc" desc="Calculated residual current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,42,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,42,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,25,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Calculated residual current</Val>
              </DAI>
            </DOI>
            <DOI name="APsSeq" desc="Positive sequence current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,43,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,43,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,26,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Positive sequence current</Val>
              </DAI>
            </DOI>
            <DOI name="ANgSeq" desc="Negative sequence current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,44,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,44,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,27,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Negative sequence current</Val>
              </DAI>
            </DOI>
            <DOI name="PhVPhsA" desc="Phase A voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,67,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,67,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,50,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Phase A voltage</Val>
              </DAI>
            </DOI>
            <DOI name="PhVPhsB" desc="Phase B voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,68,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,68,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,51,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Phase B voltage</Val>
              </DAI>
            </DOI>
            <DOI name="PhVPhsC" desc="Phase C voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,69,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,69,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,52,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Phase C voltage</Val>
              </DAI>
            </DOI>
            <DOI name="PPVPhsAB" desc="Phase A to phase B voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,70,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,70,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,53,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Phase A to phase B voltage</Val>
              </DAI>
            </DOI>
            <DOI name="PPVPhsBC" desc="Phase B to phase C voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,71,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,71,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,54,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Phase B to phase C voltage</Val>
              </DAI>
            </DOI>
            <DOI name="PPVPhsCA" desc="Phase C to phase A voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,72,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,72,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,55,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Phase C to phase A voltage</Val>
              </DAI>
            </DOI>
            <DOI name="VRes" desc="Residual voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,73,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,73,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,56,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Residual voltage</Val>
              </DAI>
            </DOI>
            <DOI name="VZro" desc="Zero sequence voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,74,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,74,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,57,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Zero sequence voltage</Val>
              </DAI>
            </DOI>
            <DOI name="VPsSeq" desc="Positive sequence voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,75,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,75,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,58,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Positive sequence voltage</Val>
              </DAI>
            </DOI>
            <DOI name="VNgSeq" desc="Negative sequence voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,76,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,76,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,59,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Negative sequence voltage</Val>
              </DAI>
            </DOI>
            <DOI name="MaxTmpRl" desc="PTTR thermal level">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,8,100,0,10,87,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,8,100,0,10,87,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,70,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,99.99,0,9999,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,99.99,0,9999,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,99.99,0,9999,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,99.99,0,9999,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 PTTR thermal level</Val>
              </DAI>
            </DOI>
            <DOI name="AMaxNgPs" desc="PDNSPTOC1 rat. I2/I1">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,8,100,0,10,88,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,8,100,0,10,88,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,71,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,999.99,0,99999,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,999.99,0,99999,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,999.99,0,99999,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,999.99,0,99999,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 PDNSPTOC1 rat. I2/I1</Val>
              </DAI>
            </DOI>
            <DOI name="DifANAngVN" desc="Angle residual voltage - residual current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,A,100,0,10,89,MV-mag-i16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,A,100,0,10,89,MV-mag-i16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,72,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,-180.00,180.00,-18000,18000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,-180.00,180.00,-18000,18000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,-180.00,180.00,-18000,18000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,-180.00,180.00,-18000,18000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Angle residual voltage - residual current</Val>
              </DAI>
            </DOI>
            <DOI name="DifAAAngVBC" desc="Angle phase B to phase C voltage - phase A current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,A,100,0,10,90,MV-mag-i16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,A,100,0,10,90,MV-mag-i16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,73,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,-180.00,180.00,-18000,18000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,-180.00,180.00,-18000,18000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,-180.00,180.00,-18000,18000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,-180.00,180.00,-18000,18000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Angle phase B to phase C voltage - phase A current</Val>
              </DAI>
            </DOI>
            <DOI name="DifABAngVCA" desc="Angle phase C to phase A voltage - phase B current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,A,100,0,10,91,MV-mag-i16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,A,100,0,10,91,MV-mag-i16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,74,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,-180.00,180.00,-18000,18000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,-180.00,180.00,-18000,18000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,-180.00,180.00,-18000,18000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,-180.00,180.00,-18000,18000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Angle phase C to phase A voltage - phase B current</Val>
              </DAI>
            </DOI>
            <DOI name="DifACAngVAB" desc="Angle phase A to phase B voltage - phase C current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,A,100,0,10,92,MV-mag-i16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,A,100,0,10,92,MV-mag-i16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,75,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,-180.00,180.00,-18000,18000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,-180.00,180.00,-18000,18000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,-180.00,180.00,-18000,18000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,-180.00,180.00,-18000,18000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Angle phase A to phase B voltage - phase C current</Val>
              </DAI>
            </DOI>
            <DOI name="HzRteChg" desc="Frequency gradient">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,A,100,0,10,97,MV-mag-i16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,A,100,0,10,97,MV-mag-i16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,80,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,-10.00,10.00,-1000,1000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,-10.00,10.00,-1000,1000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,-10.00,10.00,-1000,1000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,-10.00,10.00,-1000,1000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Frequency gradient</Val>
              </DAI>
            </DOI>
            <DOI name="CondNeut" desc="Conductance Yo">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,A,100,0,10,98,MV-mag-i16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,A,100,0,10,98,MV-mag-i16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,81,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,-1000.00,1000.00,-100000,100000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,-1000.00,1000.00,-100000,100000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,-1000.00,1000.00,-100000,100000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,-1000.00,1000.00,-100000,100000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>S</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Conductance Yo</Val>
              </DAI>
            </DOI>
            <DOI name="SusNeut" desc="Susceptance Yo">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,A,100,0,10,99,MV-mag-i16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,A,100,0,10,99,MV-mag-i16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,82,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,-1000.00,1000.00,-100000,100000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,-1000.00,1000.00,-100000,100000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,-1000.00,1000.00,-100000,100000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,-1000.00,1000.00,-100000,100000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>S</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Susceptance Yo</Val>
              </DAI>
            </DOI>
            <DOI name="InCBClr" desc="Breaker open status">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>FLTRFRC1 Breaker open status</Val>
              </DAI>
            </DOI>
            <DOI name="CBClrTm" desc="Breaker clear time">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,18,105,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,18,105,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,85,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,3.000,0,3000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3.000,0,3000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,3.000,0,3000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,3.000,0,3000,Ev-Upd,0">
                  <Val>3</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Breaker clear time</Val>
              </DAI>
            </DOI>
            <DOI name="InOpCnf" desc="Operate input for triggering">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>FLTRFRC1 Operate input for triggering</Val>
              </DAI>
            </DOI>
            <DOI name="InStrCnf" desc="Start input for triggering">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>FLTRFRC1 Start input for triggering</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="FLTRFRC2" prefix="FLT" lnClass="RFRC" inst="2" lnType="FLTRFRC1_ED2_J_124">
            <Private type="ABB_CommonSA_FunctionInstanceRef">4</Private>
            <Private type="ABB_FunctionRefs">78055c3f-844a-4632-bf2e-7c02ae129a5b</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>J</Val>
              </DAI>
              <DAI name="d">
                <Val>FLTRFRC2 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Max50APhsA" desc="Maximum phase A current (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,45,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,45,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,28,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Maximum phase A current (2)</Val>
              </DAI>
            </DOI>
            <DOI name="Max50APhsB" desc="Maximum phase B current (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,46,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,46,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,29,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Maximum phase B current (2)</Val>
              </DAI>
            </DOI>
            <DOI name="Max50APhsC" desc="Maximum phase C current (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,47,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,47,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,30,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Maximum phase C current (2)</Val>
              </DAI>
            </DOI>
            <DOI name="Max50ARes" desc="Maximum residual current (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,48,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,48,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,31,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Maximum residual current (2)</Val>
              </DAI>
            </DOI>
            <DOI name="APhsA" desc="Phase A current (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,49,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,49,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,32,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Phase A current (2)</Val>
              </DAI>
            </DOI>
            <DOI name="APhsB" desc="Phase B current (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,50,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,50,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,33,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Phase B current (2)</Val>
              </DAI>
            </DOI>
            <DOI name="APhsC" desc="Phase C current (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,51,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,51,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,34,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Phase C current (2)</Val>
              </DAI>
            </DOI>
            <DOI name="ARes" desc="Residual current (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,52,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,52,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,35,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Residual current (2)</Val>
              </DAI>
            </DOI>
            <DOI name="AResClc" desc="Calculated residual current (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,53,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,53,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,36,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Calculated residual current (2)</Val>
              </DAI>
            </DOI>
            <DOI name="APsSeq" desc="Positive sequence current (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,54,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,54,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,37,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Positive sequence current (2)</Val>
              </DAI>
            </DOI>
            <DOI name="ANgSeq" desc="Negative sequence current (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,55,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,55,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,38,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Negative sequence current (2)</Val>
              </DAI>
            </DOI>
            <DOI name="PhVPhsA" desc="Phase A voltage (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,77,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,77,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,60,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Phase A voltage (2)</Val>
              </DAI>
            </DOI>
            <DOI name="PhVPhsB" desc="Phase B voltage (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,78,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,78,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,61,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Phase B voltage (2)</Val>
              </DAI>
            </DOI>
            <DOI name="PhVPhsC" desc="Phase C voltage (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,79,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,79,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,62,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Phase C voltage (2)</Val>
              </DAI>
            </DOI>
            <DOI name="PPVPhsAB" desc="Phase A to phase B voltage (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,80,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,80,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,63,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Phase A to phase B voltage (2)</Val>
              </DAI>
            </DOI>
            <DOI name="PPVPhsBC" desc="Phase B to phase C voltage (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,81,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,81,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,64,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Phase B to phase C voltage (2)</Val>
              </DAI>
            </DOI>
            <DOI name="PPVPhsCA" desc="Phase C to phase A voltage (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,82,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,82,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,65,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Phase C to phase A voltage (2)</Val>
              </DAI>
            </DOI>
            <DOI name="VRes" desc="Residual voltage (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,83,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,83,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,66,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Residual voltage (2)</Val>
              </DAI>
            </DOI>
            <DOI name="VZro" desc="Zero sequence voltage (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,84,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,84,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,67,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Zero sequence voltage (2)</Val>
              </DAI>
            </DOI>
            <DOI name="VPsSeq" desc="Positive sequence voltage (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,85,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,85,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,68,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Positive sequence voltage (2)</Val>
              </DAI>
            </DOI>
            <DOI name="VNgSeq" desc="Negative sequence voltage (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,86,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,86,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,69,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Negative sequence voltage (2)</Val>
              </DAI>
            </DOI>
            <DOI name="DifANAngVN" desc="Angle residual voltage - residual current (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,A,100,0,10,93,MV-mag-i16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,A,100,0,10,93,MV-mag-i16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,76,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,-180.00,180.00,-18000,18000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,-180.00,180.00,-18000,18000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,-180.00,180.00,-18000,18000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,-180.00,180.00,-18000,18000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Angle residual voltage - residual current (2)</Val>
              </DAI>
            </DOI>
            <DOI name="DifAAAngVBC" desc="Angle phase B to phase C voltage - phase A current (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,A,100,0,10,94,MV-mag-i16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,A,100,0,10,94,MV-mag-i16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,77,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,-180.00,180.00,-18000,18000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,-180.00,180.00,-18000,18000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,-180.00,180.00,-18000,18000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,-180.00,180.00,-18000,18000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Angle phase B to phase C voltage - phase A current (2)</Val>
              </DAI>
            </DOI>
            <DOI name="DifABAngVCA" desc="Angle phase C to phase A voltage - phase B current (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,A,100,0,10,95,MV-mag-i16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,A,100,0,10,95,MV-mag-i16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,78,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,-180.00,180.00,-18000,18000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,-180.00,180.00,-18000,18000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,-180.00,180.00,-18000,18000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,-180.00,180.00,-18000,18000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Angle phase C to phase A voltage - phase B current (2)</Val>
              </DAI>
            </DOI>
            <DOI name="DifACAngVAB" desc="Angle phase A to phase B voltage - phase C current (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,A,100,0,10,96,MV-mag-i16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,A,100,0,10,96,MV-mag-i16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,79,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,-180.00,180.00,-18000,18000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,-180.00,180.00,-18000,18000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,-180.00,180.00,-18000,18000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,-180.00,180.00,-18000,18000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Angle phase A to phase B voltage - phase C current (2)</Val>
              </DAI>
            </DOI>
            <DOI name="Hz" desc="Frequency (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,8,100,0,10,106,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,8,100,0,10,106,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,92,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,30,80,3000,8000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,30,80,3000,8000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,30,80,3000,8000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,30,80,3000,8000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Frequency (2)</Val>
              </DAI>
            </DOI>
            <DOI name="HzRteChg" desc="Frequency gradient (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,A,100,0,10,107,MV-mag-i16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,A,100,0,10,107,MV-mag-i16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,91,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,-10.00,10.00,-1000,1000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,-10.00,10.00,-1000,1000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,-10.00,10.00,-1000,1000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,-10.00,10.00,-1000,1000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Frequency gradient (2)</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="FLTRFRC3" prefix="FLT" lnClass="RFRC" inst="3" lnType="FLTRFRC2_ED2_J_124">
            <Private type="ABB_CommonSA_FunctionInstanceRef">4</Private>
            <Private type="ABB_FunctionRefs">78055c3f-844a-4632-bf2e-7c02ae129a5b</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>J</Val>
              </DAI>
              <DAI name="d">
                <Val>FLTRFRC3 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Max50APhsA" desc="Maximum phase A current (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,56,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,56,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,39,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Maximum phase A current (3)</Val>
              </DAI>
            </DOI>
            <DOI name="Max50APhsB" desc="Maximum phase B current (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,57,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,57,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,40,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Maximum phase B current (3)</Val>
              </DAI>
            </DOI>
            <DOI name="Max50APhsC" desc="Maximum phase C current (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,58,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,58,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,41,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Maximum phase C current (3)</Val>
              </DAI>
            </DOI>
            <DOI name="Max50ARes" desc="Maximum residual current (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,59,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,59,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,42,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Maximum residual current (3)</Val>
              </DAI>
            </DOI>
            <DOI name="APhsA" desc="Phase A current (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,60,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,60,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,43,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Phase A current (3)</Val>
              </DAI>
            </DOI>
            <DOI name="APhsB" desc="Phase B current (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,61,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,61,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,44,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Phase B current (3)</Val>
              </DAI>
            </DOI>
            <DOI name="APhsC" desc="Phase C current (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,62,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,62,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,45,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Phase C current (3)</Val>
              </DAI>
            </DOI>
            <DOI name="ARes" desc="Residual current (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,63,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,63,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,46,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Residual current (3)</Val>
              </DAI>
            </DOI>
            <DOI name="AResClc" desc="Calculated residual current (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,64,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,64,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,47,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Calculated residual current (3)</Val>
              </DAI>
            </DOI>
            <DOI name="APsSeq" desc="Positive sequence current (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,65,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,65,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,48,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Positive sequence current (3)</Val>
              </DAI>
            </DOI>
            <DOI name="ANgSeq" desc="Negative sequence current (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,66,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,66,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,49,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Negative sequence current (3)</Val>
              </DAI>
            </DOI>
            <DOI name="PhVPhsA" desc="Phase A voltage (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,110,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,110,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,93,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Phase A voltage (3)</Val>
              </DAI>
            </DOI>
            <DOI name="PhVPhsB" desc="Phase B voltage (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,111,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,111,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,94,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Phase B voltage (3)</Val>
              </DAI>
            </DOI>
            <DOI name="PhVPhsC" desc="Phase C voltage (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,112,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,112,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,95,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Phase C voltage (3)</Val>
              </DAI>
            </DOI>
            <DOI name="PPVPhsAB" desc="Phase A to phase B voltage (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,113,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,113,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,96,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Phase A to phase B voltage (3)</Val>
              </DAI>
            </DOI>
            <DOI name="PPVPhsBC" desc="Phase B to phase C voltage (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,114,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,114,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,97,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Phase B to phase C voltage (3)</Val>
              </DAI>
            </DOI>
            <DOI name="PPVPhsCA" desc="Phase C to phase A voltage (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,115,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,115,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,98,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Phase C to phase A voltage (3)</Val>
              </DAI>
            </DOI>
            <DOI name="VRes" desc="Residual voltage (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,116,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,116,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,99,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Residual voltage (3)</Val>
              </DAI>
            </DOI>
            <DOI name="VZro" desc="Zero sequence voltage (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,117,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,117,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,100,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Zero sequence voltage (3)</Val>
              </DAI>
            </DOI>
            <DOI name="VPsSeq" desc="Positive sequence voltage (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,118,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,118,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,101,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Positive sequence voltage (3)</Val>
              </DAI>
            </DOI>
            <DOI name="VNgSeq" desc="Negative sequence voltage (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,119,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,119,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,102,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Negative sequence voltage (3)</Val>
              </DAI>
            </DOI>
            <DOI name="DifANAngVN" desc="Angle residual voltage - residual current (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,A,100,0,10,121,MV-mag-i16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,A,100,0,10,121,MV-mag-i16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,105,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,-180.00,180.00,-18000,18000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,-180.00,180.00,-18000,18000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,-180.00,180.00,-18000,18000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,-180.00,180.00,-18000,18000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Angle residual voltage - residual current (3)</Val>
              </DAI>
            </DOI>
            <DOI name="DifAAAngVBC" desc="Angle phase B to phase C voltage - phase A current (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,A,100,0,10,122,MV-mag-i16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,A,100,0,10,122,MV-mag-i16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,106,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,-180.00,180.00,-18000,18000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,-180.00,180.00,-18000,18000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,-180.00,180.00,-18000,18000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,-180.00,180.00,-18000,18000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Angle phase B to phase C voltage - phase A current (3)</Val>
              </DAI>
            </DOI>
            <DOI name="DifABAngVCA" desc="Angle phase C to phase A voltage - phase B current (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,A,100,0,10,123,MV-mag-i16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,A,100,0,10,123,MV-mag-i16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,107,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,-180.00,180.00,-18000,18000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,-180.00,180.00,-18000,18000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,-180.00,180.00,-18000,18000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,-180.00,180.00,-18000,18000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Angle phase C to phase A voltage - phase B current (3)</Val>
              </DAI>
            </DOI>
            <DOI name="DifACAngVAB" desc="Angle phase A to phase B voltage - phase C current (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,A,100,0,10,124,MV-mag-i16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,A,100,0,10,124,MV-mag-i16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,108,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,-180.00,180.00,-18000,18000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,-180.00,180.00,-18000,18000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,-180.00,180.00,-18000,18000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,-180.00,180.00,-18000,18000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Angle phase A to phase B voltage - phase C current (3)</Val>
              </DAI>
            </DOI>
            <DOI name="Hz" desc="Frequency (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,8,100,0,10,108,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,8,100,0,10,108,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,104,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,30,80,3000,8000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,30,80,3000,8000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,30,80,3000,8000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,30,80,3000,8000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Frequency (3)</Val>
              </DAI>
            </DOI>
            <DOI name="HzRteChg" desc="Frequency gradient (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,A,100,0,10,109,MV-mag-i16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,A,100,0,10,109,MV-mag-i16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,103,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,-10.00,10.00,-1000,1000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,-10.00,10.00,-1000,1000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,-10.00,10.00,-1000,1000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,-10.00,10.00,-1000,1000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Frequency gradient (3)</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Programmable LEDs" prefix="LED" lnClass="GGIO" inst="1" lnType="LEDGGIO1_ED2_G_26">
            <Private type="ABB_CommonSA_FunctionInstanceRef">15</Private>
            <Private type="ABB_FunctionRefs">41acb629-8563-4915-8add-0c2c1db09de4,7b78cdc2-9e6e-4fcf-92ac-4ed3acc1bea7,42390c79-2950-4883-9065-a45ab69905a5,744cbb3b-cc28-4f28-ad33-4b4bc1bd5915,69e260f3-a32c-48a6-913c-0e4ab4ee059d,a0aba46c-c8d4-4415-a1c7-739f70c3b837,9219abfa-216d-490f-9f56-53bba21a881f,c0030b67-53cd-42a4-8eb0-6667830b54c2,23cc12ef-755c-4a96-bfd1-60798d828716,b820d567-1354-4c88-8cc1-9c39e23f5a32,89866316-d497-41c6-9da1-6de4bf7969d5</Private>
            <DOI name="Alm1" desc="Alarm input for LED 1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm2" desc="Alarm input for LED 2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm3" desc="Alarm input for LED 3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm4" desc="Alarm input for LED 4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm5" desc="Alarm input for LED 5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm6" desc="Alarm input for LED 6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm7" desc="Alarm input for LED 7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm8" desc="Alarm input for LED 8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm9" desc="Alarm input for LED 9">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm10" desc="Alarm input for LED 10">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm11" desc="Alarm input for LED 11">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind1" desc="Ok input for LED 1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind2" desc="Ok input for LED 2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind3" desc="Ok input for LED 3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind4" desc="Ok input for LED 4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind5" desc="Ok input for LED 5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind6" desc="Ok input for LED 6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind7" desc="Ok input for LED 7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="Ok input for LED 8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind9" desc="Ok input for LED 9">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind10" desc="Ok input for LED 10">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind11" desc="Ok input for LED 11">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="LEDSt1" desc="LED 1">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED01 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED01 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED01 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED01 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,89,1,253,89,-1,0,1,0,LED01-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,119,0D,253,119,-1,0,0D,0,LED01-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 1</Val>
              </DAI>
              <DAI name="dU">
                <Val>MCB Open</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt2" desc="LED 2">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED02 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED02 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED02 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED02 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,90,1,253,90,-1,0,1,0,LED02-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,120,0D,253,120,-1,0,0D,0,LED02-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 2</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spring Discharged</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt3" desc="LED 3">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED03 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED03 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED03 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED03 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,91,1,253,91,-1,0,1,0,LED03-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,121,0D,253,121,-1,0,0D,0,LED03-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 3</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt4" desc="LED 4">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED04 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED04 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED04 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED04 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,92,1,253,92,-1,0,1,0,LED04-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,122,0D,253,122,-1,0,0D,0,LED04-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 4</Val>
              </DAI>
              <DAI name="dU">
                <Val>TCS Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt5" desc="LED 5">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED05 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED05 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED05 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED05 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,93,1,253,93,-1,0,1,0,LED05-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,123,0D,253,123,-1,0,0D,0,LED05-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 5</Val>
              </DAI>
              <DAI name="dU">
                <Val>Disconnector BB1 Enable</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt6" desc="LED 6">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED06 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED06 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED06 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED06 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,94,1,253,94,-1,0,1,0,LED06-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,124,0D,253,124,-1,0,0D,0,LED06-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 6</Val>
              </DAI>
              <DAI name="dU">
                <Val>Disconnector BB2 Enable</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt7" desc="LED 7">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED07 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED07 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED07 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED07 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,95,1,253,95,-1,0,1,0,LED07-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,125,0D,253,125,-1,0,0D,0,LED07-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1">
                <Val>Ok</Val>
              </DAI>
              <DAI name="d">
                <Val>Programmable LEDs LED 7</Val>
              </DAI>
              <DAI name="dU">
                <Val>Earth Switch Enable</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt8" desc="LED 8">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED08 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED08 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED08 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED08 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,96,1,253,96,-1,0,1,0,LED08-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,126,0D,253,126,-1,0,0D,0,LED08-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 8</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt9" desc="LED 9">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED09 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED09 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED09 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED09 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,97,1,253,97,-1,0,1,0,LED09-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,127,0D,253,127,-1,0,0D,0,LED09-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 9</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt10" desc="LED 10">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED10 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED10 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED10 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED10 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,98,1,253,98,-1,0,1,0,LED10-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,128,0D,253,128,-1,0,0D,0,LED10-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 10</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt11" desc="LED 11">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED11 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED11 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED11 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED11 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,99,1,253,99,-1,0,1,0,LED11-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,129,0D,253,129,-1,0,0D,0,LED11-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 11</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSeq1" desc="Alarm mode" />
            <DOI name="LEDSeq2" desc="Alarm mode" />
            <DOI name="LEDSeq3" desc="Alarm mode" />
            <DOI name="LEDSeq4" desc="Alarm mode" />
            <DOI name="LEDSeq5" desc="Alarm mode" />
            <DOI name="LEDSeq6" desc="Alarm mode" />
            <DOI name="LEDSeq7" desc="Alarm mode" />
            <DOI name="LEDSeq8" desc="Alarm mode" />
            <DOI name="LEDSeq9" desc="Alarm mode" />
            <DOI name="LEDSeq10" desc="Alarm mode" />
            <DOI name="LEDSeq11" desc="Alarm mode" />
            <DOI name="InRsLED1" desc="Reset input for LED 1" />
            <DOI name="InRsLED2" desc="Reset input for LED 2" />
            <DOI name="InRsLED3" desc="Reset input for LED 3" />
            <DOI name="InRsLED4" desc="Reset input for LED 4" />
            <DOI name="InRsLED5" desc="Reset input for LED 5" />
            <DOI name="InRsLED6" desc="Reset input for LED 6" />
            <DOI name="InRsLED7" desc="Reset input for LED 7" />
            <DOI name="InRsLED8" desc="Reset input for LED 8" />
            <DOI name="InRsLED9" desc="Reset input for LED 9" />
            <DOI name="InRsLED10" desc="Reset input for LED 10" />
            <DOI name="InRsLED11" desc="Reset input for LED 11" />
            <DOI name="AlmColr" desc="Alarm colour" />
          </LN>
          <LN desc="Programmable LEDs" prefix="LED" lnClass="GGIO" inst="2" lnType="LEDGGIO2_ED2_G_8">
            <Private type="ABB_CommonSA_FunctionInstanceRef">534</Private>
            <Private type="ABB_FunctionRefs">bc3fbfc1-04ed-4808-a0e7-1b7882c26a0a,6455ca29-3cf9-4025-aeff-05cf78daff09,9eda02e5-c5a6-4b8b-a12e-4ecdabbeae7a,12aac721-c3a4-4d32-ad79-95e595a7b3cb,2082e760-b882-4f94-b456-a167c9959ae8,bd1b63d3-4599-4775-9c31-787f8f40c6ba,37cf768f-2296-41e3-9ab0-4389bd3537e6,621b5845-d6f5-458b-b3b1-0b091b42cee7,2b180550-2c5e-48f0-bfef-479860856e95,4e8370ec-c2cb-4d36-95ea-e0c648d0e957,1b928127-31f6-456d-ad30-42db10fa2251</Private>
            <DOI name="Alm1" desc="Alarm input for LED 12">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
            </DOI>
            <DOI name="Alm2" desc="Alarm input for LED 13">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm3" desc="Alarm input for LED 14">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm4" desc="Alarm input for LED 15">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm5" desc="Alarm input for LED 16">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm6" desc="Alarm input for LED 17">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm7" desc="Alarm input for LED 18">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm8" desc="Alarm input for LED 19">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm9" desc="Alarm input for LED 20">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm10" desc="Alarm input for LED 21">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm11" desc="Alarm input for LED 22">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind1" desc="Ok input for LED 12">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind2" desc="Ok input for LED 13">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind3" desc="Ok input for LED 14">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind4" desc="Ok input for LED 15">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind5" desc="Ok input for LED 16">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind6" desc="Ok input for LED 17">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind7" desc="Ok input for LED 18">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind8" desc="Ok input for LED 19">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind9" desc="Ok input for LED 20">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind10" desc="Ok input for LED 21">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind11" desc="Ok input for LED 22">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="LEDSt1" desc="LED 12">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED12 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED12 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED12 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED12 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,100,1,253,100,-1,0,1,0,LED01-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,150,0D,253,150,-1,0,0D,0,LED01-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1">
                <Val>Alarm</Val>
              </DAI>
              <DAI name="d">
                <Val>Programmable LEDs LED 12</Val>
              </DAI>
              <DAI name="dU">
                <Val>FLAPS</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt2" desc="LED 13">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED13 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED13 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED13 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED13 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,101,1,253,101,-1,0,1,0,LED02-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,151,0D,253,151,-1,0,0D,0,LED02-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 13</Val>
              </DAI>
              <DAI name="dU">
                <Val>SF 6 CB ALARM</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt3" desc="LED 14">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED14 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED14 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED14 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED14 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,102,1,253,102,-1,0,1,0,LED03-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,152,0D,253,152,-1,0,0D,0,LED03-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 14</Val>
              </DAI>
              <DAI name="dU">
                <Val>SF 6 BB 2 ALARM</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt4" desc="LED 15">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED15 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED15 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED15 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED15 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,103,1,253,103,-1,0,1,0,LED04-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,153,0D,253,153,-1,0,0D,0,LED04-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 15</Val>
              </DAI>
              <DAI name="dU">
                <Val>SF 6 BB1 ALARM</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt5" desc="LED 17">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED16 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED16 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED16 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED16 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,104,1,253,104,-1,0,1,0,LED05-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,154,0D,253,154,-1,0,0D,0,LED05-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 16</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt6" desc="LED 17">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED17 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED17 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED17 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED17 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,105,1,253,105,-1,0,1,0,LED06-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,155,0D,253,155,-1,0,0D,0,LED06-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 17</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt7" desc="LED 18">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED18 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED18 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED18 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED18 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,106,1,253,106,-1,0,1,0,LED07-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,156,0D,253,156,-1,0,0D,0,LED07-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 18</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt8" desc="LED 19">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED19 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED19 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED19 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED19 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,107,1,253,107,-1,0,1,0,LED08-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,157,0D,253,157,-1,0,0D,0,LED08-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 19</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt9" desc="LED 20">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED20 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED20 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED20 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED20 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,108,1,253,108,-1,0,1,0,LED09-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,158,0D,253,158,-1,0,0D,0,LED09-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 20</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt10" desc="LED 21">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED21 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED21 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED21 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED21 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,109,1,253,109,-1,0,1,0,LED10-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,159,0D,253,159,-1,0,0D,0,LED10-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 21</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt11" desc="LED 22">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED22 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED22 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED22 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED22 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,110,1,253,110,-1,0,1,0,LED11-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,160,0D,253,160,-1,0,0D,0,LED11-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 22</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSeq1" desc="Alarm mode" />
            <DOI name="LEDSeq2" desc="Alarm mode" />
            <DOI name="LEDSeq3" desc="Alarm mode" />
            <DOI name="LEDSeq4" desc="Alarm mode" />
            <DOI name="LEDSeq5" desc="Alarm mode" />
            <DOI name="LEDSeq6" desc="Alarm mode" />
            <DOI name="LEDSeq7" desc="Alarm mode" />
            <DOI name="LEDSeq8" desc="Alarm mode" />
            <DOI name="LEDSeq9" desc="Alarm mode" />
            <DOI name="LEDSeq10" desc="Alarm mode" />
            <DOI name="LEDSeq11" desc="Alarm mode" />
            <DOI name="InRsLED1" desc="Reset input for LED 12" />
            <DOI name="InRsLED2" desc="Reset input for LED 13" />
            <DOI name="InRsLED3" desc="Reset input for LED 14" />
            <DOI name="InRsLED4" desc="Reset input for LED 15" />
            <DOI name="InRsLED5" desc="Reset input for LED 16" />
            <DOI name="InRsLED6" desc="Reset input for LED 17" />
            <DOI name="InRsLED7" desc="Reset input for LED 18" />
            <DOI name="InRsLED8" desc="Reset input for LED 19" />
            <DOI name="InRsLED9" desc="Reset input for LED 20" />
            <DOI name="InRsLED10" desc="Reset input for LED 21" />
            <DOI name="InRsLED11" desc="Reset input for LED 22" />
            <DOI name="AlmColr" desc="Alarm colour">
              <DAI name="setVal">
                <Val>Red</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Programmable LEDs" prefix="LED" lnClass="GGIO" inst="3" lnType="LEDGGIO3_ED2_G_2">
            <Private type="ABB_CommonSA_FunctionInstanceRef">535</Private>
            <Private type="ABB_FunctionRefs">00e607d6-fc5a-4fb3-8655-be5e541640ff,f858861a-9ab2-4706-948e-65896818ea92,71c8907e-9181-4617-b957-dbaab0190ace,5e78b025-4c21-4fcb-9066-0886e786730c,e03677c2-bc17-435a-991a-20ed67bca176,f3898c55-e0cd-44ee-80ce-af50baf4b73a,7c32f80c-1e23-412a-9167-96db1dc404ed,2c56c612-9488-439f-afb1-04f22863a779,b2be9cb7-b448-4445-a842-36ecc619849a,df9d4b47-0100-4161-95bb-53fe1ae9b82a,8f6cfab4-fff7-4c19-8532-a14e47d1b148</Private>
            <DOI name="Alm1" desc="Alarm input for LED 23">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm2" desc="Alarm input for LED 24">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm3" desc="Alarm input for LED 25">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm4" desc="Alarm input for LED 26">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm5" desc="Alarm input for LED 27">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm6" desc="Alarm input for LED 28">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm7" desc="Alarm input for LED 29">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm8" desc="Alarm input for LED 30">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm9" desc="Alarm input for LED 31">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm10" desc="Alarm input for LED 32">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm11" desc="Alarm input for LED 33">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind1" desc="Ok input for LED 23">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind2" desc="Ok input for LED 24">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind3" desc="Ok input for LED 25">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind4" desc="Ok input for LED 26">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind5" desc="Ok input for LED 27">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind6" desc="Ok input for LED 28">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind7" desc="Ok input for LED 29">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind8" desc="Ok input for LED 30">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind9" desc="Ok input for LED 31">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind10" desc="Ok input for LED 32">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind11" desc="Ok input for LED 33">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="LEDSt1" desc="LED 23">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED23 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED23 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED23 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED23 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,78,1,253,78,-1,0,1,0,LED01-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,161,0D,253,161,-1,0,0D,0,LED01-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 23</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt2" desc="LED 24">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED24 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED24 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED24 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED24 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,79,1,253,79,-1,0,1,0,LED02-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,162,0D,253,162,-1,0,0D,0,LED02-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 24</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt3" desc="LED 25">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED25 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED25 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED25 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED25 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,80,1,253,80,-1,0,1,0,LED03-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,163,0D,253,163,-1,0,0D,0,LED03-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 25</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt4" desc="LED 26">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED26 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED26 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED26 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED26 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,81,1,253,81,-1,0,1,0,LED04-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,164,0D,253,164,-1,0,0D,0,LED04-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 26</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt5" desc="LED 27">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED27 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED27 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED27 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED27 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,82,1,253,82,-1,0,1,0,LED05-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,165,0D,253,165,-1,0,0D,0,LED05-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 27</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt6" desc="LED 28">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED28 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED28 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED28 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED28 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,83,1,253,83,-1,0,1,0,LED06-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,166,0D,253,166,-1,0,0D,0,LED06-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 28</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt7" desc="LED 29">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED29 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED29 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED29 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED29 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,84,1,253,84,-1,0,1,0,LED07-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,167,0D,253,167,-1,0,0D,0,LED07-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 29</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt8" desc="LED 30">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED30 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED30 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED30 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED30 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,85,1,253,85,-1,0,1,0,LED08-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,168,0D,253,168,-1,0,0D,0,LED08-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 30</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt9" desc="LED 31">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED31 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED31 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED31 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED31 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,86,1,253,86,-1,0,1,0,LED09-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,169,0D,253,169,-1,0,0D,0,LED09-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 31</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt10" desc="LED 32">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED32 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED32 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED32 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED32 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,87,1,253,87,-1,0,1,0,LED10-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,170,0D,253,170,-1,0,0D,0,LED10-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 32</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt11" desc="LED 33">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED33 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED33 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED33 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED33 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,88,1,253,88,-1,0,1,0,LED11-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,171,0D,253,171,-1,0,0D,0,LED11-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 33</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSeq1" desc="Alarm mode" />
            <DOI name="LEDSeq2" desc="Alarm mode" />
            <DOI name="LEDSeq3" desc="Alarm mode" />
            <DOI name="LEDSeq4" desc="Alarm mode" />
            <DOI name="LEDSeq5" desc="Alarm mode" />
            <DOI name="LEDSeq6" desc="Alarm mode" />
            <DOI name="LEDSeq7" desc="Alarm mode" />
            <DOI name="LEDSeq8" desc="Alarm mode" />
            <DOI name="LEDSeq9" desc="Alarm mode" />
            <DOI name="LEDSeq10" desc="Alarm mode" />
            <DOI name="LEDSeq11" desc="Alarm mode" />
            <DOI name="InRsLED1" desc="Reset input for LED 23" />
            <DOI name="InRsLED2" desc="Reset input for LED 24" />
            <DOI name="InRsLED3" desc="Reset input for LED 25" />
            <DOI name="InRsLED4" desc="Reset input for LED 26" />
            <DOI name="InRsLED5" desc="Reset input for LED 27" />
            <DOI name="InRsLED6" desc="Reset input for LED 28" />
            <DOI name="InRsLED7" desc="Reset input for LED 29" />
            <DOI name="InRsLED8" desc="Reset input for LED 30" />
            <DOI name="InRsLED9" desc="Reset input for LED 31" />
            <DOI name="InRsLED10" desc="Reset input for LED 32" />
            <DOI name="InRsLED11" desc="Reset input for LED 33" />
            <DOI name="AlmColr" desc="Alarm colour">
              <DAI name="setVal">
                <Val>Red</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Modbus" prefix="MBS" lnClass="LPRT" inst="2" lnType="MBSLPRT2_ED2_H_63">
            <Private type="ABB_CommonSA_FunctionInstanceRef">254</Private>
            <Private type="ABB_FunctionRefs">198a96c6-0887-4e19-9b96-5def0c7c0986</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
              <DAI name="swRev">
                <Val>H</Val>
              </DAI>
              <DAI name="d">
                <Val>Modbus Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="BufBkOff" desc="Event buffer backoff value">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="TCPPort" desc="TCP listening port">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>65535</Val>
              </DAI>
            </DOI>
            <DOI name="MapSel" desc="Mapping selection">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2</Val>
              </DAI>
            </DOI>
            <DOI name="UntAddr" desc="Slave Address">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>254</Val>
              </DAI>
            </DOI>
            <DOI name="StrFrDl" desc="Response start delay for serial clients">
              <DAI name="maxVal">
                <Val>20</Val>
              </DAI>
            </DOI>
            <DOI name="EndFrDl" desc="Message end delay for serial client">
              <DAI name="maxVal">
                <Val>20</Val>
              </DAI>
            </DOI>
            <DOI name="FrRxCnt" desc="Number of received frames">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="ChkErrCnt" desc="Number of checksum errors">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="FrTxCnt" desc="Number of transmitted frames">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="TxExcpCnt1" desc="Number of transmitted exception responses 01 and 02">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="TxExcpCnt2" desc="Number of transmitted exception responses 03">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="ChLiv" desc="Communication status (True = OK, False = Not connected)">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Modbus Communication status (True = OK, False = Not connected)</Val>
              </DAI>
            </DOI>
            <DOI name="CommIntnOv" desc="Internal Overflow indication">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Modbus Internal Overflow indication</Val>
              </DAI>
            </DOI>
            <DOI name="ConnRejSck" desc="Connection rejected due to no socket available">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="ConnRejRg" desc="Connection rejected due to unregistered client">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="CtlPwd1" desc="Control Struct Password 1" />
            <DOI name="CtlPwd2" desc="Control Struct Password 2" />
            <DOI name="CtlPwd3" desc="Control Struct Password 3" />
            <DOI name="CtlPwd4" desc="Control Struct Password 4" />
            <DOI name="CtlPwd5" desc="Control Struct Password 5" />
            <DOI name="CtlPwd6" desc="Control Struct Password 6" />
            <DOI name="CtlPwd7" desc="Control Struct Password 7" />
            <DOI name="CtlPwd8" desc="Control Struct Password 8" />
            <DOI name="CommPort" desc="Port selection" />
            <DOI name="LnkMod" desc="Link mode" />
            <DOI name="MBWrAuth" desc="Write authority" />
            <DOI name="EvtIdSel" desc="Event ID selection" />
            <DOI name="EvtBufMod" desc="Event buffering mode" />
            <DOI name="CRCOrdr" desc="CRC order" />
            <DOI name="TmFrm" desc="Time format" />
            <DOI name="CliIP" desc="Client IP address" />
            <DOI name="SerPty" desc="Serial parity" />
            <DOI name="CntRs" desc="Diagnostic counters reset">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Modbus Diagnostic counters reset</Val>
              </DAI>
            </DOI>
            <DOI name="PrtlCustom" desc="Protocol Customization Mode">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0" />
            </DOI>
            <DOI name="PrmCustom" desc="Customization parameter. Please, refer to the protocol manual.">
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="MAPGAPC2" prefix="MAP" lnClass="GAPC" inst="2" lnType="MAPGAPC2_ED2_E_14">
            <Private type="ABB_CommonSA_FunctionInstanceRef">571</Private>
            <Private type="ABB_FunctionRefs">97f1cb08-2c56-4603-a80b-5ecc3e306b73</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="Beh" desc="Behaviour" />
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,27,153,11,27,153,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MAPGAPC2 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,27,154,10,27,154,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MAPGAPC2 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-10000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate delay time">
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset delay time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn" desc="Analogue input">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
            </DOI>
            <DOI name="OpModCmpr" desc="Operation mode" />
            <DOI name="TestPro" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="HysAbs" desc="Absolute hysteresis for operation">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrValAdd" desc="Start value Add">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-100</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="InEnaAdd" desc="Enable start with added start value">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MAPGAPC2 Enable start with added start value</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="MAPGAPC3" prefix="MAP" lnClass="GAPC" inst="3" lnType="MAPGAPC3_ED2_E_14">
            <Private type="ABB_CommonSA_FunctionInstanceRef">572</Private>
            <Private type="ABB_FunctionRefs">602f896e-de87-48b8-8714-4d2756ba492e</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="Beh" desc="Behaviour" />
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,27,155,11,27,155,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MAPGAPC3 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,27,156,10,27,156,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MAPGAPC3 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-10000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate delay time">
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset delay time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn" desc="Analogue input">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
            </DOI>
            <DOI name="OpModCmpr" desc="Operation mode" />
            <DOI name="TestPro" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="HysAbs" desc="Absolute hysteresis for operation">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrValAdd" desc="Start value Add">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-100</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="InEnaAdd" desc="Enable start with added start value">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MAPGAPC3 Enable start with added start value</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="MAPGAPC4" prefix="MAP" lnClass="GAPC" inst="4" lnType="MAPGAPC4_ED2_E_12">
            <Private type="ABB_CommonSA_FunctionInstanceRef">573</Private>
            <Private type="ABB_FunctionRefs">24f86379-1852-4602-998c-df2b27438717</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="Beh" desc="Behaviour" />
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,27,157,11,27,157,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MAPGAPC4 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,27,158,10,27,158,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MAPGAPC4 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-10000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate delay time">
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset delay time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn" desc="Analogue input">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
            </DOI>
            <DOI name="OpModCmpr" desc="Operation mode" />
            <DOI name="TestPro" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="HysAbs" desc="Absolute hysteresis for operation">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrValAdd" desc="Start value Add">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-100</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="InEnaAdd" desc="Enable start with added start value">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MAPGAPC4 Enable start with added start value</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="MAPGAPC5" prefix="MAP" lnClass="GAPC" inst="5" lnType="MAPGAPC5_ED2_E_12">
            <Private type="ABB_CommonSA_FunctionInstanceRef">574</Private>
            <Private type="ABB_FunctionRefs">437a90d7-7a78-4c65-ba84-712d93237719</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="Beh" desc="Behaviour" />
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,27,159,11,27,159,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MAPGAPC5 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,27,160,10,27,160,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MAPGAPC5 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-10000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate delay time">
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset delay time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn" desc="Analogue input">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
            </DOI>
            <DOI name="OpModCmpr" desc="Operation mode" />
            <DOI name="TestPro" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="HysAbs" desc="Absolute hysteresis for operation">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrValAdd" desc="Start value Add">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-100</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="InEnaAdd" desc="Enable start with added start value">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MAPGAPC5 Enable start with added start value</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="MAPGAPC6" prefix="MAP" lnClass="GAPC" inst="6" lnType="MAPGAPC6_ED2_E_12">
            <Private type="ABB_CommonSA_FunctionInstanceRef">575</Private>
            <Private type="ABB_FunctionRefs">e8342444-61d0-4352-a270-a9e3ccb376c2</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="Beh" desc="Behaviour" />
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,27,161,11,27,161,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MAPGAPC6 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,27,162,10,27,162,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MAPGAPC6 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-10000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate delay time">
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset delay time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn" desc="Analogue input">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
            </DOI>
            <DOI name="OpModCmpr" desc="Operation mode" />
            <DOI name="TestPro" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="HysAbs" desc="Absolute hysteresis for operation">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrValAdd" desc="Start value Add">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-100</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="InEnaAdd" desc="Enable start with added start value">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MAPGAPC6 Enable start with added start value</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="MAPGAPC7" prefix="MAP" lnClass="GAPC" inst="7" lnType="MAPGAPC7_ED2_E_12">
            <Private type="ABB_CommonSA_FunctionInstanceRef">576</Private>
            <Private type="ABB_FunctionRefs">51f70c86-f7dd-403a-bc32-95f2fb83c6a9</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="Beh" desc="Behaviour" />
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,27,163,11,27,163,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MAPGAPC7 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,27,164,10,27,164,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MAPGAPC7 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-10000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate delay time">
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset delay time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn" desc="Analogue input">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
            </DOI>
            <DOI name="OpModCmpr" desc="Operation mode" />
            <DOI name="TestPro" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="HysAbs" desc="Absolute hysteresis for operation">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrValAdd" desc="Start value Add">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-100</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="InEnaAdd" desc="Enable start with added start value">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MAPGAPC7 Enable start with added start value</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="MAPGAPC8" prefix="MAP" lnClass="GAPC" inst="8" lnType="MAPGAPC8_ED2_E_12">
            <Private type="ABB_CommonSA_FunctionInstanceRef">577</Private>
            <Private type="ABB_FunctionRefs">ed6ab631-dbc0-4b1f-96da-cf8b253f966b</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="Beh" desc="Behaviour" />
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,27,165,11,27,165,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MAPGAPC8 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,27,166,10,27,166,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MAPGAPC8 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-10000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate delay time">
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset delay time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn" desc="Analogue input">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
            </DOI>
            <DOI name="OpModCmpr" desc="Operation mode" />
            <DOI name="TestPro" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="HysAbs" desc="Absolute hysteresis for operation">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrValAdd" desc="Start value Add">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-100</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="InEnaAdd" desc="Enable start with added start value">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MAPGAPC8 Enable start with added start value</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="MAPGAPC9" prefix="MAP" lnClass="GAPC" inst="9" lnType="MAPGAPC9_ED2_E_12">
            <Private type="ABB_CommonSA_FunctionInstanceRef">578</Private>
            <Private type="ABB_FunctionRefs">79fe9ca9-5abb-42e0-822d-d8b694d6d3f7</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="Beh" desc="Behaviour" />
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,27,167,11,27,167,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MAPGAPC9 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,27,168,10,27,168,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MAPGAPC9 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-10000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate delay time">
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset delay time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn" desc="Analogue input">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
            </DOI>
            <DOI name="OpModCmpr" desc="Operation mode" />
            <DOI name="TestPro" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="HysAbs" desc="Absolute hysteresis for operation">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrValAdd" desc="Start value Add">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-100</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="InEnaAdd" desc="Enable start with added start value">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MAPGAPC9 Enable start with added start value</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="MAPGAPC10" prefix="MAP" lnClass="GAPC" inst="10" lnType="MAPGAPC10_ED2_E_12">
            <Private type="ABB_CommonSA_FunctionInstanceRef">579</Private>
            <Private type="ABB_FunctionRefs">c2284b46-a7d6-46df-b431-399f033be7cb</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="Beh" desc="Behaviour" />
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,27,169,11,27,169,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MAPGAPC10 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,27,170,10,27,170,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MAPGAPC10 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-10000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate delay time">
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset delay time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn" desc="Analogue input">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
            </DOI>
            <DOI name="OpModCmpr" desc="Operation mode" />
            <DOI name="TestPro" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="HysAbs" desc="Absolute hysteresis for operation">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrValAdd" desc="Start value Add">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-100</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="InEnaAdd" desc="Enable start with added start value">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MAPGAPC10 Enable start with added start value</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="MAPGAPC11" prefix="MAP" lnClass="GAPC" inst="11" lnType="MAPGAPC11_ED2_E_12">
            <Private type="ABB_CommonSA_FunctionInstanceRef">680</Private>
            <Private type="ABB_FunctionRefs">1e33ab2e-e0d2-4e97-a7d4-8d4e0b14ee71</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="Beh" desc="Behaviour" />
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,27,171,11,27,171,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MAPGAPC11 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,27,172,10,27,172,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MAPGAPC11 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-10000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate delay time">
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset delay time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn" desc="Analogue input">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
            </DOI>
            <DOI name="OpModCmpr" desc="Operation mode" />
            <DOI name="TestPro" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="HysAbs" desc="Absolute hysteresis for operation">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrValAdd" desc="Start value Add">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-100</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="InEnaAdd" desc="Enable start with added start value">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MAPGAPC11 Enable start with added start value</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="MAPGAPC12" prefix="MAP" lnClass="GAPC" inst="12" lnType="MAPGAPC12_ED2_E_12">
            <Private type="ABB_CommonSA_FunctionInstanceRef">681</Private>
            <Private type="ABB_FunctionRefs">f85c6d6b-c846-4fa4-8ed8-4a8de7e89e95</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="Beh" desc="Behaviour" />
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,27,173,11,27,173,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MAPGAPC12 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,27,174,10,27,174,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MAPGAPC12 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-10000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate delay time">
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset delay time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn" desc="Analogue input">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
            </DOI>
            <DOI name="OpModCmpr" desc="Operation mode" />
            <DOI name="TestPro" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="HysAbs" desc="Absolute hysteresis for operation">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrValAdd" desc="Start value Add">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-100</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="InEnaAdd" desc="Enable start with added start value">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MAPGAPC12 Enable start with added start value</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="DSTPDIS1" prefix="GFC" lnClass="PDIS" inst="1" lnType="GFCPDIS1_ED2_B_324">
            <Private type="ABB_CommonSA_FunctionInstanceRef">93</Private>
            <Private type="ABB_FunctionRefs">2a505f1d-6091-4165-a41b-b3fc69d72f25</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="Beh" desc="Behaviour" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,45,11,11,45,11,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DSTPDIS1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,45,12,10,45,12,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DSTPDIS1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="PhStr" desc="Phase start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="GndStr" desc="Ground start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.02</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DirMod" desc="Directional mode" />
            <DOI name="AngLod" desc="Angle for load area">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>45</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate time delay">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="RisFwdLod" desc="Resistive reach for load area">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RisRvLod" desc="Resistive phase reverse reach">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RisGndFwdRch" desc="Resistive ground forward reach">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RisGndRvRch" desc="Resistive ground reverse reach">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RisPhFwdRch" desc="Resistive phase forward reach">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RisPhRvRch" desc="Resistive phase  reverse reach">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="FltLoop" desc="Start signals for phases A, B and C, GFC">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0" />
            </DOI>
            <DOI name="LodDsrMod" desc="Enable load discrimination" />
            <DOI name="RelPPLoop" desc="Release signals for PP/3P loops. GFC.">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0" />
            </DOI>
            <DOI name="TestPro" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
            <DOI name="GndMod" desc="Network earthing method">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="RcdTrg" desc="Recorded data trigg">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DSTPDIS1 Recorded data trigg</Val>
              </DAI>
            </DOI>
            <DOI name="RelPhLoop" desc="Release signals for PE-loops, GFC">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0" />
            </DOI>
            <DOI name="EFDet" desc="Indication of a single phase earth-fault, GFC">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="XcnDet" desc="Indication of a cross-country-fault (high imp. earthed), GFC">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="RcdRs" desc="Recorded data reset">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DSTPDIS1 Recorded data reset</Val>
              </DAI>
            </DOI>
            <DOI name="PhVMeas" desc="Phase voltage measurement principle" />
            <DOI name="SysGnd" desc="System grounding principle" />
            <DOI name="PhPrfModHi" desc="Phase preference mode for high impedance earthed network " />
            <DOI name="PhPrfModLo" desc="Loop selection mode for low impedance earthed network " />
            <DOI name="ZMod" desc="Impedance characteristic, underimpedance, PSL" />
            <DOI name="ZChrModGnd" desc="Impedance characteristic for PE-loops, zones " />
            <DOI name="ZChrModPP" desc="Impedance characteristic for PP/3P-loops, zones" />
            <DOI name="EnaAStab" desc="EF current stabilization enabled" />
            <DOI name="FactEFABal" desc="Residual current ratio for parallel line compensation">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ZnTmMod" desc="Operate timer start mode, zones" />
            <DOI name="PhSelMod" desc="Phase selection method" />
            <DOI name="EFDetMod" desc="Earth-fault (EF) detection method" />
            <DOI name="PhLoStr" desc="Phase current start value, voltage dep. over current, PSL">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhVPhSel" desc="PE-voltage start value, voltage dep. over current, PSL">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PPVPhSel" desc="PP-voltage start value, voltage dep. over current, PSL ">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ZChrMod" desc="Z Chr Mod Ph Sel GFC" />
            <DOI name="XGndFwdRch" desc="React. reach in fwd. dir. for PE-loops, underimpedance, PSL">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="XGndRvRch" desc="React. reach in rev. dir. for PE-loops, underimpedance, PSL">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="XPhFwdRch" desc="React. reach in fwd. dir. for PP-loops, underimpedance, PSL">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="XPhRvRch" desc=" React. reach in rev. dir. for PP-loops, underimpedance, PSL">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="GndOp1" desc="Basic start value for residual curr., EF-detection function ">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="GndOpRef" desc="Transformer neutral curr. start val., EF-detection function">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="GndOp2" desc="Res. curr. start value for slope 2, EF-detection function">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StabSpe1" desc="Slope 1 for res. curr. stabilization, EF-detection function">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.3</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StabSpe2" desc="Slope 2 for res. current stab., EF-detection function">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="APhStabVal" desc="Phase current start value for slope 2, EF-detection function">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="GndOpXcn" desc="Residual current start value, XC-fault detection function">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PPVValXcn" desc="PP-voltage start value, XC-fault detection function">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="XcnDlTmms" desc="Time delay for residual current, XC-fault detection function">
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="ZMaxLod" desc="Maximum load impedance">
              <SDI name="setMag">
                <DAI name="f">
                  <Val sGroup="1">80</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkOp" desc="Block operate">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="SelActZn" desc="Select active zones" />
          </LN>
          <LN desc="DSTPDIS1" prefix="GFC" lnClass="RDIR" inst="1" lnType="GFCRDIR1_ED2_B_324">
            <Private type="ABB_CommonSA_FunctionInstanceRef">93</Private>
            <Private type="ABB_FunctionRefs">2a505f1d-6091-4165-a41b-b3fc69d72f25</Private>
            <DOI name="Dir" desc="Direction">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="dirGeneral" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsA,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsA,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsA,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsA,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsA-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsA-BI-EvUpd,0" />
              <DAI name="dirPhsA" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ACD-Dir-phsA,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ACD-Dir-phsA,1,0;DNP02,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsB,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsB,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsB,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsB,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsB-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsB-BI-EvUpd,0" />
              <DAI name="dirPhsB" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ACD-Dir-phsB,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ACD-Dir-phsB,1,0;DNP02,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsC,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsC,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsC,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsC,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsC-BI-EvUpd,0" />
              <DAI name="dirPhsC" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ACD-Dir-phsC,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ACD-Dir-phsC,1,0;DNP02,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0" />
              <DAI name="d">
                <Val>DSTPDIS1 Direction</Val>
              </DAI>
            </DOI>
            <DOI name="ChrAng" desc="Relay characteristic angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-179</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinFwdAng" desc="Minimum forward angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinRvAng" desc="Minimum reverse angle">
              <SDI name="setMag">
                <DAI name="f">
                  <Val sGroup="1">80</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxFwdAng" desc="Maximum forward angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxRvAng" desc="Maximum reverse angle">
              <SDI name="setMag">
                <DAI name="f">
                  <Val sGroup="1">80</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PolQty" desc="Polarization method, earth-fault directional function" />
            <DOI name="VMemTmms" desc="Voltage memory time">
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="VMemUsedSt" desc="Voltage memory in use status">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
          </LN>
          <LN desc="DSTPDIS1" prefix="DST" lnClass="PDIS" inst="1" lnType="DSTPDIS1_ED2_B_324">
            <Private type="ABB_CommonSA_FunctionInstanceRef">93</Private>
            <Private type="ABB_FunctionRefs">2a505f1d-6091-4165-a41b-b3fc69d72f25</Private>
            <DOI name="Str" desc="General start signal, zone 1">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,45,1,11,45,1,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DSTPDIS1 General start signal, zone 1</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate signal, zone 1">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,45,2,10,45,2,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DSTPDIS1 Operate signal, zone 1</Val>
              </DAI>
            </DOI>
            <DOI name="DirMod" desc="Directional mode, zone 1" />
            <DOI name="PhDlMod" desc="Operate time delay multiphase mode, zone 1" />
            <DOI name="PhDlTmms" desc="Time delay to operate of PP/3P-loops, zone 1">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="GndDlMod" desc="Operate time delay for single phase ground mode, zone 1" />
            <DOI name="GndDlTmms" desc="Operate time delay for single phase ground faults, zone 1">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="X1" desc="Positive sequence line (reach) reactance, zone1">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LinAng" desc="Line angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="K0Fact" desc="Residual compensation factor magnitude, zone 1">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="K0FactAng" desc="Residual compensation factor angle, zone 1">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-179</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Z1Mod" desc="Positive sequence reach, zone 1">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PPLoopRis" desc="PP/3P-loop resistance, zone 1">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 PP/3P-loop resistance, zone 1</Val>
              </DAI>
            </DOI>
            <DOI name="PPLoopX" desc="PP/3P-loop reactance, zone 1">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 PP/3P-loop reactance, zone 1</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoopZn" desc="Start signals for phases A, B and C, zone 1">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="DirRisZn" desc="Resistance used in dir. eval., zone 1">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 Resistance used in dir. eval., zone 1</Val>
              </DAI>
            </DOI>
            <DOI name="DirReactZn" desc="Reactance used in dir. eval., zone 1">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 Reactance used in dir. eval., zone 1</Val>
              </DAI>
            </DOI>
            <DOI name="PhLoopRis1" desc="First PE-loop resistance, zone 1">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 First PE-loop resistance, zone 1</Val>
              </DAI>
            </DOI>
            <DOI name="PhLoopX1" desc="First PE-loop reactance, zone 1">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 First PE-loop reactance, zone 1</Val>
              </DAI>
            </DOI>
            <DOI name="PhLoopRis2" desc="Second PE-loop resistance, zone 1">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 Second PE-loop resistance, zone 1</Val>
              </DAI>
            </DOI>
            <DOI name="PhLoopX2" desc="Second PE-loop reactance, zone 1">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 Second PE-loop reactance, zone 1</Val>
              </DAI>
            </DOI>
            <DOI name="PhReact" desc="Phase to earth reactance in phase domain, zone 1">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 Phase to earth reactance in phase domain, zone 1</Val>
              </DAI>
            </DOI>
            <DOI name="OpModGnd" desc="Enable PE-loop measurement, zone 1" />
            <DOI name="OpModPP" desc="Enable PP/3P-loop measurement, zone 1" />
            <DOI name="R1" desc="Positive sequence resistive reach, zone1">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="X1Rv" desc="Pos. seq. reactive reach in rev. dir., non-dir. zone 1">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Z1Rv" desc="Positive sequence reach in rev. dir., non-dir. zone 1">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinRisPP" desc="Minimum resistive reach of PP/3P-loops, zone 1">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxRisPP" desc="Maximum resistive reach of PP/3P-loops, zone 1">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="EnaLodComp" desc="Enable load compensation for PE-loops, zone 1" />
            <DOI name="R0" desc="Zero sequence resistive reach, zone 1">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="X0" desc="Zero sequence reactive reach, zone 1">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinRisGnd" desc="Minimum resistive reach of PE-loops, zone 1">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxRisGnd" desc="Maximum resistive reach of PE-loops, zone 1 ">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TiltAng" desc="Tilt angle (positive value increases zone area), zone 1">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-45</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>45</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ParLinComp" desc="Enable parallel line compensation for PE-loops, zone 1" />
            <DOI name="Rm0" desc="Parallel line zero sequence mutual resistance, zone 1">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Xm0" desc="Parallel line zero sequence mutual reactance, zone 1">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ErrTiltAng" desc="Tilt angle error">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
          </LN>
          <LN desc="DSTPDIS1" prefix="DST" lnClass="PDIS" inst="2" lnType="DSTPDIS2_ED2_B_324">
            <Private type="ABB_CommonSA_FunctionInstanceRef">93</Private>
            <Private type="ABB_FunctionRefs">2a505f1d-6091-4165-a41b-b3fc69d72f25</Private>
            <DOI name="Str" desc="General start signal, zone 2">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,45,3,11,45,3,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DSTPDIS1 General start signal, zone 2</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate signal, zone 2">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,45,4,10,45,4,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DSTPDIS1 Operate signal, zone 2</Val>
              </DAI>
            </DOI>
            <DOI name="DirMod" desc="Directional mode, zone 2" />
            <DOI name="PhDlMod" desc="Operate time delay multiphase mode, zone 2" />
            <DOI name="PhDlTmms" desc="Time delay to operate of PP/3P-loops, zone 2">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="GndDlMod" desc="Operate time delay for single phase ground mode, zone 2" />
            <DOI name="GndDlTmms" desc="Operate time delay for single phase ground faults, zone 2">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="X1" desc="Positive sequence line (reach) reactance, zone2">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LinAng" desc="Positive sequence line angle, zone 2">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="K0Fact" desc="Residual compensation factor magnitude, zone 2">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="K0FactAng" desc="Residual compensation factor angle, zone 2">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-179</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Z1Mod" desc="Positive sequence reach, zone 2">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="FltLoopZn" desc="Start signals for phases A, B and C, zone 2">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="OpModGnd" desc="Enable PE-loop measurement, zone 2" />
            <DOI name="OpModPP" desc="Enable optional phase sequence supervision for PP/3P-loops, zone 2" />
            <DOI name="R1" desc="Positive sequence resistive reach, zone2">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="X1Rv" desc="Pos. seq. reactive reach in rev. dir., non-dir. zone 2">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Z1Rv" desc="Positive sequence reach in rev. dir., non-dir. zone 2">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinRisPP" desc="Minimum resistive reach of PP/3P-loops, zone 2">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxRisPP" desc="Maximum resistive reach of PP/3P-loops, zone 2">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="EnaLodComp" desc="Enable load compensation for PE-loops, zone 2" />
            <DOI name="R0" desc="Zero sequence resistive reach, zone 2">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="X0" desc="Zero sequence reactive reach, zone 2">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinRisGnd" desc="Minimum resistive reach of PE-loops, zone 2">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxRisGnd" desc="Maximum resistive reach of PE-loops, zone 2">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TiltAng" desc="Tilt angle (positive value increases zone area), zone 2">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-45</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>45</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ParLinComp" desc="Enable parallel line compensation for PE-loops, zone 2" />
            <DOI name="Rm0" desc="Parallel line zero sequence mutual resistance, zone 2">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Xm0" desc="Parallel line zero sequence mutual reactance, zone 2">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DirRisZn" desc="Resistance used in dir. eval., zone 2">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 Resistance used in dir. eval., zone 2</Val>
              </DAI>
            </DOI>
            <DOI name="DirReactZn" desc="Reactance used in dir. eval., zone 2">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 Reactance used in dir. eval., zone 2</Val>
              </DAI>
            </DOI>
            <DOI name="PhLoopRis1" desc="First PE-loop resistance, zone 2">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 First PE-loop resistance, zone 2</Val>
              </DAI>
            </DOI>
            <DOI name="PhLoopX1" desc="First PE-loop reactance, zone 2">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 First PE-loop reactance, zone 2</Val>
              </DAI>
            </DOI>
            <DOI name="PhLoopRis2" desc="Second PE-loop resistance, zone 2">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 Second PE-loop resistance, zone 2</Val>
              </DAI>
            </DOI>
            <DOI name="PhLoopX2" desc="Second PE-loop reactance, zone 2">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 Second PE-loop reactance, zone 2</Val>
              </DAI>
            </DOI>
            <DOI name="PPLoopRis" desc="PP/3P-loop resistance, zone 2">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 PP/3P-loop resistance, zone 2</Val>
              </DAI>
            </DOI>
            <DOI name="PPLoopX" desc="PP/3P-loop reactance, zone 2">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 PP/3P-loop reactance, zone 2</Val>
              </DAI>
            </DOI>
            <DOI name="PhReact" desc="Phase to earth reactance in phase domain, zone 2">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 Phase to earth reactance in phase domain, zone 2</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="DSTPDIS1" prefix="DST" lnClass="PDIS" inst="3" lnType="DSTPDIS3_ED2_B_324">
            <Private type="ABB_CommonSA_FunctionInstanceRef">93</Private>
            <Private type="ABB_FunctionRefs">2a505f1d-6091-4165-a41b-b3fc69d72f25</Private>
            <DOI name="Str" desc="General start signal, zone 3">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,45,5,11,45,5,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DSTPDIS1 General start signal, zone 3</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate signal, zone 3">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,45,6,10,45,6,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DSTPDIS1 Operate signal, zone 3</Val>
              </DAI>
            </DOI>
            <DOI name="DirMod" desc="Directional mode, zone 3" />
            <DOI name="PhDlMod" desc="Operate time delay multiphase mode, zone 3" />
            <DOI name="PhDlTmms" desc="Time delay to operate of PP/3P-loops, zone 3">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="GndDlMod" desc="Operate time delay for single phase ground mode, zone 3" />
            <DOI name="GndDlTmms" desc="Operate time delay for single phase ground faults, zone 3">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="X1" desc="Positive sequence line (reach) reactance, zone3">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LinAng" desc="Positive sequence line angle, zone 3">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="K0Fact" desc="Residual compensation factor magnitude, zone 3">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="K0FactAng" desc="Residual compensation factor angle, zone 3">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-179</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Z1Mod" desc="Positive sequence reach, zone 3">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="FltLoopZn" desc="Start signals for phases A, B and C, zone 3">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="OpModGnd" desc="Enable PE-loop measurement, zone 3" />
            <DOI name="OpModPP" desc="Enable optional phase sequence supervision for PP/3P-loops, zone 3" />
            <DOI name="R1" desc="Positive sequence resistive reach, zone3">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="X1Rv" desc="Pos. seq. reactive reach in rev. dir., non-dir. zone 3">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Z1Rv" desc="Positive sequence reach in rev. dir., non-dir. zone 3">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinRisPP" desc="Minimum resistive reach of PP/3P-loops, zone 3">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxRisPP" desc="Maximum resistive reach of PP/3P-loops, zone 3">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="EnaLodComp" desc="Enable load compensation for PE-loops, zone 3" />
            <DOI name="R0" desc="Zero sequence resistive reach, zone 3">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="X0" desc="Zero sequence reactive reach, zone 3">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinRisGnd" desc="Minimum resistive reach of PE-loops, zone 3">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxRisGnd" desc="Maximum resistive reach of PE-loops, zone 3">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TiltAng" desc="Tilt angle (positive value increases zone area), zone 3">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-45</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>45</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ParLinComp" desc="Enable parallel line compensation for PE-loops, zone 3" />
            <DOI name="Rm0" desc="Parallel line zero sequence mutual resistance, zone 3">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Xm0" desc="Parallel line zero sequence mutual reactance, zone 3">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DirRisZn" desc="Resistance used in dir. eval., zone 3">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 Resistance used in dir. eval., zone 3</Val>
              </DAI>
            </DOI>
            <DOI name="DirReactZn" desc="Reactance used in dir. eval., zone 3">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 Reactance used in dir. eval., zone 3</Val>
              </DAI>
            </DOI>
            <DOI name="PhLoopRis1" desc="First PE-loop resistance, zone 3">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 First PE-loop resistance, zone 3</Val>
              </DAI>
            </DOI>
            <DOI name="PhLoopX1" desc="First PE-loop reactance, zone 3">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 First PE-loop reactance, zone 3</Val>
              </DAI>
            </DOI>
            <DOI name="PhLoopRis2" desc="Second PE-loop resistance, zone 3">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 Second PE-loop resistance, zone 3</Val>
              </DAI>
            </DOI>
            <DOI name="PhLoopX2" desc="Second PE-loop reactance, zone 3">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 Second PE-loop reactance, zone 3</Val>
              </DAI>
            </DOI>
            <DOI name="PPLoopRis" desc="PP/3P-loop resistance, zone 3">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 PP/3P-loop resistance, zone 3</Val>
              </DAI>
            </DOI>
            <DOI name="PPLoopX" desc="PP/3P-loop reactance, zone 3">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 PP/3P-loop reactance, zone 3</Val>
              </DAI>
            </DOI>
            <DOI name="PhReact" desc="Phase to earth reactance in phase domain, zone 3">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 Phase to earth reactance in phase domain, zone 3</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="DSTPDIS1" prefix="DST" lnClass="PDIS" inst="4" lnType="DSTPDIS4_ED2_B_324">
            <Private type="ABB_CommonSA_FunctionInstanceRef">93</Private>
            <Private type="ABB_FunctionRefs">2a505f1d-6091-4165-a41b-b3fc69d72f25</Private>
            <DOI name="Str" desc="General start signal, zone 4">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,45,7,11,45,7,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DSTPDIS1 General start signal, zone 4</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate signal, zone 4">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,45,8,10,45,8,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DSTPDIS1 Operate signal, zone 4</Val>
              </DAI>
            </DOI>
            <DOI name="DirMod" desc="Directional mode, zone 4" />
            <DOI name="PhDlMod" desc="Operate time delay multiphase mode, zone 4" />
            <DOI name="PhDlTmms" desc="Time delay to operate of PP/3P-loops, zone 4">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="GndDlMod" desc="Operate time delay for single phase ground mode, zone 4" />
            <DOI name="GndDlTmms" desc="Operate time delay for single phase ground faults, zone 4">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="X1" desc="Positive sequence line (reach) reactance, zone 4">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LinAng" desc="Positive sequence line angle, zone 4">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="K0Fact" desc="Residual compensation factor magnitude, zone 4">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="K0FactAng" desc="Residual compensation factor angle, zone 4">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-179</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Z1Mod" desc="Positive sequence reach, zone 4">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="FltLoopZn" desc="Start signals for phases A, B and C, zone 4">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="OpModGnd" desc="Enable PE-loop measurement, zone 4" />
            <DOI name="OpModPP" desc="Enable optional phase sequence supervision for PP/3P-loops, zone 4" />
            <DOI name="R1" desc="Positive sequence resistive reach, zone4">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="X1Rv" desc="Pos. seq. reactive reach in rev. dir., non-dir. zone 4">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Z1Rv" desc="Positive sequence reach in rev. dir., non-dir. zone 4">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinRisPP" desc="Minimum resistive reach of PP/3P-loops, zone 4">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxRisPP" desc="Maximum resistive reach of PP/3P-loops, zone 4">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="EnaLodComp" desc="Enable load compensation for PE-loops, zone 4" />
            <DOI name="R0" desc="Zero sequence resistive reach, zone 4">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="X0" desc="Zero sequence reactive reach, zone 4">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinRisGnd" desc="Minimum resistive reach of PE-loops, zone 4">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxRisGnd" desc="Maximum resistive reach of PE-loops, zone 4">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TiltAng" desc="Tilt angle (positive value increases zone area), zone 4">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-45</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>45</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ParLinComp" desc="Enable parallel line compensation for PE-loops, zone 4" />
            <DOI name="Rm0" desc="Parallel line zero sequence mutual resistance, zone 4">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Xm0" desc="Parallel line zero sequence mutual reactance, zone 4">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DirRisZn" desc="Resistance used in dir. eval., zone 4">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 Resistance used in dir. eval., zone 4</Val>
              </DAI>
            </DOI>
            <DOI name="DirReactZn" desc="Reactance used in dir. eval., zone 4">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 Reactance used in dir. eval., zone 4</Val>
              </DAI>
            </DOI>
            <DOI name="PhLoopRis1" desc="First PE-loop resistance, zone 4">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 First PE-loop resistance, zone 4</Val>
              </DAI>
            </DOI>
            <DOI name="PhLoopX1" desc="First PE-loop reactance, zone 4">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 First PE-loop reactance, zone 4</Val>
              </DAI>
            </DOI>
            <DOI name="PhLoopRis2" desc="Second PE-loop resistance, zone 4">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 Second PE-loop resistance, zone 4</Val>
              </DAI>
            </DOI>
            <DOI name="PhLoopX2" desc="Second PE-loop reactance, zone 4">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 Second PE-loop reactance, zone 4</Val>
              </DAI>
            </DOI>
            <DOI name="PPLoopRis" desc="PP/3P-loop resistance, zone 4">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 PP/3P-loop resistance, zone 4</Val>
              </DAI>
            </DOI>
            <DOI name="PPLoopX" desc="PP/3P-loop reactance, zone 4">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 PP/3P-loop reactance, zone 4</Val>
              </DAI>
            </DOI>
            <DOI name="PhReact" desc="Phase to earth reactance in phase domain, zone 4">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 Phase to earth reactance in phase domain, zone 4</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="DSTPDIS1" prefix="DST" lnClass="PDIS" inst="5" lnType="DSTPDIS5_ED2_B_324">
            <Private type="ABB_CommonSA_FunctionInstanceRef">93</Private>
            <Private type="ABB_FunctionRefs">2a505f1d-6091-4165-a41b-b3fc69d72f25</Private>
            <DOI name="Str" desc="General start signal, zone 5">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,45,9,11,45,9,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DSTPDIS1 General start signal, zone 5</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate signal, zone 5">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,45,10,10,45,10,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DSTPDIS1 Operate signal, zone 5</Val>
              </DAI>
            </DOI>
            <DOI name="DirMod" desc="Directional mode, zone 5" />
            <DOI name="PhDlMod" desc="Operate time delay multiphase mode, zone 5" />
            <DOI name="PhDlTmms" desc="Time delay to operate of PP/3P-loops, zone 5">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="GndDlMod" desc="Operate time delay for single phase ground mode, zone 5" />
            <DOI name="GndDlTmms" desc="Operate time delay for single phase ground faults, zone 5">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="X1" desc="Positive sequence line (reach) reactance, zone 5">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LinAng" desc="Positive sequence line angle, zone 5">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="K0Fact" desc="Residual compensation factor magnitude, zone 5">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="K0FactAng" desc="Residual compensation factor angle, zone 5">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-179</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Z1Mod" desc="Positive sequence reach, zone 5">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="FltLoopZn" desc="Start signals for phases A, B and C, zone 5">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="OpModGnd" desc="Enable PE-loop measurement, zone 5" />
            <DOI name="OpModPP" desc="Enable optional phase sequence supervision for PP/3P-loops, zone 5" />
            <DOI name="R1" desc="Positive sequence resistive reach, zone5">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="X1Rv" desc="Pos. seq. reactive reach in rev. dir., non-dir. zone 5">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Z1Rv" desc="Positive sequence reach in rev. dir., non-dir. zone 5">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinRisPP" desc="Minimum resistive reach of PP/3P-loops, zone 5">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxRisPP" desc="Maximum resistive reach of PP/3P-loops, zone 5">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="EnaLodComp" desc="Enable load compensation for PE-loops, zone 5" />
            <DOI name="R0" desc="Zero sequence resistive reach, zone 5">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="X0" desc="Zero sequence reactive reach, zone 5">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinRisGnd" desc="Minimum resistive reach of PE-loops, zone 5">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxRisGnd" desc="Maximum resistive reach of PE-loops, zone 5">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TiltAng" desc="Tilt angle (positive value increases zone area), zone 5">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-45</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>45</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ParLinComp" desc="Enable parallel line compensation for PE-loops, zone 5" />
            <DOI name="Rm0" desc="Parallel line zero sequence mutual resistance, zone 5">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Xm0" desc="Parallel line zero sequence mutual reactance, zone 5">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DirRisZn" desc="Resistance used in dir. eval., zone 5">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 Resistance used in dir. eval., zone 5</Val>
              </DAI>
            </DOI>
            <DOI name="DirReactZn" desc="Reactance used in dir. eval., zone 5">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 Reactance used in dir. eval., zone 5</Val>
              </DAI>
            </DOI>
            <DOI name="PhLoopRis1" desc="First PE-loop resistance, zone 5">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 First PE-loop resistance, zone 5</Val>
              </DAI>
            </DOI>
            <DOI name="PhLoopX1" desc="First PE-loop reactance, zone 5">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 First PE-loop reactance, zone 5</Val>
              </DAI>
            </DOI>
            <DOI name="PhLoopRis2" desc="Second PE-loop resistance, zone 5">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 Second PE-loop resistance, zone 5</Val>
              </DAI>
            </DOI>
            <DOI name="PhLoopX2" desc="Second PE-loop reactance, zone 5">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 Second PE-loop reactance, zone 5</Val>
              </DAI>
            </DOI>
            <DOI name="PPLoopRis" desc="PP/3P-loop resistance, zone 5">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 PP/3P-loop resistance, zone 5</Val>
              </DAI>
            </DOI>
            <DOI name="PPLoopX" desc="PP/3P-loop reactance, zone 5">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 PP/3P-loop reactance, zone 5</Val>
              </DAI>
            </DOI>
            <DOI name="PhReact" desc="Phase to earth reactance in phase domain, zone 5">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 Phase to earth reactance in phase domain, zone 5</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="DSTPDIS1" prefix="DST" lnClass="RDIR" inst="1" lnType="DSTRDIR1_ED2_B_324">
            <Private type="ABB_CommonSA_FunctionInstanceRef">93</Private>
            <Private type="ABB_FunctionRefs">2a505f1d-6091-4165-a41b-b3fc69d72f25</Private>
            <DOI name="Dir" desc="Direction">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="dirGeneral" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsA,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsA,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsA,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsA,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsA-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsA-BI-EvUpd,0" />
              <DAI name="dirPhsA" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ACD-Dir-phsA,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ACD-Dir-phsA,1,0;DNP02,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsB,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsB,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsB,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsB,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsB-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsB-BI-EvUpd,0" />
              <DAI name="dirPhsB" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ACD-Dir-phsB,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ACD-Dir-phsB,1,0;DNP02,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsC,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsC,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsC,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsC,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsC-BI-EvUpd,0" />
              <DAI name="dirPhsC" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ACD-Dir-phsC,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ACD-Dir-phsC,1,0;DNP02,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0" />
              <DAI name="d">
                <Val>DSTPDIS1 Direction</Val>
              </DAI>
            </DOI>
            <DOI name="MinFwdAng" desc="Minimum forward angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>150</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinRvAng" desc="Minimum reverse angle">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>115</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>150</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxFwdAng" desc="Maximum forward angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxRvAng" desc="Maximum reverse angle">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PolQty" desc="Mho polarization method for zones" />
          </LN>
          <LN desc="DSTPDIS1" prefix="GFC1" lnClass="RFRC" inst="1" lnType="GFC1RFRC1_ED2_B_324">
            <Private type="ABB_CommonSA_FunctionInstanceRef">93</Private>
            <Private type="ABB_FunctionRefs">2a505f1d-6091-4165-a41b-b3fc69d72f25</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>B</Val>
              </DAI>
              <DAI name="d">
                <Val>DSTPDIS1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="RelPhLoop" desc="Release signals for PE-loops, GFC">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0" />
            </DOI>
            <DOI name="RelPPLoop" desc="Release signals for PP/3P loops, GFC">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0" />
            </DOI>
            <DOI name="XcnDet" desc="Indication of a cross-country-fault (high imp. earthed), GFC">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="EFDet" desc="Indication of a single phase earth-fault, GFC">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="EFDir" desc="Earth-fault direction (low impedance earthed), GFC">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="dirGeneral" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsA,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsA,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsA,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsA,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsA-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsA-BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsB,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsB,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsB,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsB,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsB-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsB-BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsC,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsC,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsC,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsC,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DSTPDIS1 Earth-fault direction (low impedance earthed), GFC</Val>
              </DAI>
            </DOI>
            <DOI name="ZnOpSt" desc="Time-delayed operate signal of all zones">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="DirZn1" desc="Direction of fault or load zone 1">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsA,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsA,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsA,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsA,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsA-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsA-BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsB,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsB,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsB,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsB,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsB-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsB-BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsC,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsC,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsC,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsC,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DSTPDIS1 Direction of fault or load zone 1</Val>
              </DAI>
            </DOI>
            <DOI name="DirRisZn1" desc="Resistance used in dir. eval., zone 1">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 Resistance used in dir. eval., zone 1</Val>
              </DAI>
            </DOI>
            <DOI name="DirXZn1" desc="Reactance used in dir. eval., zone 1">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 Reactance used in dir. eval., zone 1</Val>
              </DAI>
            </DOI>
            <DOI name="PhLoopRis1" desc="First PE-loop resistance, zone 1">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 First PE-loop resistance, zone 1</Val>
              </DAI>
            </DOI>
            <DOI name="PhLoopX1" desc="First PE-loop reactance, zone 1">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 First PE-loop reactance, zone 1</Val>
              </DAI>
            </DOI>
            <DOI name="PhLoopRis2" desc="Second PE-loop resistance, zone 1">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 Second PE-loop resistance, zone 1</Val>
              </DAI>
            </DOI>
            <DOI name="PhLoopX2" desc="Second PE-loop reactance, zone 1">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 Second PE-loop reactance, zone 1</Val>
              </DAI>
            </DOI>
            <DOI name="PPLoopRis" desc="PP/3P-loop resistance, zone 1">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 PP/3P-loop resistance, zone 1</Val>
              </DAI>
            </DOI>
            <DOI name="PPLoopX" desc="PP/3P-loop reactance, zone 1">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 PP/3P-loop reactance, zone 1</Val>
              </DAI>
            </DOI>
            <DOI name="PhX" desc="Phase to earth reactance in phase domain, zone 1">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 Phase to earth reactance in phase domain, zone 1</Val>
              </DAI>
            </DOI>
            <DOI name="DirRisZn2" desc="Resistance used in dir. eval., zone 2">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 Resistance used in dir. eval., zone 2</Val>
              </DAI>
            </DOI>
            <DOI name="DirRisZn3" desc="Resistance used in dir. eval., zone 3">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 Resistance used in dir. eval., zone 3</Val>
              </DAI>
            </DOI>
            <DOI name="DirRisZn4" desc="Resistance used in dir. eval., zone 4">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 Resistance used in dir. eval., zone 4</Val>
              </DAI>
            </DOI>
            <DOI name="DirRisZn5" desc="Resistance used in dir. eval., zone 5">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 Resistance used in dir. eval., zone 5</Val>
              </DAI>
            </DOI>
            <DOI name="DirXZn2" desc="Reactance used in dir. eval., zone 2">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 Reactance used in dir. eval., zone 2</Val>
              </DAI>
            </DOI>
            <DOI name="DirXZn3" desc="Reactance used in dir. eval., zone 3">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 Reactance used in dir. eval., zone 3</Val>
              </DAI>
            </DOI>
            <DOI name="DirXZn4" desc="Reactance used in dir. eval., zone 4">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 Reactance used in dir. eval., zone 4</Val>
              </DAI>
            </DOI>
            <DOI name="DirXZn5" desc="Reactance used in dir. eval., zone 5">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 Reactance used in dir. eval., zone 5</Val>
              </DAI>
            </DOI>
            <DOI name="PhRisFstZn2" desc="First PE-loop resistance, zone 2">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 First PE-loop resistance, zone 2</Val>
              </DAI>
            </DOI>
            <DOI name="PhRisFstZn3" desc="First PE-loop resistance, zone 3">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 First PE-loop resistance, zone 3</Val>
              </DAI>
            </DOI>
            <DOI name="PhRisFstZn4" desc="First PE-loop resistance, zone 4">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 First PE-loop resistance, zone 4</Val>
              </DAI>
            </DOI>
            <DOI name="PhRisFstZn5" desc="First PE-loop resistance, zone 5">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 First PE-loop resistance, zone 5</Val>
              </DAI>
            </DOI>
            <DOI name="PhXFstZn2" desc="First PE-loop reactance, zone 2">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 First PE-loop reactance, zone 2</Val>
              </DAI>
            </DOI>
            <DOI name="PhXFstZn3" desc="First PE-loop reactance, zone 3">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 First PE-loop reactance, zone 3</Val>
              </DAI>
            </DOI>
            <DOI name="PhXFstZn4" desc="First PE-loop reactance, zone 4">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 First PE-loop reactance, zone 4</Val>
              </DAI>
            </DOI>
            <DOI name="PhXFstZn5" desc="First PE-loop reactance, zone 5">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 First PE-loop reactance, zone 5</Val>
              </DAI>
            </DOI>
            <DOI name="PhRisScdZn2" desc="Second PE-loop resistance, zone 2">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 Second PE-loop resistance, zone 2</Val>
              </DAI>
            </DOI>
            <DOI name="PhRisScdZn3" desc="Second PE-loop resistance, zone 3">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 Second PE-loop resistance, zone 3</Val>
              </DAI>
            </DOI>
            <DOI name="PhRisScdZn4" desc="Second PE-loop resistance, zone 4">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 Second PE-loop resistance, zone 4</Val>
              </DAI>
            </DOI>
            <DOI name="PhRisScdZn5" desc="Second PE-loop resistance, zone 5">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 Second PE-loop resistance, zone 5</Val>
              </DAI>
            </DOI>
            <DOI name="PhXScdZn2" desc="Second PE-loop reactance, zone 2">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 Second PE-loop reactance, zone 2</Val>
              </DAI>
            </DOI>
            <DOI name="PhXScdZn3" desc="Second PE-loop reactance, zone 3">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 Second PE-loop reactance, zone 3</Val>
              </DAI>
            </DOI>
            <DOI name="PhXScdZn4" desc="Second PE-loop reactance, zone 4">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 Second PE-loop reactance, zone 4</Val>
              </DAI>
            </DOI>
            <DOI name="PhXScdZn5" desc="Second PE-loop reactance, zone 5">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 Second PE-loop reactance, zone 5</Val>
              </DAI>
            </DOI>
            <DOI name="PPRisZn2" desc="PP/3P-loop resistance, zone 2">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 PP/3P-loop resistance, zone 2</Val>
              </DAI>
            </DOI>
            <DOI name="PPRisZn3" desc="PP/3P-loop resistance, zone 3">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 PP/3P-loop resistance, zone 3</Val>
              </DAI>
            </DOI>
            <DOI name="PPRisZn4" desc="PP/3P-loop resistance, zone 4">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 PP/3P-loop resistance, zone 4</Val>
              </DAI>
            </DOI>
            <DOI name="PPRisZn5" desc="PP/3P-loop resistance, zone 5">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 PP/3P-loop resistance, zone 5</Val>
              </DAI>
            </DOI>
            <DOI name="PPXZn2" desc="PP/3P-loop reactance, zone 2">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 PP/3P-loop reactance, zone 2</Val>
              </DAI>
            </DOI>
            <DOI name="PPXZn3" desc="PP/3P-loop reactance, zone 3">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 PP/3P-loop reactance, zone 3</Val>
              </DAI>
            </DOI>
            <DOI name="PPXZn4" desc="PP/3P-loop reactance, zone 4">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 PP/3P-loop reactance, zone 4</Val>
              </DAI>
            </DOI>
            <DOI name="PPXZn5" desc="PP/3P-loop reactance, zone 5">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DSTPDIS1 PP/3P-loop reactance, zone 5</Val>
              </DAI>
