      <DO name="PPXZn4" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="PPXZn5" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="PhXZn2" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="PhXZn3" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="PhXZn4" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="PhXZn5" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="DirZn2" type="ABBIED600_Rev1_ACD_threephase_e" />
      <DO name="DirZn3" type="ABBIED600_Rev1_ACD_threephase_e" />
      <DO name="DirZn4" type="ABBIED600_Rev1_ACD_threephase_e" />
      <DO name="DirZn5" type="ABBIED600_Rev1_ACD_threephase_e" />
    </LNodeType>
    <LNodeType id="DPHLPTOC1_ED2_G_14" lnClass="PTOC">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_threephase" transient="true" />
      <DO name="TmACrv" type="ABBIED600_Rev7_CURVE_SG_Sub2" />
      <DO name="StrVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="TmMult" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="MinOpTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev2_ING_SG" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv" />
      <DO name="RsDlTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="DirMod" type="ABBIED600_Rev3_ENG_SG_DirMod" />
      <DO name="InEnaMult" type="ABBIED600_Rev1_SPS_e" />
      <DO name="NumPh" type="ABBIED600_Rev4_ENG_SP_StrPhSel_Sub1_e" />
      <DO name="StrValMult" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="StrDur" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="AMeasMod" type="ABBIED600_Rev4_ENG_SP_MeasMod_Sub2_e" />
      <DO name="TestPro" type="ABBIED600_Rev8_ENC_TestPro_Sub2_e" />
      <DO name="AllwNonDir" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="NonDir" type="ABBIED600_Rev1_SPS_e" />
    </LNodeType>
    <LNodeType id="DPHLRDIR1_ED2_G_14" lnClass="RDIR">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Dir" type="ABBIED600_Rev1_ACD_threephase" />
      <DO name="ChrAng" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="MinFwdAng" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="MinRvAng" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="MaxFwdAng" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="MaxRvAng" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="BlkValA" type="ABBIED600_Rev8_ASG_SP_i" />
      <DO name="BlkValV" type="ABBIED600_Rev8_ASG_SP_i" />
      <DO name="PolQty" type="ABBIED600_Rev3_ENG_SG_PolQty_Sub1" />
      <DO name="VMemTmms" type="ABBIED600_Rev2_ING_SG_e" />
      <DO name="OpChrAngPhsA" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="OpChrAngPhsB" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="OpChrAngPhsC" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="VMemUsedSt" type="ABBIED600_Rev1_SPS_e" />
    </LNodeType>
    <LNodeType id="PHHPTOC1_ED2_H_4" lnClass="PTOC">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_threephase" transient="true" />
      <DO name="TmACrv" type="ABBIED600_Rev6_CURVE_SG_Sub4" />
      <DO name="StrVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="TmMult" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="MinOpTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev2_ING_SG" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv" />
      <DO name="RsDlTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="InEnaMult" type="ABBIED600_Rev1_SPS_e" />
      <DO name="NumPh" type="ABBIED600_Rev4_ENG_SP_StrPhSel_Sub1_e" />
      <DO name="StrValMult" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="StrDur" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="AMeasMod" type="ABBIED600_Rev4_ENG_SP_MeasMod_Sub2_e" />
      <DO name="TestPro" type="ABBIED600_Rev8_ENC_TestPro_Sub2_e" />
    </LNodeType>
    <LNodeType id="PHIPTOC1_ED2_G_3" lnClass="PTOC">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_threephase" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="OpDlTmms" type="ABBIED600_Rev2_ING_SG" />
      <DO name="RsDlTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="InEnaMult" type="ABBIED600_Rev1_SPS_e" />
      <DO name="NumPh" type="ABBIED600_Rev4_ENG_SP_StrPhSel_Sub1_e" />
      <DO name="StrValMult" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="StrDur" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="TestPro" type="ABBIED600_Rev8_ENC_TestPro_Sub2_e" />
    </LNodeType>
    <LNodeType id="TRPPTRC1_ED2_H_1" lnClass="PTRC">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Tr" type="ABBIED600_Rev1_ACT_simple_dU" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple_dU" transient="true" />
      <DO name="TrPlsTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="TrOutMod" type="ABBIED600_Rev3_ENG_SP_TrOutMod_e" />
      <DO name="LORs" type="ABBIED600_Rev3_SPC_indications_e" />
      <DO name="TrRs" type="ABBIED600_Rev3_SPC_indications_e" />
      <DO name="ClsLO" type="ABBIED600_Rev1_SPS_e" />
    </LNodeType>
    <LNodeType id="DR_LLN0_ED2_I_3" lnClass="LLN0">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Health" type="ABBIED600_Rev6_ENS_health" />
      <DO name="NamPlt" type="ABBIED600_Rev5_LPL_CTRLDR_LLN0" />
      <DO name="GrRef" type="ABBIED600_Rev6_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="A1RADR_type_ED2_C_1" lnClass="RADR">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="ChTrg" type="ABBIED600_Rev1_SPS" />
      <DO name="HiTrgLev" type="ABBIED600_Rev8_ASG_SP_i" />
      <DO name="LoTrgLev" type="ABBIED600_Rev8_ASG_SP_i" />
      <DO name="StoMod" type="ABBIED600_Rev3_ENG_SP_EStoMod_e" />
      <DO name="ExclTmRmn" type="ABBIED600_Rev1_INS_e" />
    </LNodeType>
    <LNodeType id="LPHD_M_ED2_I_3" lnClass="LPHD">
      <DO name="PhyNam" type="ABBIED600_Rev1_DPL_vendor" />
      <DO name="PhyHealth" type="ABBIED600_Rev6_ENS_health" />
      <DO name="Proxy" type="ABBIED600_Rev1_SPS_simple" />
    </LNodeType>
    <LNodeType id="RDRE_type_ED2_I_3" lnClass="RDRE">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="RcdTrg" type="ABBIED600_Rev3_SPC_control" />
      <DO name="MemClr" type="ABBIED600_Rev3_SPC_control" transient="true" />
      <DO name="RcdMade" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="FltNum" type="ABBIED600_Rev1_INS" />
      <DO name="RcdStr" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="MemUsed" type="ABBIED600_Rev1_INS" />
      <DO name="PerTrgTms" type="ABBIED600_Rev2_ING_SP_time" />
      <DO name="ExclTmms" type="ABBIED600_Rev2_ING_SP_time" />
      <DO name="RcdMod" type="ABBIED600_Rev2_ENG_SP_RcdMod" />
      <DO name="RcdDltInd" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="RmnRcdCap" type="ABBIED600_Rev1_INS_e" />
      <DO name="MemFullSt" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="OvWrRcdInd" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="PreTrgLen" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="RcdLen" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="StoRteSel" type="ABBIED600_Rev3_ING_SP_EStoRte_e" />
      <DO name="StoModPer" type="ABBIED600_Rev3_ENG_SP_EStoMod_e" />
      <DO name="StoModMan" type="ABBIED600_Rev3_ENG_SP_EStoMod_e" />
      <DO name="PerTmRmn" type="ABBIED600_Rev1_INS_e" />
      <DO name="PerTrgInd" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="ManTrgInd" type="ABBIED600_Rev1_SPS_simple_e" />
    </LNodeType>
    <LNodeType id="B2RBDR_type_ED2_B_1" lnClass="RBDR">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="ChTrg" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="LevMod" type="ABBIED600_Rev3_ENG_SP_LevMod" />
      <DO name="StoMod" type="ABBIED600_Rev3_ENG_SP_EStoMod_e" />
      <DO name="ExclTmRmn" type="ABBIED600_Rev1_INS_e" />
      <DO name="BinInSt" type="ABBIED600_Rev1_SPS_e" />
    </LNodeType>
    <LNodeType id="B1RBDR_type_ED2_B_1" lnClass="RBDR">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="ChTrg" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="LevMod" type="ABBIED600_Rev3_ENG_SP_LevMod" />
      <DO name="StoMod" type="ABBIED600_Rev3_ENG_SP_EStoMod_e" />
      <DO name="ExclTmRmn" type="ABBIED600_Rev1_INS_e" />
      <DO name="BinInSt" type="ABBIED600_Rev1_SPS_e" />
    </LNodeType>
    <LNodeType id="LEDGGIO1_ED2_G_26" lnClass="GGIO">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Alm1" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm2" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm3" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm4" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm5" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm6" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm7" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm8" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm9" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm10" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm11" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind6" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind7" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind8" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind9" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind10" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind11" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="LEDSt1" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt2" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt3" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt4" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt5" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt6" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt7" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt8" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt9" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt10" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt11" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSeq1" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq2" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq3" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq4" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq5" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq6" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq7" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq8" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq9" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq10" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq11" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="InRsLED1" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED2" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED3" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED4" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED5" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED6" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED7" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED8" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED9" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED10" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED11" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="AlmColr" type="ABBIED600_Rev4_ENG_SP_LedColor_e" />
    </LNodeType>
    <LNodeType id="LEDGGIO2_ED2_G_8" lnClass="GGIO">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Alm1" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm2" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm3" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm4" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm5" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm6" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm7" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm8" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm9" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm10" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm11" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind6" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind7" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind8" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind9" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind10" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind11" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="LEDSt1" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt2" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt3" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt4" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt5" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt6" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt7" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt8" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt9" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt10" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt11" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSeq1" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq2" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq3" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq4" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq5" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq6" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq7" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq8" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq9" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq10" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq11" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="InRsLED1" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED2" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED3" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED4" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED5" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED6" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED7" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED8" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED9" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED10" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED11" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="AlmColr" type="ABBIED600_Rev4_ENG_SP_LedColor_e" />
    </LNodeType>
    <LNodeType id="LEDGGIO3_ED2_G_2" lnClass="GGIO">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Alm1" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm2" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm3" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm4" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm5" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm6" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm7" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm8" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm9" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm10" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm11" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind6" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind7" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind8" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind9" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind10" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind11" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="LEDSt1" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt2" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt3" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt4" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt5" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt6" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt7" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt8" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt9" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt10" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt11" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSeq1" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq2" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq3" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq4" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq5" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq6" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq7" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq8" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq9" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq10" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq11" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="InRsLED1" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED2" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED3" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED4" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED5" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED6" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED7" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED8" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED9" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED10" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED11" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="AlmColr" type="ABBIED600_Rev4_ENG_SP_LedColor_e" />
    </LNodeType>
    <LNodeType id="SPCGAPC1_ED2_D_7" lnClass="GAPC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind6" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind7" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind8" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind9" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind10" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind11" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind12" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind13" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind14" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind15" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind16" type="ABBIED600_Rev1_SPS" />
      <DO name="SPCSO1" type="ABBIED600_Rev7_SPC_pulse" />
      <DO name="SPCSO2" type="ABBIED600_Rev7_SPC_pulse" />
      <DO name="SPCSO3" type="ABBIED600_Rev7_SPC_pulse" />
      <DO name="SPCSO4" type="ABBIED600_Rev7_SPC_pulse" />
      <DO name="SPCSO5" type="ABBIED600_Rev7_SPC_pulse" />
      <DO name="SPCSO6" type="ABBIED600_Rev7_SPC_pulse" />
      <DO name="SPCSO7" type="ABBIED600_Rev7_SPC_pulse" />
      <DO name="SPCSO8" type="ABBIED600_Rev7_SPC_pulse" />
      <DO name="SPCSO9" type="ABBIED600_Rev7_SPC_pulse" />
      <DO name="SPCSO10" type="ABBIED600_Rev7_SPC_pulse" />
      <DO name="SPCSO11" type="ABBIED600_Rev7_SPC_pulse" />
      <DO name="SPCSO12" type="ABBIED600_Rev7_SPC_pulse" />
      <DO name="SPCSO13" type="ABBIED600_Rev7_SPC_pulse" />
      <DO name="SPCSO14" type="ABBIED600_Rev7_SPC_pulse" />
      <DO name="SPCSO15" type="ABBIED600_Rev7_SPC_pulse" />
      <DO name="SPCSO16" type="ABBIED600_Rev7_SPC_pulse" />
      <DO name="LocRemRst" type="ABBIED600_Rev2_SPG_SP_e" />
    </LNodeType>
    <LNodeType id="MBSLPRT2_ED2_H_63" lnClass="LPRT">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev9_LPL_MBS_ED2" />
      <DO name="BufBkOff" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="TCPPort" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="MapSel" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="UntAddr" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="StrFrDl" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="EndFrDl" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="FrRxCnt" type="ABBIED600_Rev1_INS" />
      <DO name="ChkErrCnt" type="ABBIED600_Rev1_INS" />
      <DO name="FrTxCnt" type="ABBIED600_Rev1_INS" />
      <DO name="TxExcpCnt1" type="ABBIED600_Rev1_INS" />
      <DO name="TxExcpCnt2" type="ABBIED600_Rev1_INS" />
      <DO name="ChLiv" type="ABBIED600_Rev1_SPS_e" />
      <DO name="CommIntnOv" type="ABBIED600_Rev1_SPS" />
      <DO name="ConnRejSck" type="ABBIED600_Rev1_INS" />
      <DO name="ConnRejRg" type="ABBIED600_Rev1_INS" />
      <DO name="CtlPwd1" type="ABBIED600_Rev4_VSG_2_20" />
      <DO name="CtlPwd2" type="ABBIED600_Rev4_VSG_2_20" />
      <DO name="CtlPwd3" type="ABBIED600_Rev4_VSG_2_20" />
      <DO name="CtlPwd4" type="ABBIED600_Rev4_VSG_2_20" />
      <DO name="CtlPwd5" type="ABBIED600_Rev4_VSG_2_20" />
      <DO name="CtlPwd6" type="ABBIED600_Rev4_VSG_2_20" />
      <DO name="CtlPwd7" type="ABBIED600_Rev4_VSG_2_20" />
      <DO name="CtlPwd8" type="ABBIED600_Rev4_VSG_2_20" />
      <DO name="CommPort" type="ABBIED600_Rev6_ENG_SP_CommPort_Sub3_ED2" />
      <DO name="LnkMod" type="ABBIED600_Rev3_ENG_SP_LnkMod" />
      <DO name="MBWrAuth" type="ABBIED600_Rev3_ENG_SP_MBWrAuth" />
      <DO name="EvtIdSel" type="ABBIED600_Rev3_ENG_SP_MBSEventID" />
      <DO name="EvtBufMod" type="ABBIED600_Rev3_ENG_SP_MBEvtBufMod" />
      <DO name="CRCOrdr" type="ABBIED600_Rev3_ENG_SP_CRCOrd" />
      <DO name="TmFrm" type="ABBIED600_Rev3_ENG_SP_MBSTimeFormat" />
      <DO name="CliIP" type="ABBIED600_Rev4_VSG_2_20" />
      <DO name="SerPty" type="ABBIED600_Rev3_ENG_SP_SerPty" />
      <DO name="CntRs" type="ABBIED600_Rev3_SPC_control" />
      <DO name="PrtlCustom" type="ABBIED600_Rev1_ENS_ABB_Prtl_Customization" />
      <DO name="PrmCustom" type="ABBIED600_Rev2_ING_SP_1" />
    </LNodeType>
    <LNodeType id="EFLPTOC1_ED2_I_8" lnClass="PTOC">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="TmACrv" type="ABBIED600_Rev7_CURVE_SG_Sub2" />
      <DO name="StrVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="TmMult" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="MinOpTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev2_ING_SG" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv" />
      <DO name="RsDlTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="AMeasMod" type="ABBIED600_Rev4_ENG_SP_MeasMod_Sub2_e" />
      <DO name="StrValMult" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="StrDur" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="InEnaMult" type="ABBIED600_Rev1_SPS_e" />
      <DO name="TestPro" type="ABBIED600_Rev8_ENC_TestPro_Sub2_e" />
      <DO name="AResSigSel" type="ABBIED600_Rev3_ENG_SP_AResSigSel_e" />
    </LNodeType>
    <LNodeType id="TONGAPC2_ED2_E_22" lnClass="GAPC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind6" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind7" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind8" type="ABBIED600_Rev1_SPS" />
      <DO name="SPCSO1" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO2" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO3" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO4" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO5" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO6" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO7" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO8" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="OnDlTmms1" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OnDlTmms2" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OnDlTmms3" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OnDlTmms4" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OnDlTmms5" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OnDlTmms6" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OnDlTmms7" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OnDlTmms8" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="DurLeftTm1" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="DurLeftTm2" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="DurLeftTm3" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="DurLeftTm4" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="DurLeftTm5" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="DurLeftTm6" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="DurLeftTm7" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="DurLeftTm8" type="ABBIED600_Rev8_MV_2_e" />
    </LNodeType>
    <LNodeType id="MVGAPC1_ED2_D_21" lnClass="GAPC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind6" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind7" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind8" type="ABBIED600_Rev1_SPS" />
      <DO name="SPCSO1" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO2" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO3" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO4" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO5" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO6" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO7" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO8" type="ABBIED600_Rev2_SPC_simple" />
    </LNodeType>
    <LNodeType id="EIHMI1_ED2_B_6" lnClass="IHMI">
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="HomeBtnInd" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="Wkup" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="CardNam" type="ABBIED600_Rev3_DPL_eeprom_EIHMI_ED2_e" />
      <DO name="LgtBri" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="EnaUSB" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="ActHMI" type="ABBIED600_Rev3_SPS_dU_e" />
      <DO name="HwId" type="ABBIED600_Rev1_VSS_1_20_e" />
      <DO name="TestStaId" type="ABBIED600_Rev1_VSS_dU_20_e" />
      <DO name="IPAddr1" type="ABBIED600_Rev3_VSG_1_20_e" />
      <DO name="IPAddr2" type="ABBIED600_Rev3_VSG_1_20_e" />
      <DO name="AplRevHMI" type="ABBIED600_Rev3_VSG_1_20_e" />
      <DO name="SwrRevHMI" type="ABBIED600_Rev3_VSG_1_20_e" />
      <DO name="Mac1" type="ABBIED600_Rev3_VSG_1_20_e" />
      <DO name="Mac2" type="ABBIED600_Rev3_VSG_1_20_e" />
      <DO name="WkupInd" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="EnaEth1" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="AlmAckInd" type="ABBIED600_Rev1_SPS_e" />
      <DO name="AlmAck" type="ABBIED600_Rev2_SPC_simple_e" />
    </LNodeType>
    <LNodeType id="PHPTUV1_ED2_F_4" lnClass="PTUV">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_threephase" transient="true" />
      <DO name="TmVCrv" type="ABBIED600_Rev6_CURVE_SG_Sub7" />
      <DO name="StrVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="TmMult" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="MinOpTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev2_ING_SG" />
      <DO name="RsDlTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv_Sub1_e" />
      <DO name="BlkVal" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="NumPh" type="ABBIED600_Rev4_ENG_SP_StrPhSel_Sub1_e" />
      <DO name="StrDur" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="TestPro" type="ABBIED600_Rev8_ENC_TestPro_Sub2_e" />
      <DO name="CrvSatRl" type="ABBIED600_Rev4_ASG_SP_f_e" />
      <DO name="VSel" type="ABBIED600_Rev4_ENG_SP_VSel_Sub1_e" />
      <DO name="EnaBlkVal" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="HysRl" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="TypTmRs" type="ABBIED600_Rev2_ENG_SG_TypTmRs_e" />
    </LNodeType>
    <LNodeType id="ROVPTOV1_ED2_F_6" lnClass="PTOV">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="OpDlTmms" type="ABBIED600_Rev2_ING_SG" />
      <DO name="RsDlTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="StrDur" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="TestPro" type="ABBIED600_Rev8_ENC_TestPro_Sub2_e" />
      <DO name="VResSigSel" type="ABBIED600_Rev3_ENG_SP_VResSigSel_e" />
    </LNodeType>
    <LNodeType id="PHPTOV1_ED2_F_4" lnClass="PTOV">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_threephase" transient="true" />
      <DO name="TmVCrv" type="ABBIED600_Rev6_CURVE_SG_Sub6" />
      <DO name="StrVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="TmMult" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="MinOpTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev2_ING_SG" />
      <DO name="RsDlTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv_Sub1_e" />
      <DO name="NumPh" type="ABBIED600_Rev4_ENG_SP_StrPhSel_Sub1_e" />
      <DO name="StrDur" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="TestPro" type="ABBIED600_Rev8_ENC_TestPro_Sub2_e" />
      <DO name="CrvSatRl" type="ABBIED600_Rev4_ASG_SP_f_e" />
      <DO name="VSel" type="ABBIED600_Rev4_ENG_SP_VSel_Sub1_e" />
      <DO name="HysRl" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="TypTmRs" type="ABBIED600_Rev2_ENG_SG_TypTmRs_e" />
    </LNodeType>
    <LNodeType id="PHPTOV2_ED2_F_4" lnClass="PTOV">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_threephase" transient="true" />
      <DO name="TmVCrv" type="ABBIED600_Rev6_CURVE_SG_Sub6" />
      <DO name="StrVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="TmMult" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="MinOpTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev2_ING_SG" />
      <DO name="RsDlTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv_Sub1_e" />
      <DO name="NumPh" type="ABBIED600_Rev4_ENG_SP_StrPhSel_Sub1_e" />
      <DO name="StrDur" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="TestPro" type="ABBIED600_Rev8_ENC_TestPro_Sub2_e" />
      <DO name="CrvSatRl" type="ABBIED600_Rev4_ASG_SP_f_e" />
      <DO name="VSel" type="ABBIED600_Rev4_ENG_SP_VSel_Sub1_e" />
      <DO name="HysRl" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="TypTmRs" type="ABBIED600_Rev2_ENG_SG_TypTmRs_e" />
    </LNodeType>
    <LNodeType id="PHPTUV2_ED2_F_4" lnClass="PTUV">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_threephase" transient="true" />
      <DO name="TmVCrv" type="ABBIED600_Rev6_CURVE_SG_Sub7" />
      <DO name="StrVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="TmMult" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="MinOpTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev2_ING_SG" />
      <DO name="RsDlTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv_Sub1_e" />
      <DO name="BlkVal" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="NumPh" type="ABBIED600_Rev4_ENG_SP_StrPhSel_Sub1_e" />
      <DO name="StrDur" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="TestPro" type="ABBIED600_Rev8_ENC_TestPro_Sub2_e" />
      <DO name="CrvSatRl" type="ABBIED600_Rev4_ASG_SP_f_e" />
      <DO name="VSel" type="ABBIED600_Rev4_ENG_SP_VSel_Sub1_e" />
      <DO name="EnaBlkVal" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="HysRl" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="TypTmRs" type="ABBIED600_Rev2_ENG_SG_TypTmRs_e" />
    </LNodeType>
    <LNodeType id="IEC61850_IED_Tiger_Default_Reporting_client" lnClass="IHMI">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Health" type="ABBIED600_Rev4_ENS_health" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
    </LNodeType>
    <LNodeType id="CHMHAI1_ED2_B_47" lnClass="MHAI">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Hz" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="HA" type="ABBIED600_Rev11_HWYE_threephase1_11_Sub1" />
      <DO name="ThdA" type="ABBIED600_Rev8_WYE_threephase_simpler_i" />
      <DO name="TddA" type="ABBIED600_Rev8_WYE_threephase_simpler_i" />
      <DO name="NomA" type="ABBIED600_Rev8_ASG_SP_i" />
    </LNodeType>
    <LNodeType id="CHSMHAI1_ED2_B_47" lnClass="MHAI">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="HA" type="ABBIED600_Rev11_HWYE_threephase2_11" />
      <DO name="ThdA" type="ABBIED600_Rev8_WYE_threephase_simple_i" />
      <DO name="TddA" type="ABBIED600_Rev8_WYE_threephase_simple_i" />
      <DO name="ClcMth" type="ABBIED600_Rev4_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev3_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev6_ORG_SP_1" />
      <DO name="AvgIntv" type="ABBIED600_Rev3_ENG_SP_AvgIntv_e" />
      <DO name="H00A" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H01A" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H02A" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H03A" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H04A" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H05A" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H06A" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H07A" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H08A" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H09A" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H10A" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H11A" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
    </LNodeType>
    <LNodeType id="CHLMHAI1_ED2_B_47" lnClass="MHAI">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="HA" type="ABBIED600_Rev11_HWYE_threephase2_11" />
      <DO name="ThdA" type="ABBIED600_Rev8_WYE_threephase_simple_i" />
      <DO name="TddA" type="ABBIED600_Rev8_WYE_threephase_simple_i" />
      <DO name="ClcMth" type="ABBIED600_Rev4_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev3_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev6_ORG_SP_1" />
      <DO name="H00A" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H01A" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H02A" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H03A" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H04A" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H05A" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H06A" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H07A" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H08A" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H09A" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H10A" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H11A" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
    </LNodeType>
    <LNodeType id="PH1QVVR1_ED2_F_94" lnClass="QVVR">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="VaStr" type="ABBIED600_Rev1_SPS" />
      <DO name="DipStr" type="ABBIED600_Rev1_SPS" />
      <DO name="SwlStr" type="ABBIED600_Rev1_SPS" />
      <DO name="IntrStr" type="ABBIED600_Rev1_SPS" />
      <DO name="VaEnd" type="ABBIED600_Rev1_SPS" transient="true" />
      <DO name="VVa" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="VVaTm" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="OpCntRs" type="ABBIED600_Rev3_INC_control_int" />
      <DO name="DipStrVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="DipStr2Val" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="DipStr3Val" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="SwlStrVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="SwlStr2Val" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="SwlStr3Val" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="IntrStrVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="RefV" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="Dip1Cyc" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="Dip2Cyc" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="Dip3Tmms" type="ABBIED600_Rev2_ING_SG_e" />
      <DO name="Swl1Cyc" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="Swl2Cyc" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="Swl3Tmms" type="ABBIED600_Rev2_ING_SG_e" />
      <DO name="Intr1Cyc" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="Intr2Cyc" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="Intr3Tmms" type="ABBIED600_Rev2_ING_SG_e" />
      <DO name="MaxDurTmms" type="ABBIED600_Rev2_ING_SG_e" />
      <DO name="SwlOp" type="ABBIED600_Rev1_SPS_e" transient="true" />
      <DO name="DipOp" type="ABBIED600_Rev1_SPS_e" transient="true" />
      <DO name="IntrOp" type="ABBIED600_Rev1_SPS_e" transient="true" />
      <DO name="APreVa" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="SwlInstCnt" type="ABBIED600_Rev1_INS_e" />
      <DO name="SwlMomCnt" type="ABBIED600_Rev1_INS_e" />
      <DO name="SwlTmpCnt" type="ABBIED600_Rev1_INS_e" />
      <DO name="SwlMaxCnt" type="ABBIED600_Rev1_INS_e" />
      <DO name="DipInstCnt" type="ABBIED600_Rev1_INS_e" />
      <DO name="DipTmpCnt" type="ABBIED600_Rev1_INS_e" />
      <DO name="DipMomCnt" type="ABBIED600_Rev1_INS_e" />
      <DO name="DipMaxCnt" type="ABBIED600_Rev1_INS_e" />
      <DO name="IntrMomCnt" type="ABBIED600_Rev1_INS_e" />
      <DO name="IntrTmpCnt" type="ABBIED600_Rev1_INS_e" />
      <DO name="IntrSstCnt" type="ABBIED600_Rev1_INS_e" />
      <DO name="IntrMaxCnt" type="ABBIED600_Rev1_INS_e" />
      <DO name="CntRs" type="ABBIED600_Rev3_SPC_control_e" />
      <DO name="PhSpvn" type="ABBIED600_Rev3_ENG_SP_PhSv_Sub1_e" />
      <DO name="OpModPh" type="ABBIED600_Rev3_ENG_SP_OpModPh_e" />
      <DO name="TestOth" type="ABBIED600_Rev2_ENC_TestOth_Sub2_e" />
      <DO name="VVaEna" type="ABBIED600_Rev5_ENG_SP_VVaTyp_e" />
      <DO name="VaOp" type="ABBIED600_Rev1_SPS_e" />
      <DO name="VaStrGen" type="ABBIED600_Rev1_SPS_e" />
      <DO name="VVaTyp" type="ABBIED600_Rev3_ENS_VVaTyp_e" />
      <DO name="RcdRs" type="ABBIED600_Rev3_SPC_control_e" />
    </LNodeType>
    <LNodeType id="PH2QVVR1_ED2_F_94" lnClass="QVVR">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="VaStr" type="ABBIED600_Rev1_SPS" />
      <DO name="VVa" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="VVaTm" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="APreVa" type="ABBIED600_Rev8_MV_simple_i_e" />
    </LNodeType>
    <LNodeType id="PH3QVVR1_ED2_F_94" lnClass="QVVR">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="VaStr" type="ABBIED600_Rev1_SPS" />
      <DO name="VVa" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="VVaTm" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="APreVa" type="ABBIED600_Rev8_MV_simple_i_e" />
    </LNodeType>
    <LNodeType id="QVV1RQRC1_ED2_F_94" lnClass="RQRC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_lnNs_1" />
      <DO name="VVaTyp" type="ABBIED600_Rev3_ENS_VVaTyp_e" />
      <DO name="VVaPhsA" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="VVaPhsB" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="VVaPhsC" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="VVaTmPhsA" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="VVaTmPhsB" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="VVaTmPhsC" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="APreVaPhsA" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="APreVaPhsB" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="APreVaPhsC" type="ABBIED600_Rev8_MV_simple_i_e" />
    </LNodeType>
    <LNodeType id="QVV2RQRC1_ED2_F_94" lnClass="RQRC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_lnNs_1" />
      <DO name="VVaTyp" type="ABBIED600_Rev3_ENS_VVaTyp_e" />
      <DO name="VVaPhsA" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="VVaPhsB" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="VVaPhsC" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="VVaTmPhsA" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="VVaTmPhsB" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="VVaTmPhsC" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="APreVaPhsA" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="APreVaPhsB" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="APreVaPhsC" type="ABBIED600_Rev8_MV_simple_i_e" />
    </LNodeType>
    <LNodeType id="QVV3RQRC1_ED2_F_94" lnClass="RQRC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_lnNs_1" />
      <DO name="VVaTyp" type="ABBIED600_Rev3_ENS_VVaTyp_e" />
      <DO name="VVaPhsA" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="VVaPhsB" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="VVaPhsC" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="VVaTmPhsA" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="VVaTmPhsB" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="VVaTmPhsC" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="APreVaPhsA" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="APreVaPhsB" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="APreVaPhsC" type="ABBIED600_Rev8_MV_simple_i_e" />
    </LNodeType>
    <LNodeType id="VHMHAI1_ED2_B_40" lnClass="MHAI">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Hz" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="HPhV" type="ABBIED600_Rev3_HWYE_threephase3_11" />
      <DO name="ThdPhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i" />
    </LNodeType>
    <LNodeType id="VHSMHAI1_ED2_B_40" lnClass="MHAI">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="HPhV" type="ABBIED600_Rev11_HWYE_threephase2_11" />
      <DO name="ThdPhV" type="ABBIED600_Rev8_WYE_threephase_simple_i" />
      <DO name="ClcMth" type="ABBIED600_Rev4_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev3_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev6_ORG_SP_1" />
      <DO name="AvgIntv" type="ABBIED600_Rev3_ENG_SP_AvgIntv_e" />
      <DO name="H00PhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H01PhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H02PhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H03PhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H04PhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H05PhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H06PhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H07PhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H08PhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H09PhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H10PhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H11PhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
    </LNodeType>
    <LNodeType id="VHLMHAI1_ED2_B_40" lnClass="MHAI">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="HPhV" type="ABBIED600_Rev11_HWYE_threephase2_11" />
      <DO name="ThdPhV" type="ABBIED600_Rev8_WYE_threephase_simple_i" />
      <DO name="ClcMth" type="ABBIED600_Rev4_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev3_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev6_ORG_SP_1" />
      <DO name="H00PhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H01PhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H02PhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H03PhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H04PhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H05PhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H06PhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H07PhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H08PhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H09PhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H10PhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H11PhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
    </LNodeType>
    <LNodeType id="VSQVUB2_ED2_G_13" lnClass="QVUB">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="VaStr" type="ABBIED600_Rev1_SPS" />
      <DO name="MaxVVa" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="UnbDetMth" type="ABBIED600_Rev2_ENG_SP_UnbDetMth" />
      <DO name="StrVal" type="ABBIED600_Rev8_ASG_SP_i" />
      <DO name="TrgModPQ" type="ABBIED600_Rev4_ENG_SP_TrgModPQ_e" />
      <DO name="ObsPerSel" type="ABBIED600_Rev3_ENG_SP_ObsPerSel_e" />
      <DO name="ObsPerUsr" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="HiPctVUnb" type="ABBIED600_Rev1_SPS_e" />
      <DO name="ObsPerAct" type="ABBIED600_Rev1_SPS_e" />
      <DO name="PctUnbVal" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="VUnb3sAv" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="VUnb10mAv" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="PctUnb" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="ObsPerStr" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="ObsPerEnd" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="TestOth" type="ABBIED600_Rev2_ENC_TestOth_Sub3_e" />
      <DO name="TrgObsPer" type="ABBIED600_Rev3_SPC_control_e" />
      <DO name="RcdRs" type="ABBIED600_Rev3_SPC_control_e" />
      <DO name="PerStrDate" type="ABBIED600_Rev2_TSG_SP_setCal_occmonthdayhr_e" />
    </LNodeType>
    <LNodeType id="QVU1RQRC2_ED2_G_13" lnClass="RQRC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_lnNs_1" />
      <DO name="MaxVVa" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="VVaTm" type="ABBIED600_Rev8_MV_simple_i_e" />
    </LNodeType>
    <LNodeType id="QVU2RQRC2_ED2_G_13" lnClass="RQRC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_lnNs_1" />
      <DO name="MaxVVa" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="VVaTm" type="ABBIED600_Rev8_MV_simple_i_e" />
    </LNodeType>
    <LNodeType id="QVU3RQRC2_ED2_G_13" lnClass="RQRC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_lnNs_1" />
      <DO name="MaxVVa" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="VVaTm" type="ABBIED600_Rev8_MV_simple_i_e" />
    </LNodeType>
    <LNodeType id="MDSOPT1_ED2_F_11" lnClass="SOPT">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_lnNs_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="OpTmh" type="ABBIED600_Rev1_INS_e" />
      <DO name="OpTmRs" type="ABBIED600_Rev3_SPC_control" />
      <DO name="OpTmWrn" type="ABBIED600_Rev1_SPS_e" />
      <DO name="OpTmAlm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="TmOp" type="ABBIED600_Rev1_SPS" />
      <DO name="OpWrnTmh" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="OpAlmTmh" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="IniOpTmh" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="OpActTmh" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="OpActMod" type="ABBIED600_Rev3_ENG_SP_TmrAlmMod" />
      <DO name="TestSpvn" type="ABBIED600_Rev7_ENC_TestSpvn_Sub13" />
    </LNodeType>
    <LNodeType id="MVGAPC2_ED2_D_12" lnClass="GAPC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind6" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind7" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind8" type="ABBIED600_Rev1_SPS" />
      <DO name="SPCSO1" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO2" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO3" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO4" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO5" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO6" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO7" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO8" type="ABBIED600_Rev2_SPC_simple" />
    </LNodeType>
    <LNodeType id="MVGAPC3_ED2_D_12" lnClass="GAPC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind6" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind7" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind8" type="ABBIED600_Rev1_SPS" />
      <DO name="SPCSO1" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO2" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO3" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO4" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO5" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO6" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO7" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO8" type="ABBIED600_Rev2_SPC_simple" />
    </LNodeType>
    <LNodeType id="MVGAPC4_ED2_D_15" lnClass="GAPC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind6" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind7" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind8" type="ABBIED600_Rev1_SPS" />
      <DO name="SPCSO1" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO2" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO3" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO4" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO5" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO6" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO7" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO8" type="ABBIED600_Rev2_SPC_simple" />
    </LNodeType>
    <LNodeType id="SRGAPC2_ED2_C_22" lnClass="GAPC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind6" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind7" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind8" type="ABBIED600_Rev1_SPS" />
      <DO name="SPCSO1" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO2" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO3" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO4" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO5" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO6" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO7" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO8" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="Rs1" type="ABBIED600_Rev3_SPC_control_e" />
      <DO name="Rs2" type="ABBIED600_Rev3_SPC_control_e" />
      <DO name="Rs3" type="ABBIED600_Rev3_SPC_control_e" />
      <DO name="Rs4" type="ABBIED600_Rev3_SPC_control_e" />
      <DO name="Rs5" type="ABBIED600_Rev3_SPC_control_e" />
      <DO name="Rs6" type="ABBIED600_Rev3_SPC_control_e" />
      <DO name="Rs7" type="ABBIED600_Rev3_SPC_control_e" />
      <DO name="Rs8" type="ABBIED600_Rev3_SPC_control_e" />
    </LNodeType>
    <LNodeType id="SPCGAPC2_ED2_D_6" lnClass="GAPC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind6" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind7" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind8" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind9" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind10" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind11" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind12" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind13" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind14" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind15" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind16" type="ABBIED600_Rev1_SPS" />
      <DO name="SPCSO1" type="ABBIED600_Rev7_SPC_pulse" />
      <DO name="SPCSO2" type="ABBIED600_Rev7_SPC_pulse" />
      <DO name="SPCSO3" type="ABBIED600_Rev7_SPC_pulse" />
      <DO name="SPCSO4" type="ABBIED600_Rev7_SPC_pulse" />
      <DO name="SPCSO5" type="ABBIED600_Rev7_SPC_pulse" />
      <DO name="SPCSO6" type="ABBIED600_Rev7_SPC_pulse" />
      <DO name="SPCSO7" type="ABBIED600_Rev7_SPC_pulse" />
      <DO name="SPCSO8" type="ABBIED600_Rev7_SPC_pulse" />
      <DO name="SPCSO9" type="ABBIED600_Rev7_SPC_pulse" />
      <DO name="SPCSO10" type="ABBIED600_Rev7_SPC_pulse" />
      <DO name="SPCSO11" type="ABBIED600_Rev7_SPC_pulse" />
      <DO name="SPCSO12" type="ABBIED600_Rev7_SPC_pulse" />
      <DO name="SPCSO13" type="ABBIED600_Rev7_SPC_pulse" />
      <DO name="SPCSO14" type="ABBIED600_Rev7_SPC_pulse" />
      <DO name="SPCSO15" type="ABBIED600_Rev7_SPC_pulse" />
      <DO name="SPCSO16" type="ABBIED600_Rev7_SPC_pulse" />
      <DO name="LocRemRst" type="ABBIED600_Rev2_SPG_SP_e" />
    </LNodeType>
    <LNodeType id="TPGAPC2_ED2_D_7" lnClass="GAPC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="SPCSO1" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO2" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="PlsTmms" type="ABBIED600_Rev2_ING_SP_1_e" />
    </LNodeType>
    <LNodeType id="SETI32GAPC1_ED2_A_20" lnClass="GAPC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="IntOut1" type="ABBIED600_Rev1_INS_d_e" />
      <DO name="IntOut2" type="ABBIED600_Rev1_INS_d_e" />
      <DO name="IntOut3" type="ABBIED600_Rev1_INS_d_e" />
      <DO name="IntOut4" type="ABBIED600_Rev1_INS_d_e" />
      <DO name="IntOut5" type="ABBIED600_Rev1_INS_d_e" />
      <DO name="IntOut6" type="ABBIED600_Rev1_INS_d_e" />
      <DO name="IntOut7" type="ABBIED600_Rev1_INS_d_e" />
      <DO name="IntOut8" type="ABBIED600_Rev1_INS_d_e" />
      <DO name="IntOut9" type="ABBIED600_Rev1_INS_d_e" />
      <DO name="IntOut10" type="ABBIED600_Rev1_INS_d_e" />
      <DO name="IntOut11" type="ABBIED600_Rev1_INS_d_e" />
      <DO name="IntOut12" type="ABBIED600_Rev1_INS_d_e" />
      <DO name="IntOut13" type="ABBIED600_Rev1_INS_d_e" />
      <DO name="IntOut14" type="ABBIED600_Rev1_INS_d_e" />
      <DO name="IntOut15" type="ABBIED600_Rev1_INS_d_e" />
      <DO name="IntOut16" type="ABBIED600_Rev1_INS_d_e" />
      <DO name="IntSet1" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="IntSet2" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="IntSet3" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="IntSet4" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="IntSet5" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="IntSet6" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="IntSet7" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="IntSet8" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="IntSet9" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="IntSet10" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="IntSet11" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="IntSet12" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="IntSet13" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="IntSet14" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="IntSet15" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="IntSet16" type="ABBIED600_Rev2_ING_SP_1_e" />
    </LNodeType>
    <LNodeType id="GATEGAPC1_ED2_A_7" lnClass="GAPC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind6" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind7" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind8" type="ABBIED600_Rev1_SPS" />
      <DO name="SPCSO1" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO2" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO3" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO4" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO5" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO6" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO7" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO8" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="EnaInd1" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="EnaInd2" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="EnaInd3" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="EnaInd4" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="EnaInd5" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="EnaInd6" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="EnaInd7" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="EnaInd8" type="ABBIED600_Rev2_SPG_SP_e" />
    </LNodeType>
    <LNodeType id="TONGAPC1_ED2_E_40_#LIB1" lnClass="GAPC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind6" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind7" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind8" type="ABBIED600_Rev1_SPS" />
      <DO name="SPCSO1" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO2" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO3" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO4" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO5" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO6" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO7" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO8" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="OnDlTmms1" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OnDlTmms2" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OnDlTmms3" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OnDlTmms4" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OnDlTmms5" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OnDlTmms6" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OnDlTmms7" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OnDlTmms8" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="DurLeftTm1" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="DurLeftTm2" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="DurLeftTm3" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="DurLeftTm4" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="DurLeftTm5" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="DurLeftTm6" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="DurLeftTm7" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="DurLeftTm8" type="ABBIED600_Rev8_MV_2_e" />
    </LNodeType>
    <LNodeType id="TOFGAPC2_ED2_E_22_#LIB1" lnClass="GAPC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind6" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind7" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind8" type="ABBIED600_Rev1_SPS" />
      <DO name="SPCSO1" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO2" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO3" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO4" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO5" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO6" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO7" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO8" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="OffDlTmms1" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OffDlTmms2" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OffDlTmms3" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OffDlTmms4" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OffDlTmms5" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OffDlTmms6" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OffDlTmms7" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OffDlTmms8" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="DurLeftTm1" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="DurLeftTm2" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="DurLeftTm3" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="DurLeftTm4" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="DurLeftTm5" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="DurLeftTm6" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="DurLeftTm7" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="DurLeftTm8" type="ABBIED600_Rev8_MV_2_e" />
    </LNodeType>
    <LNodeType id="SEQSPVC1_ED2_F_13" lnClass="SPVC">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_lnNs_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple_e" />
      <DO name="Str3Ph" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="InPosCls" type="ABBIED600_Rev1_SPS" />
      <DO name="InDsconOpn" type="ABBIED600_Rev1_SPS" />
      <DO name="InMCBOpn" type="ABBIED600_Rev1_SPS" />
      <DO name="BlkValA" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="NgSeqLevA" type="ABBIED600_Rev8_ASG_SP_i" />
      <DO name="ChgRteA" type="ABBIED600_Rev8_ASG_SP_i" />
      <DO name="ChgRteEna" type="ABBIED600_Rev2_SPG_SP" />
      <DO name="ChgRteV" type="ABBIED600_Rev8_ASG_SP_i" />
      <DO name="EnaSealIn" type="ABBIED600_Rev2_SPG_SP" />
      <DO name="BlkValV" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="SealInV" type="ABBIED600_Rev8_ASG_SP_i" />
      <DO name="NgSeqLevV" type="ABBIED600_Rev8_ASG_SP_i" />
      <DO name="TestSpvn" type="ABBIED600_Rev7_ENC_TestSpvn_Sub7" />
      <DO name="DeaLinValA" type="ABBIED600_Rev8_ASG_SP_i" />
    </LNodeType>
    <LNodeType id="CCSPVC1_ED2_F_9" lnClass="SPVC">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_lnNs_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="StrVal" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="MaxOpA" type="ABBIED600_Rev8_ASG_SP_i" />
      <DO name="FailACirc" type="ABBIED600_Rev1_ACT_simple" />
      <DO name="SigFailAlm" type="ABBIED600_Rev1_SPS" />
      <DO name="TestSpvn" type="ABBIED600_Rev7_ENC_TestSpvn_Sub2" />
      <DO name="DifAClc" type="ABBIED600_Rev8_WYE_res_simple_i_e" />
    </LNodeType>
    <LNodeType id="TCSSCBR3_ED2_E_5" lnClass="SCBR">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="OpDlTmms" type="ABBIED600_Rev2_ING_SP_minVal_stepSize_retain_e" />
      <DO name="RsDlTmms" type="ABBIED600_Rev2_ING_SP_minVal_stepSize_retain_e" />
      <DO name="CircAlm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="TestSpvn" type="ABBIED600_Rev7_ENC_TestSpvn_Sub10_e" />
      <DO name="ColOpn" type="ABBIED600_Rev1_SPS_simple" />
    </LNodeType>
    <LNodeType id="CCBRBRF1_ED2_H_9" lnClass="RBRF">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="OpEx" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="OpIn" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="FailMod" type="ABBIED600_Rev5_ENG_SP_FailMod" />
      <DO name="FailTmms" type="ABBIED600_Rev2_ING_SP" />
      <DO name="TPTrTmms" type="ABBIED600_Rev2_ING_SP" />
      <DO name="DetValA" type="ABBIED600_Rev8_ASG_SP_i" />
      <DO name="ReTrMod" type="ABBIED600_Rev3_ENG_SP_ReTrMod" />
      <DO name="TrPlsTmms" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="DetValARes" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="AMeasMod" type="ABBIED600_Rev4_ENG_SP_MeasMod_e" />
      <DO name="CBAlmTmms" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OpExMod" type="ABBIED600_Rev3_ENG_SP_buTripMode_e" />
      <DO name="InStr" type="ABBIED600_Rev1_SPS_e" />
      <DO name="InPosCls" type="ABBIED600_Rev1_SPS_e" />
      <DO name="InCBFlt" type="ABBIED600_Rev1_SPS_e" />
      <DO name="TestProRl" type="ABBIED600_Rev13_ENC_TestProRl_Sub1_e" />
      <DO name="StrLatMod" type="ABBIED600_Rev3_ENG_SP_StrLtcMod_e" />
    </LNodeType>
    <LNodeType id="PKIGSAL1_REX61X_ED2_A_14" lnClass="GSAL">
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="OpCntRs" type="ABBIED600_Rev2_INC_simple_int" />
      <DO name="NumCntRs" type="ABBIED600_Rev1_INS" />
      <DO name="AuthFail" type="ABBIED600_Rev1_SEC" />
      <DO name="AcsCtlFail" type="ABBIED600_Rev1_SEC" />
      <DO name="SvcViol" type="ABBIED600_Rev1_SEC" />
      <DO name="Ina" type="ABBIED600_Rev1_SEC" />
      <DO name="EnaPKI" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="RAIPAdr" type="ABBIED600_Rev4_VSG_2_20_e" />
      <DO name="RAAdr" type="ABBIED600_Rev2_VSG_2_20_dU_e" />
      <DO name="RAPort" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="CAThmbPrn" type="ABBIED600_Rev2_VSG_2_64_e" />
      <DO name="CANam" type="ABBIED600_Rev4_VSG_2_20_e" />
      <DO name="KeyLenBit" type="ABBIED600_Rev4_ENG_SP_KeyLenBit_e" />
      <DO name="EnrollPwd" type="ABBIED600_Rev4_VSG_2_20_e" />
      <DO name="CARspTms" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="CASrvSt" type="ABBIED600_Rev1_ENS_SrvSt_e" />
    </LNodeType>
    <LNodeType id="TRPPTRC2_ED2_H_1" lnClass="PTRC">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Tr" type="ABBIED600_Rev1_ACT_simple_dU" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple_dU" transient="true" />
      <DO name="TrPlsTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="TrOutMod" type="ABBIED600_Rev3_ENG_SP_TrOutMod_e" />
      <DO name="LORs" type="ABBIED600_Rev3_SPC_indications_e" />
      <DO name="TrRs" type="ABBIED600_Rev3_SPC_indications_e" />
      <DO name="ClsLO" type="ABBIED600_Rev1_SPS_e" />
    </LNodeType>
    <LNodeType id="EFIPTOC1_ED2_H_7" lnClass="PTOC">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="OpDlTmms" type="ABBIED600_Rev2_ING_SG" />
      <DO name="RsDlTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="StrValMult" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="StrDur" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="InEnaMult" type="ABBIED600_Rev1_SPS_e" />
      <DO name="TestPro" type="ABBIED600_Rev8_ENC_TestPro_Sub2_e" />
      <DO name="AResSigSel" type="ABBIED600_Rev3_ENG_SP_AResSigSel_e" />
    </LNodeType>
    <LNodeType id="EFHPTOC1_ED2_H_8" lnClass="PTOC">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="TmACrv" type="ABBIED600_Rev6_CURVE_SG_Sub4" />
      <DO name="StrVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="TmMult" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="MinOpTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev2_ING_SG" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv" />
      <DO name="RsDlTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="AMeasMod" type="ABBIED600_Rev4_ENG_SP_MeasMod_Sub2_e" />
      <DO name="StrValMult" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="StrDur" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="InEnaMult" type="ABBIED600_Rev1_SPS_e" />
      <DO name="TestPro" type="ABBIED600_Rev8_ENC_TestPro_Sub2_e" />
      <DO name="AResSigSel" type="ABBIED600_Rev3_ENG_SP_AResSigSel_e" />
    </LNodeType>
    <LNodeType id="T1PTTR1_ED2_H_14" lnClass="PTTR">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Tmp" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="TmpRl" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="AlmThm" type="ABBIED600_Rev1_SPS" />
      <DO name="TmpMax" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="ConsTms1" type="ABBIED600_Rev2_ING_SG" />
      <DO name="AlmVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="RsTmp" type="ABBIED600_Rev3_SPC_control_e" />
      <DO name="InEnaMult" type="ABBIED600_Rev1_SPS_e" />
      <DO name="BlkThm" type="ABBIED600_Rev1_SPS" />
      <DO name="TmpUsed" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="TmpAmb" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="OpTm" type="ABBIED600_Rev6_INS_Unit_e" />
      <DO name="BlkThmRsTm" type="ABBIED600_Rev6_INS_Unit_e" />
      <DO name="AMult" type="ABBIED600_Rev2_ING_SG_e" />
      <DO name="ARef" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="EnvTmpSet" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="IniTmp" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="DropoutVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="TmpR" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="TestPro" type="ABBIED600_Rev8_ENC_TestPro_Sub18_e" />
    </LNodeType>
    <LNodeType id="INRPHAR1_ED2_E_4" lnClass="PHAR">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase" />
      <DO name="PhStr" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="OpDlTmms" type="ABBIED600_Rev2_ING_SG" />
      <DO name="RsDlTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="TestProRl" type="ABBIED600_Rev14_ENC_TestProRl_Sub12_e" />
      <DO name="NumPh" type="ABBIED600_Rev4_ENG_SP_StrPhSel_Sub3_e" />
      <DO name="BlkValA" type="ABBIED600_Rev8_ASG_SG_i_e" />
    </LNodeType>
    <LNodeType id="PHHPTOC2_ED2_H_4" lnClass="PTOC">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_threephase" transient="true" />
      <DO name="TmACrv" type="ABBIED600_Rev6_CURVE_SG_Sub4" />
      <DO name="StrVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="TmMult" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="MinOpTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev2_ING_SG" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv" />
      <DO name="RsDlTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="InEnaMult" type="ABBIED600_Rev1_SPS_e" />
      <DO name="NumPh" type="ABBIED600_Rev4_ENG_SP_StrPhSel_Sub1_e" />
      <DO name="StrValMult" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="StrDur" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="AMeasMod" type="ABBIED600_Rev4_ENG_SP_MeasMod_Sub2_e" />
      <DO name="TestPro" type="ABBIED600_Rev8_ENC_TestPro_Sub2_e" />
    </LNodeType>
    <LNodeType id="DEFHPTOC1_ED2_H_13" lnClass="PTOC">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="TmACrv" type="ABBIED600_Rev6_CURVE_SG_Sub1" />
      <DO name="StrVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="TmMult" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="MinOpTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev2_ING_SG" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv" />
      <DO name="RsDlTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="DirMod" type="ABBIED600_Rev3_ENG_SG_DirMod" />
      <DO name="VStr" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="StrValMult" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="AllwNonDir" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="AMeasMod" type="ABBIED600_Rev4_ENG_SP_MeasMod_Sub2_e" />
      <DO name="InEnaMult" type="ABBIED600_Rev1_SPS_e" />
      <DO name="StrDur" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="EnaVLim" type="ABBIED600_Rev1_SPG_SG_e" />
      <DO name="TestPro" type="ABBIED600_Rev8_ENC_TestPro_Sub2_e" />
      <DO name="AResSigSel" type="ABBIED600_Rev3_ENG_SP_AResSigSel_e" />
    </LNodeType>
    <LNodeType id="DEFHRDIR1_ED2_H_13" lnClass="RDIR">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Dir" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="ChrAng" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="MinFwdAng" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="MinRvAng" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="MaxFwdAng" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="MaxRvAng" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="BlkValA" type="ABBIED600_Rev8_ASG_SP_i" />
      <DO name="BlkValV" type="ABBIED600_Rev8_ASG_SP_i" />
      <DO name="PolQty" type="ABBIED600_Rev2_ENG_SP_PolQty_Sub1" />
      <DO name="ChrAngCtl" type="ABBIED600_Rev1_SPS_e" />
      <DO name="OpModEF" type="ABBIED600_Rev2_ENG_SG_OpModEF_e" />
      <DO name="CorAng" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="RvPol" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="OpAEF" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="OpPolAng" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="OpChrAng" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="VResSigSel" type="ABBIED600_Rev3_ENG_SP_VResSigSel_e" />
    </LNodeType>
    <LNodeType id="DEFLPTOC1_ED2_H_14" lnClass="PTOC">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="TmACrv" type="ABBIED600_Rev7_CURVE_SG_Sub2" />
      <DO name="StrVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="TmMult" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="MinOpTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev2_ING_SG" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv" />
      <DO name="RsDlTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="DirMod" type="ABBIED600_Rev3_ENG_SG_DirMod" />
      <DO name="VStr" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="StrValMult" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="AllwNonDir" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="AMeasMod" type="ABBIED600_Rev4_ENG_SP_MeasMod_Sub2_e" />
      <DO name="InEnaMult" type="ABBIED600_Rev1_SPS_e" />
      <DO name="StrDur" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="EnaVLim" type="ABBIED600_Rev1_SPG_SG_e" />
      <DO name="TestPro" type="ABBIED600_Rev8_ENC_TestPro_Sub2_e" />
      <DO name="AResSigSel" type="ABBIED600_Rev3_ENG_SP_AResSigSel_e" />
    </LNodeType>
    <LNodeType id="DEFLRDIR1_ED2_H_14" lnClass="RDIR">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Dir" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="ChrAng" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="MinFwdAng" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="MinRvAng" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="MaxFwdAng" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="MaxRvAng" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="BlkValA" type="ABBIED600_Rev8_ASG_SP_i" />
      <DO name="BlkValV" type="ABBIED600_Rev8_ASG_SP_i" />
      <DO name="PolQty" type="ABBIED600_Rev2_ENG_SP_PolQty_Sub1" />
      <DO name="ChrAngCtl" type="ABBIED600_Rev1_SPS_e" />
      <DO name="OpModEF" type="ABBIED600_Rev2_ENG_SG_OpModEF_e" />
      <DO name="CorAng" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="RvPol" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="OpAEF" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="OpPolAng" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="OpChrAng" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="VResSigSel" type="ABBIED600_Rev3_ENG_SP_VResSigSel_e" />
    </LNodeType>
    <LNodeType id="DPHHPTOC1_ED2_G_14" lnClass="PTOC">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_threephase" transient="true" />
      <DO name="TmACrv" type="ABBIED600_Rev6_CURVE_SG_Sub4" />
      <DO name="StrVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="TmMult" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="MinOpTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev2_ING_SG" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv" />
      <DO name="RsDlTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="DirMod" type="ABBIED600_Rev3_ENG_SG_DirMod" />
      <DO name="InEnaMult" type="ABBIED600_Rev1_SPS_e" />
      <DO name="NumPh" type="ABBIED600_Rev4_ENG_SP_StrPhSel_Sub1_e" />
      <DO name="StrValMult" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="StrDur" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="AMeasMod" type="ABBIED600_Rev4_ENG_SP_MeasMod_Sub2_e" />
      <DO name="TestPro" type="ABBIED600_Rev8_ENC_TestPro_Sub2_e" />
      <DO name="AllwNonDir" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="NonDir" type="ABBIED600_Rev1_SPS_e" />
    </LNodeType>
    <LNodeType id="DPHHRDIR1_ED2_G_14" lnClass="RDIR">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Dir" type="ABBIED600_Rev1_ACD_threephase" />
      <DO name="ChrAng" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="MinFwdAng" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="MinRvAng" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="MaxFwdAng" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="MaxRvAng" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="BlkValA" type="ABBIED600_Rev8_ASG_SP_i" />
      <DO name="BlkValV" type="ABBIED600_Rev8_ASG_SP_i" />
      <DO name="PolQty" type="ABBIED600_Rev3_ENG_SG_PolQty_Sub1" />
      <DO name="VMemTmms" type="ABBIED600_Rev2_ING_SG_e" />
      <DO name="OpChrAngPhsA" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="OpChrAngPhsB" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="OpChrAngPhsC" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="VMemUsedSt" type="ABBIED600_Rev1_SPS_e" />
    </LNodeType>
    <LNodeType id="EFLPTOC2_ED2_I_8" lnClass="PTOC">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="TmACrv" type="ABBIED600_Rev7_CURVE_SG_Sub2" />
      <DO name="StrVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="TmMult" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="MinOpTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev2_ING_SG" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv" />
      <DO name="RsDlTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="AMeasMod" type="ABBIED600_Rev4_ENG_SP_MeasMod_Sub2_e" />
      <DO name="StrValMult" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="StrDur" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="InEnaMult" type="ABBIED600_Rev1_SPS_e" />
      <DO name="TestPro" type="ABBIED600_Rev8_ENC_TestPro_Sub2_e" />
      <DO name="AResSigSel" type="ABBIED600_Rev3_ENG_SP_AResSigSel_e" />
    </LNodeType>
    <LNodeType id="PHLPTOC2_ED2_G_4" lnClass="PTOC">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_threephase" transient="true" />
      <DO name="TmACrv" type="ABBIED600_Rev6_CURVE_SG_Sub8" />
      <DO name="StrVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="TmMult" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="MinOpTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev2_ING_SG" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv" />
      <DO name="RsDlTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="InEnaMult" type="ABBIED600_Rev1_SPS_e" />
      <DO name="NumPh" type="ABBIED600_Rev4_ENG_SP_StrPhSel_Sub1_e" />
      <DO name="StrValMult" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="StrDur" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="AMeasMod" type="ABBIED600_Rev4_ENG_SP_MeasMod_Sub4_e" />
      <DO name="TestPro" type="ABBIED600_Rev8_ENC_TestPro_Sub2_e" />
    </LNodeType>
    <LNodeType id="NSPTOC1_ED2_G_5" lnClass="PTOC">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="TmACrv" type="ABBIED600_Rev7_CURVE_SG_Sub2" />
      <DO name="StrVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="TmMult" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="MinOpTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev2_ING_SG" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv" />
      <DO name="RsDlTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="InEnaMult" type="ABBIED600_Rev1_SPS_e" />
      <DO name="StrValMult" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="StrDur" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="TestPro" type="ABBIED600_Rev8_ENC_TestPro_Sub2_e" />
    </LNodeType>
    <LNodeType id="PDNSPTOC1_ED2_F_4" lnClass="PTOC">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="OpDlTmms" type="ABBIED600_Rev2_ING_SG" />
      <DO name="RsDlTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="ImbNgA" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="MinPhA" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="StrDur" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="TestPro" type="ABBIED600_Rev8_ENC_TestPro_Sub2_e" />
    </LNodeType>
    <LNodeType id="PSPTUV1_ED2_F_6" lnClass="PTUV">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="OpDlTmms" type="ABBIED600_Rev2_ING_SG" />
      <DO name="RsDlTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="BlkVal" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="StrDur" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="TestPro" type="ABBIED600_Rev8_ENC_TestPro_Sub2_e" />
      <DO name="EnaBlkVal" type="ABBIED600_Rev1_SPG_SG_e" />
      <DO name="HysRl" type="ABBIED600_Rev8_ASG_SP_i_e" />
    </LNodeType>
    <LNodeType id="FRPTRC1_ED2_F_6" lnClass="PTRC">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="TestPro" type="ABBIED600_Rev8_ENC_TestPro_Sub7_e" />
      <DO name="StrDur" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="OpModProHz" type="ABBIED600_Rev2_ENG_SG_OpModProHz_e" />
    </LNodeType>
    <LNodeType id="FRPTOF1_ED2_F_6" lnClass="PTOF">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="OpDlTmms" type="ABBIED600_Rev2_ING_SG" />
      <DO name="RsDlTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="StrDur" type="ABBIED600_Rev8_MV_2_e" />
    </LNodeType>
    <LNodeType id="FRPTUF1_ED2_F_6" lnClass="PTUF">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="OpDlTmms" type="ABBIED600_Rev2_ING_SG" />
      <DO name="RsDlTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="StrDur" type="ABBIED600_Rev8_MV_2_e" />
    </LNodeType>
    <LNodeType id="FRPFRC1_ED2_F_6" lnClass="PFRC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="OpDlTmms" type="ABBIED600_Rev2_ING_SG" />
      <DO name="RsDlTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="StrDur" type="ABBIED600_Rev8_MV_2_e" />
    </LNodeType>
    <LNodeType id="FRPTRC2_ED2_F_8" lnClass="PTRC">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="TestPro" type="ABBIED600_Rev8_ENC_TestPro_Sub7_e" />
      <DO name="StrDur" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="OpModProHz" type="ABBIED600_Rev2_ENG_SG_OpModProHz_e" />
    </LNodeType>
    <LNodeType id="FRPTOF2_ED2_F_8" lnClass="PTOF">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="OpDlTmms" type="ABBIED600_Rev2_ING_SG" />
      <DO name="RsDlTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="StrDur" type="ABBIED600_Rev8_MV_2_e" />
    </LNodeType>
    <LNodeType id="FRPTUF2_ED2_F_8" lnClass="PTUF">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="OpDlTmms" type="ABBIED600_Rev2_ING_SG" />
      <DO name="RsDlTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="StrDur" type="ABBIED600_Rev8_MV_2_e" />
    </LNodeType>
    <LNodeType id="FRPFRC2_ED2_F_8" lnClass="PFRC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="OpDlTmms" type="ABBIED600_Rev2_ING_SG" />
      <DO name="RsDlTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="StrDur" type="ABBIED600_Rev8_MV_2_e" />
    </LNodeType>
    <LNodeType id="NSPTOV1_ED2_F_5" lnClass="PTOV">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="OpDlTmms" type="ABBIED600_Rev2_ING_SG" />
      <DO name="RsDlTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="StrDur" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="TestPro" type="ABBIED600_Rev8_ENC_TestPro_Sub2_e" />
    </LNodeType>
    <LNodeType id="TPGAPC1_ED2_D_7" lnClass="GAPC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="SPCSO1" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO2" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="PlsTmms" type="ABBIED600_Rev2_ING_SP_1_e" />
    </LNodeType>
    <LNodeType id="MAPGAPC2_ED2_E_14" lnClass="GAPC">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="OpDlTmms" type="ABBIED600_Rev2_ING_SG_e" />
      <DO name="RsDlTmms" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="AnIn" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="OpModCmpr" type="ABBIED600_Rev3_ENG_SP_OpModComp_e" />
      <DO name="TestPro" type="ABBIED600_Rev8_ENC_TestPro_Sub2_e" />
      <DO name="StrDur" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="HysAbs" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="StrValAdd" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="InEnaAdd" type="ABBIED600_Rev1_SPS_e" />
    </LNodeType>
    <LNodeType id="MAPGAPC3_ED2_E_14" lnClass="GAPC">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="OpDlTmms" type="ABBIED600_Rev2_ING_SG_e" />
      <DO name="RsDlTmms" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="AnIn" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="OpModCmpr" type="ABBIED600_Rev3_ENG_SP_OpModComp_e" />
      <DO name="TestPro" type="ABBIED600_Rev8_ENC_TestPro_Sub2_e" />
      <DO name="StrDur" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="HysAbs" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="StrValAdd" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="InEnaAdd" type="ABBIED600_Rev1_SPS_e" />
    </LNodeType>
    <LNodeType id="MAPGAPC4_ED2_E_12" lnClass="GAPC">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="OpDlTmms" type="ABBIED600_Rev2_ING_SG_e" />
      <DO name="RsDlTmms" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="AnIn" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="OpModCmpr" type="ABBIED600_Rev3_ENG_SP_OpModComp_e" />
      <DO name="TestPro" type="ABBIED600_Rev8_ENC_TestPro_Sub2_e" />
      <DO name="StrDur" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="HysAbs" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="StrValAdd" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="InEnaAdd" type="ABBIED600_Rev1_SPS_e" />
    </LNodeType>
    <LNodeType id="MAPGAPC5_ED2_E_12" lnClass="GAPC">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="OpDlTmms" type="ABBIED600_Rev2_ING_SG_e" />
      <DO name="RsDlTmms" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="AnIn" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="OpModCmpr" type="ABBIED600_Rev3_ENG_SP_OpModComp_e" />
      <DO name="TestPro" type="ABBIED600_Rev8_ENC_TestPro_Sub2_e" />
      <DO name="StrDur" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="HysAbs" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="StrValAdd" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="InEnaAdd" type="ABBIED600_Rev1_SPS_e" />
    </LNodeType>
    <LNodeType id="MAPGAPC6_ED2_E_12" lnClass="GAPC">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="OpDlTmms" type="ABBIED600_Rev2_ING_SG_e" />
      <DO name="RsDlTmms" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="AnIn" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="OpModCmpr" type="ABBIED600_Rev3_ENG_SP_OpModComp_e" />
      <DO name="TestPro" type="ABBIED600_Rev8_ENC_TestPro_Sub2_e" />
      <DO name="StrDur" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="HysAbs" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="StrValAdd" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="InEnaAdd" type="ABBIED600_Rev1_SPS_e" />
    </LNodeType>
    <LNodeType id="MAPGAPC7_ED2_E_12" lnClass="GAPC">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="OpDlTmms" type="ABBIED600_Rev2_ING_SG_e" />
      <DO name="RsDlTmms" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="AnIn" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="OpModCmpr" type="ABBIED600_Rev3_ENG_SP_OpModComp_e" />
      <DO name="TestPro" type="ABBIED600_Rev8_ENC_TestPro_Sub2_e" />
      <DO name="StrDur" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="HysAbs" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="StrValAdd" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="InEnaAdd" type="ABBIED600_Rev1_SPS_e" />
    </LNodeType>
    <LNodeType id="MAPGAPC8_ED2_E_12" lnClass="GAPC">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="OpDlTmms" type="ABBIED600_Rev2_ING_SG_e" />
      <DO name="RsDlTmms" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="AnIn" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="OpModCmpr" type="ABBIED600_Rev3_ENG_SP_OpModComp_e" />
      <DO name="TestPro" type="ABBIED600_Rev8_ENC_TestPro_Sub2_e" />
      <DO name="StrDur" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="HysAbs" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="StrValAdd" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="InEnaAdd" type="ABBIED600_Rev1_SPS_e" />
    </LNodeType>
    <LNodeType id="MAPGAPC9_ED2_E_12" lnClass="GAPC">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="OpDlTmms" type="ABBIED600_Rev2_ING_SG_e" />
      <DO name="RsDlTmms" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="AnIn" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="OpModCmpr" type="ABBIED600_Rev3_ENG_SP_OpModComp_e" />
      <DO name="TestPro" type="ABBIED600_Rev8_ENC_TestPro_Sub2_e" />
      <DO name="StrDur" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="HysAbs" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="StrValAdd" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="InEnaAdd" type="ABBIED600_Rev1_SPS_e" />
    </LNodeType>
    <LNodeType id="MAPGAPC10_ED2_E_12" lnClass="GAPC">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="OpDlTmms" type="ABBIED600_Rev2_ING_SG_e" />
      <DO name="RsDlTmms" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="AnIn" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="OpModCmpr" type="ABBIED600_Rev3_ENG_SP_OpModComp_e" />
      <DO name="TestPro" type="ABBIED600_Rev8_ENC_TestPro_Sub2_e" />
      <DO name="StrDur" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="HysAbs" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="StrValAdd" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="InEnaAdd" type="ABBIED600_Rev1_SPS_e" />
    </LNodeType>
    <LNodeType id="MAPGAPC11_ED2_E_12" lnClass="GAPC">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="OpDlTmms" type="ABBIED600_Rev2_ING_SG_e" />
      <DO name="RsDlTmms" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="AnIn" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="OpModCmpr" type="ABBIED600_Rev3_ENG_SP_OpModComp_e" />
      <DO name="TestPro" type="ABBIED600_Rev8_ENC_TestPro_Sub2_e" />
      <DO name="StrDur" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="HysAbs" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="StrValAdd" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="InEnaAdd" type="ABBIED600_Rev1_SPS_e" />
    </LNodeType>
    <LNodeType id="MAPGAPC12_ED2_E_12" lnClass="GAPC">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="OpDlTmms" type="ABBIED600_Rev2_ING_SG_e" />
      <DO name="RsDlTmms" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="AnIn" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="OpModCmpr" type="ABBIED600_Rev3_ENG_SP_OpModComp_e" />
      <DO name="TestPro" type="ABBIED600_Rev8_ENC_TestPro_Sub2_e" />
      <DO name="StrDur" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="HysAbs" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="StrValAdd" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="InEnaAdd" type="ABBIED600_Rev1_SPS_e" />
    </LNodeType>
    <LNodeType id="PHPTUC1_ED2_C_4" lnClass="PTUC">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_threephase" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="OpDlTmms" type="ABBIED600_Rev2_ING_SG" />
      <DO name="RsDlTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="BlkValA" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="StrDur" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="TestPro" type="ABBIED600_Rev8_ENC_TestPro_e" />
      <DO name="OpModPh" type="ABBIED600_Rev3_ENG_SP_OpModPh_e" />
    </LNodeType>
    <LNodeType id="DISCONNECTOR1_CILO_ED2_E_9" lnClass="CILO">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="EnaOpn" type="ABBIED600_Rev1_SPS" />
      <DO name="EnaCls" type="ABBIED600_Rev1_SPS" />
    </LNodeType>
    <LNodeType id="DISCONNECTOR1_CSWI_ED2_E_9" lnClass="CSWI">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Loc" type="ABBIED600_Rev1_SPS" />
      <DO name="OpCntRs" type="ABBIED600_Rev3_INC_control_int" />
      <DO name="Pos" type="ABBIED600_Rev12_DPC_control" />
      <DO name="OpOpn" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="OpCls" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="DscDlTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="SwModKey" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="PosOpn" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="PosCls" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="PosOk" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="AdpPls" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="OpnEna" type="ABBIED600_Rev1_SPS_e" />
      <DO name="ClsEna" type="ABBIED600_Rev1_SPS_e" />
      <DO name="BlkCtlItl" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="ItlPlsTm" type="ABBIED600_Rev7_ING_SP_Unit_e" />
    </LNodeType>
    <LNodeType id="DISCONNECTOR1_XSWI_ED2_E_9" lnClass="XSWI">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Loc" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="EEName" type="ABBIED600_Rev4_DPL_EEName" />
      <DO name="OpCnt" type="ABBIED600_Rev1_INS" />
      <DO name="Pos" type="ABBIED600_Rev5_DPC_simple" />
      <DO name="BlkOpn" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="BlkCls" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SwTyp" type="ABBIED600_Rev1_ENS_SwTyp" />
      <DO name="SwOpCap" type="ABBIED600_Rev1_ENS_SwOpCap" />
    </LNodeType>
    <LNodeType id="EARTHSWITCH2_CILO_ED2_E_10" lnClass="CILO">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="EnaOpn" type="ABBIED600_Rev1_SPS" />
      <DO name="EnaCls" type="ABBIED600_Rev1_SPS" />
    </LNodeType>
    <LNodeType id="EARTHSWITCH2_CSWI_ED2_E_10" lnClass="CSWI">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Loc" type="ABBIED600_Rev1_SPS" />
      <DO name="OpCntRs" type="ABBIED600_Rev3_INC_control_int" />
      <DO name="Pos" type="ABBIED600_Rev12_DPC_control" />
      <DO name="OpOpn" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="OpCls" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="DscDlTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="SwModKey" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="PosOpn" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="PosCls" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="PosOk" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="AdpPls" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="OpnEna" type="ABBIED600_Rev1_SPS_e" />
      <DO name="ClsEna" type="ABBIED600_Rev1_SPS_e" />
      <DO name="BlkCtlItl" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="ItlPlsTm" type="ABBIED600_Rev7_ING_SP_Unit_e" />
    </LNodeType>
    <LNodeType id="EARTHSWITCH2_XSWI_ED2_E_10" lnClass="XSWI">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Loc" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="EEName" type="ABBIED600_Rev4_DPL_EEName" />
      <DO name="OpCnt" type="ABBIED600_Rev1_INS" />
      <DO name="Pos" type="ABBIED600_Rev5_DPC_simple" />
      <DO name="BlkOpn" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="BlkCls" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SwTyp" type="ABBIED600_Rev1_ENS_SwTyp" />
      <DO name="SwOpCap" type="ABBIED600_Rev1_ENS_SwOpCap" />
    </LNodeType>
    <LNodeType id="A2RADR_type_ED2_C_3" lnClass="RADR">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="ChTrg" type="ABBIED600_Rev1_SPS" />
      <DO name="HiTrgLev" type="ABBIED600_Rev8_ASG_SP_i" />
      <DO name="LoTrgLev" type="ABBIED600_Rev8_ASG_SP_i" />
      <DO name="StoMod" type="ABBIED600_Rev3_ENG_SP_EStoMod_e" />
      <DO name="ExclTmRmn" type="ABBIED600_Rev1_INS_e" />
    </LNodeType>
    <DOType id="ABBIED600_Rev2_ENC_Mod_OnTestBlock" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_Mod_OnTestBlock" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnTestBlockOff" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev10_ENS_beh" cdc="ENS">
      <DA name="stVal" bType="Enum" type="BehaviourModeKind" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev6_ENS_health" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev5_HealthKind" fc="ST" dchg="true">
        <Val>Ok</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev10_LPL_LD0_LLN0_ED2" cdc="LPL">
      <DA name="paramRev" bType="INT32" valKind="RO" fc="ST" dchg="true" />
      <DA name="valRev" bType="INT32" valKind="RO" fc="ST" dchg="true" />
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="ldNs" bType="VisString255" valKind="RO" fc="EX" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="configRev" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev3_SPC_indications_e" cdc="SPC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_SPC_control_e" cdc="SPC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_OpModSG_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_OpModSG" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_INC_control_int_e" cdc="INC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_INC_INT32" fc="CO" />
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_SPC_simple_e" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_Status" fc="CF" dchg="true">
        <Val>status-only</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_SetSvMaxDl_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_SetSvMaxDl" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_VSG_2_e" cdc="VSG">
      <DA name="setVal" bType="VisString255" valKind="RO" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_INS_retain_e" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev6_DPL_ied" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="hwRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="serNum" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="model" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="location" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="name" bType="VisString64" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_SPS" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_INS_retain" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev3_SPC_control" cdc="SPC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev8_LPL_LD0_LINF_ED2" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="lnNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev4_VSG_2_20" cdc="VSG">
      <DA name="setVal" bType="VisString255" valKind="RO" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev3_VSG_1_20" cdc="VSG">
      <DA name="setVal" bType="VisString255" valKind="RO" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev3_VSG_1_64" cdc="VSG">
      <DA name="setVal" bType="VisString255" valKind="RO" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev2_VSG_2_64" cdc="VSG">
      <DA name="setVal" bType="VisString255" valKind="RO" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev8_DPL_eeprom_2_ED2" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="hwRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="serNum" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="model" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_VSS_dU_20" cdc="VSS">
      <DA name="stVal" bType="VisString255" valKind="RO" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dU" bType="Unicode255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_VSS_1_20" cdc="VSS">
      <DA name="stVal" bType="VisString255" valKind="RO" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev7_LPL_LD0_LDEV_ED2" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="lnNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev20_ENS_warning" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev20_Health_Warning" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev16_ENS_error" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev15_Health_Error" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev3_INC_control_int" cdc="INC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_INC_INT32" fc="CO" />
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_BlkMod_Sub1" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_BlkMod_Sub1" fc="SP" dchg="true">
        <Val>Freeze timer</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_HzSet" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_HzSet" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_PhRotSet" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_PhRotSet" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ING_SP" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" dchg="true" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF" dchg="true">
        <Val>1</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ING_SP_1" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" dchg="true" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_PhOrdSet" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_PhOrdSet" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev4_ASG_SP_f" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValueCtl" fc="SP" dchg="true" />
      <DA name="minVal" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="stepSize" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_DmdAvMod" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_DmdAvMod" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_dmdItrv" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_dmdItrv" fc="SP" dchg="true">
        <Val>1 minute</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_SPG_SP" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" fc="SP" dchg="true">
        <Val>false</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_ENG_SP_ModRemCtrl" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_ModRemCtl" fc="SP" dchg="true">
        <Val>Local</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev7_ENG_SP_Languages" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev5_Languages" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_FormatTime" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_FormatTime" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_FormatDate" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_FormatDate" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev5_ENG_SP_NamingConvention_Sub1" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev3_NamingConvention_Sub1" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev5_ENG_SP_DefaultView" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev3_DefaultView" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_CommMod_Sub1" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_CommMod_Sub1" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev7_ING_SP_Unit" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" dchg="true" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF" dchg="true" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev5_Unit" fc="CF" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_SLDSymbolFormat" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_SLDSymbolFormat" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_InUse" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_InUseMod" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_SetVsb" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_SetVsb" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_BrkConfMod" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_BrkConfMod" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev4_ENG_SP_Enable" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_Enable" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_CommConnTyp" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev3_CommConnTyp" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev2_VSG_2" cdc="VSG">
      <DA name="setVal" bType="VisString255" valKind="RO" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev2_SPG_SP_TxtInput" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" fc="SP" dchg="true">
        <Val>false</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_VSG_1" cdc="VSG">
      <DA name="setVal" bType="VisString255" valKind="RO" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENS_DevStrReas" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_DevStrReas" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev5_ENS_error_action" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev5_Health_Error_Action" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev7_ENS_warning_action" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev7_Health_Warning_Action" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev2_INC_simple_int" cdc="INC">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_Status" fc="CF" dchg="true">
        <Val>status-only</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_INS" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev1_SEC" cdc="SEC">
      <DA name="cnt" bType="INT32U" fc="ST" dchg="true" />
      <DA name="sev" bType="Enum" type="SeverityKind" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev4_SPG_SP_authority_ED2_e" cdc="SPG">
      <DA name="setVal" desc="Authority override" bType="BOOLEAN" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_SPG_SP_AccessAdmW_e" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_VSG_2_64_e" cdc="VSG">
      <DA name="setVal" bType="VisString255" valKind="RO" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_SPG_SP_e" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" fc="SP" dchg="true">
        <Val>false</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ING_SP_1_e" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" dchg="true" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENS_AuthMod_e" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_AuthMod" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENS_SrvSt_e" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_SrvSt" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENS_RplSt_e" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_RplSt" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_SPG_SP_t" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" fc="SP" dchg="true">
        <Val>false</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_SPS_t" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_CommMod_Sub1_t" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_CommMod_Sub1" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_CamConfMod_t" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_UamConfMod" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_SPC_userlist_t" cdc="SPC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_LPL_LD0_LDEV_1_ED2" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="lnNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev4_VSG_2_20_e" cdc="VSG">
      <DA name="setVal" bType="VisString255" valKind="RO" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_VSG_1_20_e" cdc="VSG">
      <DA name="setVal" bType="VisString255" valKind="RO" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_LPL_lnNs_1" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="lnNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_SPS_e" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_VSS_1_64" cdc="VSS">
      <DA name="stVal" bType="VisString255" valKind="RO" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENS_TmSyn" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_ClockSyncKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev8_ENG_SP_SyncSrc_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev6_SyncSrc" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_ENS_TmSrc_e" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev3_TmSrc" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENS_PTPTmSrc_e" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev2_PTPTmSrc" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENS_PTPClkAcc_e" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_PTPClkAcc" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_INS_e" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_SPC_control_t" cdc="SPC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENG_PTPProf_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_PTPProf" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENS_TmSrcTyp" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev0_ClockSourceKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ENG_SP_DevGmMod_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_DevGmMod" fc="SP" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev6_TSG_SP_setCal" cdc="TSG">
      <DA name="setCal" bType="Struct" type="ABBIED600_Rev3_setCal" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev6_LPL_mms" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="lnNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_UnitMod" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_UnitMod" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev3_SPC_technical" cdc="SPC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENS_EngineerinModel" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_EngineerinModel" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENC_Mod_OffOn_FD" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_Mod_OnOff" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnOff" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_CommMod" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_CommMod" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_ChRedKind_t" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ChannelRedundancyKind" fc="SP" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_ASG_SP_f_t" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValueCtl" fc="SP" dchg="true" />
      <DA name="minVal" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="stepSize" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_INS_t" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev5_ENG_SP_EthFilMod_t" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_EthFilMod" fc="SP" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev5_ENG_SP_EthPortMod_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_EthPortMod" fc="SP" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENG_SP_EthPortMod_LD_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_EthPortMod_LD" fc="SP" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev8_MV_simple_i_t" cdc="MV">
      <DA name="mag" bType="Struct" type="AnalogueValue_if" fc="MX" dupd="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev5_Unit" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_VSS_1_20_t" cdc="VSS">
      <DA name="stVal" bType="VisString255" valKind="RO" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_LPL_lnNs_90_4" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="lnNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>(Tr)IEC 61850-90-4:2018A</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ACT_full" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsA" desc="Phase A" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsB" desc="Phase B" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsC" desc="Phase C" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="neut" desc="Neutral" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ACD_full" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirGeneral" desc="Direction" bType="Enum" type="FaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsA" desc="Phase A" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsA" desc="Direction A" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsB" desc="Phase B" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsB" desc="Direction B" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsC" desc="Phase C" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsC" desc="Direction C" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="neut" desc="Neutral" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirNeut" desc="Direction neut" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_SPS_simple_e" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_SPS_dU_e" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENC_Mod_On" cdc="ENC">
      <DA name="stVal" bType="Enum" type="BehaviourModeKind" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_Status" fc="CF" dchg="true">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev8_DPL_eeprom_2_ED2_e" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="hwRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="serNum" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="model" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_VSS_1_20_e" cdc="VSS">
      <DA name="stVal" bType="VisString255" valKind="RO" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_VSS_dU_20_e" cdc="VSS">
      <DA name="stVal" bType="VisString255" valKind="RO" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dU" bType="Unicode255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_SPC_simple" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_Status" fc="CF" dchg="true">
        <Val>status-only</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ING_SP_e" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" dchg="true" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF" dchg="true">
        <Val>1</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev8_ASG_SP_i_e" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValueCtl_if" fc="SP" dchg="true" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev5_Unit" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="stepSize" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev11_MV_6" cdc="MV">
      <DA name="instMag" bType="Struct" type="AnalogueValue_MV_if" fc="MX" />
      <DA name="mag" bType="Struct" type="AnalogueValue_MV_if" fc="MX" dupd="true" />
      <DA name="range" bType="Enum" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev4_Unit_3" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" type="ABBIED600_Rev2_RangeConfig_3" fc="CF" dchg="true" />
      <DA name="dbRef" bType="FLOAT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev4_ASG_SP_f_e" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValueCtl" fc="SP" dchg="true" />
      <DA name="minVal" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="stepSize" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_ENG_SP_SenInMod_Sub1_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_SenInMod_Sub1" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_RtdChlDly_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_RtdChlDly" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev9_APC_control" cdc="APC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev2_tcOper_APC" fc="CO" />
      <DA name="mxVal" bType="Struct" type="AnalogueValue_if_CMV" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="units" bType="Struct" type="ABBIED600_Rev2_Unit_5" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="stepSize" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev4_ENG_SP_SenInMod_Sub2_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_SenInMod_Sub2" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev6_MV_range_e" cdc="MV">
      <DA name="mag" bType="Struct" type="AnalogueValue" fc="MX" dupd="true" />
      <DA name="range" bType="Enum" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev5_Unit" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" type="ABBIED600_Rev2_RangeConfig_3" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev9_LPL_MBS_ED2" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="lnNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev6_ENG_SP_CommPort_Sub3_ED2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev4_CommPort_Sub3" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_LnkMod" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_MBS_LnkMod" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_MBWrAuth" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_MBWrAuth" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_MBSEventID" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_MBS_MBEventID" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_MBEvtBufMod" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_MBS_EvBufMode" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_CRCOrd" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_MBS_CRCOrder" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_MBSTimeFormat" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_MBS_MBTimeFormat" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_SerPty" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_MBS_SerPty" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ENS_ABB_Prtl_Customization" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABB_Prtl_Customization" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENC_Mod_OnTestBlockOff" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_Mod_OnBlockOff" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnBlockOff" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev5_LPL_CTRLDR_LLN0" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="ldNs" bType="VisString255" valKind="RO" fc="EX" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="configRev" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_SPS_retain" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev1_SPS_simple" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev2_SPC_retain" cdc="SPC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev6_ORG_SP_1" cdc="ORG">
      <DA name="setSrcRef" bType="ObjRef" valKind="Conf" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENS_LocKeyHMI_t" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev3_LocKeyHMI" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_SPS_simple_t" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_LocRemMod_t" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_LocRemMod" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_StaLevSet_t" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_StaLevSet" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_DPL_vendor" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev2_SAV_92_lite" cdc="SAV">
      <DA name="instMag" bType="Struct" type="AnalogueValue_i" fc="MX" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="sVC" bType="Struct" type="ScaledValueConfig" fc="CF" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev8_ASG_SP_ARtg_VRtg" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValueCtl" fc="SP" dchg="true" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev5_Unit" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="stepSize" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ASG_SP_f_RO" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValueCtl_RO" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev5_ASG_SP_i_MinMax_retain" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValueCtl_if" fc="SP" dchg="true" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev5_Unit" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="stepSize" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev5_ASG_SP_f_MinMax_retain_e" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValueCtl" fc="SP" dchg="true" />
      <DA name="minVal" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="stepSize" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev5_ENG_SP_ConnType_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev3_ConnType" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev5_ENG_SP_AnInType_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev3_AnInpType" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_HzAdpSel_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_HzAdpSel" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_HzAdpSel_Sub2_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_HzAdpSel_Sub2" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_ARtgSec_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_ARtgSec" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_HzAdpSel_Sub1_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_HzAdpSel_Sub1" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev9_CMV_1" cdc="CMV">
      <DA name="instCVal" bType="Struct" type="Vector_angle_if_CMV" fc="MX" />
      <DA name="cVal" bType="Struct" type="Vector_if" fc="MX" dupd="true" />
      <DA name="range" bType="Enum" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev5_Unit" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" fc="CF" dchg="true" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" type="ABBIED600_Rev2_RangeConfig" fc="CF" dchg="true" />
      <DA name="dbRef" bType="FLOAT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="zeroDbRef" bType="FLOAT32" valKind="RO" fc="CF" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev9_SEQ_2" cdc="SEQ">
      <DA name="seqT" bType="Enum" type="SequenceKind" fc="MX" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <SDO name="c1" type="ABBIED600_Rev9_CMV_1" />
      <SDO name="c2" type="ABBIED600_Rev9_CMV_1" />
      <SDO name="c3" type="ABBIED600_Rev9_CMV_1" />
    </DOType>
    <DOType id="ABBIED600_Rev8_MV_simple_i_e" cdc="MV">
      <DA name="mag" bType="Struct" type="AnalogueValue_if" fc="MX" dupd="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev5_Unit" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev8_MV_simple_i" cdc="MV">
      <DA name="mag" bType="Struct" type="AnalogueValue_if" fc="MX" dupd="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev5_Unit" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev3_INC_all_rights" cdc="INC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_INC_INT32" fc="CO" />
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_TrgSet" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_TrgSet" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev4_ENG_SP_MeasMod_Sub2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_MeasMod_Sub2" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev39_ENS_ProFcn" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev39_ProFcn" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENS_ProFcn2" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev3_ProFcn2" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev8_MV_2" cdc="MV">
      <DA name="mag" bType="Struct" type="AnalogueValue_if" fc="MX" dupd="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev5_Unit" fc="CF" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev1_INS_d" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev9_WYE_threephase_full_i" cdc="WYE">
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <SDO name="phsA" type="ABBIED600_Rev9_CMV_1" />
      <SDO name="phsB" type="ABBIED600_Rev9_CMV_1" />
      <SDO name="phsC" type="ABBIED600_Rev9_CMV_1" />
    </DOType>
    <DOType id="ABBIED600_Rev4_ENG_SP_MeasMod_Sub3_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_MeasMod_Sub3" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_ENG_SP_StrPhSel_Sub1_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_StrPhSel_Sub1" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev8_CMV_3" cdc="CMV">
      <DA name="cVal" bType="Struct" type="Vector_if_CMV" fc="MX" dupd="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev5_Unit" fc="CF" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev8_WYE_threephase_simpler_i" cdc="WYE">
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <SDO name="phsA" type="ABBIED600_Rev8_CMV_3" />
      <SDO name="phsB" type="ABBIED600_Rev8_CMV_3" />
      <SDO name="phsC" type="ABBIED600_Rev8_CMV_3" />
    </DOType>
    <DOType id="ABBIED600_Rev4_ENG_SP_ClcMth" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="RO" type="CalcMethodKind" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_ClcMod" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="RO" type="CalcModeKind" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev9_DEL_threephase_full_i" cdc="DEL">
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <SDO name="phsAB" type="ABBIED600_Rev9_CMV_1" />
      <SDO name="phsBC" type="ABBIED600_Rev9_CMV_1" />
      <SDO name="phsCA" type="ABBIED600_Rev9_CMV_1" />
    </DOType>
    <DOType id="ABBIED600_Rev8_CMV_4" cdc="CMV">
      <DA name="cVal" bType="Struct" type="Vector_angle_if_CMV" fc="MX" dupd="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev5_Unit" fc="CF" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev8_WYE_4" cdc="WYE">
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <SDO name="phsA" type="ABBIED600_Rev8_CMV_4" />
      <SDO name="phsB" type="ABBIED600_Rev8_CMV_4" />
      <SDO name="phsC" type="ABBIED600_Rev8_CMV_4" />
    </DOType>
    <DOType id="ABBIED600_Rev8_DEL_5_simpler" cdc="DEL">
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <SDO name="phsAB" type="ABBIED600_Rev8_CMV_3" />
      <SDO name="phsBC" type="ABBIED600_Rev8_CMV_3" />
      <SDO name="phsCA" type="ABBIED600_Rev8_CMV_3" />
    </DOType>
    <DOType id="ABBIED600_Rev4_MV_8" cdc="MV">
      <DA name="instMag" bType="Struct" type="AnalogueValue_MV_if" fc="MX" />
      <DA name="mag" bType="Struct" type="AnalogueValue_MV_if" fc="MX" dupd="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev4_Unit_2" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" fc="CF" dchg="true" />
      <DA name="dbRef" bType="FLOAT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev9_MV_4" cdc="MV">
      <DA name="instMag" bType="Struct" type="AnalogueValue_MV_if" fc="MX" />
      <DA name="mag" bType="Struct" type="AnalogueValue_MV_if" fc="MX" dupd="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev5_Unit" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_DirMod2_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_DirMod2" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_ENG_SP_PwrMeasMod_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_PwrMeasMod" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev6_BCR_2" cdc="BCR">
      <DA name="actVal" bType="INT64" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev4_Unit_2" fc="CF" dchg="true" />
      <DA name="pulsQty" bType="FLOAT32" valKind="RO" fc="CF" dchg="true">
        <Val>1</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev9_WYE_res_full_i" cdc="WYE">
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <SDO name="res" type="ABBIED600_Rev9_CMV_1" />
    </DOType>
    <DOType id="ABBIED600_Rev8_WYE_res_simpler_i" cdc="WYE">
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <SDO name="res" type="ABBIED600_Rev8_CMV_3" />
    </DOType>
    <DOType id="ABBIED600_Rev10_MV_5" cdc="MV">
      <DA name="instMag" bType="Struct" type="AnalogueValue_MV_if" fc="MX" />
      <DA name="mag" bType="Struct" type="AnalogueValue_MV_if" fc="MX" dupd="true" />
      <DA name="range" bType="Enum" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev5_Unit" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" type="ABBIED600_Rev2_RangeConfig" fc="CF" dchg="true" />
      <DA name="dbRef" bType="FLOAT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_DefHzSel_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_DefHzSel" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev8_MV_2_e" cdc="MV">
      <DA name="mag" bType="Struct" type="AnalogueValue_if" fc="MX" dupd="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev5_Unit" fc="CF" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ING_SP_minVal_stepSize_retain_e" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" dchg="true" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF" dchg="true">
        <Val>1</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev7_ENC_TestSpvn_Sub10_e" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev6_TestSpvn_Sub10_Oper" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev7_TestSpvnKind_Sub10" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev8_ASG_SP_i" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValueCtl_if" fc="SP" dchg="true" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev5_Unit" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="stepSize" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev7_ENC_TestSpvn_Sub9_e" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev6_TestSpvn_Sub9_Oper" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev7_TestSpvnKind_Sub9" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_ENG_SP_TrvClcMod_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev4_TrvClcMod" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_INS_d_e" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev12_DPC_control" cdc="DPC">
      <DA name="SBOw" bType="Struct" type="ABBIED600_Rev1_tcOper" fc="CO" />
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper" fc="CO" />
      <DA name="Cancel" bType="Struct" type="ABBIED600_Rev1_tcCancel" fc="CO" />
      <DA name="stVal" bType="Dbpos" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="stSeld" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="opRcvd" bType="BOOLEAN" fc="OR" dchg="true" />
      <DA name="opOk" bType="BOOLEAN" fc="OR" dchg="true" />
      <DA name="tOpOk" bType="Timestamp" fc="OR" />
      <DA name="pulseConfig" bType="Struct" type="PulseConfig" fc="CF" dchg="true" />
      <DA name="ctlModel" bType="Enum" type="ABBIED600_Rev1_CtlModelKind_StatusDirectSbo" fc="CF" dchg="true">
        <Val>sbo-with-enhanced-security</Val>
      </DA>
      <DA name="sboTimeout" bType="INT32U" fc="CF" dchg="true">
        <Val>30000</Val>
      </DA>
      <DA name="operTimeout" bType="INT32U" fc="CF" dchg="true">
        <Val>500</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ACT_simple" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev7_ING_SP_Unit_e" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" dchg="true" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF" dchg="true" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev5_Unit" fc="CF" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_DPL_EEName" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="serNum" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="model" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev5_DPC_simple" cdc="DPC">
      <DA name="stVal" bType="Dbpos" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_Status" fc="CF" dchg="true">
        <Val>status-only</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENS_CBOpCap" cdc="ENS">
      <DA name="stVal" bType="Enum" type="BreakerOpCapabilityKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ENS_Pos3Sw_e" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_Pos3Sw" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENS_SwTypSt_e" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_SwTypSt" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_CtlMod3Sw_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_CtlMod3Sw" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ACT_simple_e" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENC_Mod_OffOn" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_Mod_OnOff" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnOff" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENS_SwTyp" cdc="ENS">
      <DA name="stVal" bType="Enum" type="SwitchFunctionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ENS_SwOpCap" cdc="ENS">
      <DA name="stVal" bType="Enum" type="SwitchingCapabilityKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ACD_threephase" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirGeneral" desc="Direction" bType="Enum" type="FaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsA" desc="Phase A" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsA" desc="Direction A" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsB" desc="Phase B" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsB" desc="Direction B" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsC" desc="Phase C" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsC" desc="Direction C" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ACT_threephase" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsA" desc="Phase A" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsB" desc="Phase B" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsC" desc="Phase C" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev6_CURVE_SG_Sub8" cdc="CURVE">
      <DA name="setCharact" bType="Enum" type="ABBIED600_Rev4_CurveCharKind_Sub12" fc="SE" />
      <DA name="setParA" bType="FLOAT32" fc="SP" dchg="true" />
      <DA name="setParB" bType="FLOAT32" fc="SP" dchg="true" />
      <DA name="setParC" bType="FLOAT32" fc="SP" dchg="true" />
      <DA name="setParD" bType="FLOAT32" fc="SP" dchg="true" />
      <DA name="setParE" bType="FLOAT32" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev8_ASG_SG_i" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValueCtl_if" fc="SE" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev5_Unit" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="stepSize" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ING_SG" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SE" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF" dchg="true">
        <Val>1</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SG_TypRsCrv" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ResetCurveKind" fc="SE" />
    </DOType>
    <DOType id="ABBIED600_Rev8_ASG_SG_i_e" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValueCtl_if" fc="SE" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev5_Unit" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="stepSize" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_ENG_SP_MeasMod_Sub4_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_MeasMod_Sub4" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev8_ENC_TestPro_Sub2_e" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev8_TestPro_Sub2_Oper" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev8_TestProKind_Sub2" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ACD_simple" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirGeneral" desc="Direction" bType="Enum" type="FaultDirectionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SG_DirMod" cdc="ENG">
      <DA name="setVal" bType="Enum" type="DirectionModeKind" fc="SE" />
    </DOType>
    <DOType id="ABBIED600_Rev5_ENS_FltLoop_e" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev2_FaultLoopKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_SPG_SG_e" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" fc="SE">
        <Val>false</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev8_ENC_TestPro_Sub6_e" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev8_TestPro_Sub6_Oper" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev8_TestProKind_Sub6" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_PhVMeas_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_PhVMeas" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_SysGnd_Sub1_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_SysGnd_Sub1" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_PhPrfModHi_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_PhPrfModHi" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_PhPrfModLo_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_PhPrfModLo" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_ZMod_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_ZMod" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_ZChrMod_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_ZChrMod" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_ZnTmMod_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_ZnTmMod" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SG_PhSelMod_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev3_PhSelMod" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENG_SG_EfDetMod_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_EfDetMod" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SG_ZChrMod_Sub1_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_ZChrMod_Sub1" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ING_SG_e" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SE" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF" dchg="true">
        <Val>1</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_SelActZn_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_SelActZn" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_ENG_SG_PolQty_Sub2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_PolarizingQuantityKind_Sub2" fc="SE" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ING_SP_time_e" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" dchg="true" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" dchg="true">
        <Val>300000</Val>
      </DA>
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF" dchg="true">
        <Val>1</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_SPG_SG" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" fc="SE">
        <Val>false</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_ENG_SP_PolQty_Sub2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_PolarizingQuantityKind_Sub4" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ACD_threephase_e" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirGeneral" desc="Direction" bType="Enum" type="FaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsA" desc="Phase A" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsA" desc="Direction A" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsB" desc="Phase B" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsB" desc="Direction B" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsC" desc="Phase C" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsC" desc="Direction C" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev7_CURVE_SG_Sub2" cdc="CURVE">
      <DA name="setCharact" bType="Enum" type="ABBIED600_Rev5_CurveCharKind_Sub6" fc="SE" />
      <DA name="setParA" bType="FLOAT32" fc="SP" dchg="true" />
      <DA name="setParB" bType="FLOAT32" fc="SP" dchg="true" />
      <DA name="setParC" bType="FLOAT32" fc="SP" dchg="true" />
      <DA name="setParD" bType="FLOAT32" fc="SP" dchg="true" />
      <DA name="setParE" bType="FLOAT32" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev4_ENG_SP_MeasMod_Sub2_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_MeasMod_Sub2" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SG_PolQty_Sub1" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_PolarizingQuantityKind_Sub3" fc="SE" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_AResSigSel_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_AResSigSel" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev6_CURVE_SG_Sub4" cdc="CURVE">
      <DA name="setCharact" bType="Enum" type="ABBIED600_Rev4_CurveCharKind_Sub8" fc="SE" />
      <DA name="setParA" bType="FLOAT32" fc="SP" dchg="true" />
      <DA name="setParB" bType="FLOAT32" fc="SP" dchg="true" />
      <DA name="setParC" bType="FLOAT32" fc="SP" dchg="true" />
      <DA name="setParD" bType="FLOAT32" fc="SP" dchg="true" />
      <DA name="setParE" bType="FLOAT32" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ACT_simple_dU" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_TrOutMod_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_TrOutMod" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_EStoMod_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_EStoMod" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ING_SP_time" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" dchg="true" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" dchg="true">
        <Val>300000</Val>
      </DA>
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF" dchg="true">
        <Val>1</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_RcdMod" cdc="ENG">
      <DA name="setVal" bType="Enum" type="RecordingModeKind" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ING_SP_EStoRte_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_EStoRte" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_LevMod" cdc="ENG">
      <DA name="setVal" bType="Enum" type="LevelTriggerModeKind" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev6_ENC_control_led_e" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_AlmLedSt_Oper" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_AlmLedSt" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_ENG_SP_LedMode_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_LedMode" fc="SP" dchg="true">
        <Val>Follow-S</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_ENG_SP_LedColor_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_LedColor" fc="SP" dchg="true">
        <Val>Green</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev7_SPC_pulse" cdc="SPC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="pulseConfig" bType="Struct" type="ABBIED600_Rev2_PulseConfig_1" fc="CF" dchg="true" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev3_DPL_eeprom_EIHMI_ED2_e" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="hwRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="serNum" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="model" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev6_CURVE_SG_Sub7" cdc="CURVE">
      <DA name="setCharact" bType="Enum" type="ABBIED600_Rev4_CurveCharKind_Sub11" fc="SE" />
      <DA name="setParA" bType="FLOAT32" fc="SP" dchg="true" />
      <DA name="setParB" bType="FLOAT32" fc="SP" dchg="true" />
      <DA name="setParC" bType="FLOAT32" fc="SP" dchg="true" />
      <DA name="setParD" bType="FLOAT32" fc="SP" dchg="true" />
      <DA name="setParE" bType="FLOAT32" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SG_TypRsCrv_Sub1_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_ResetCurveKind_Sub1" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_ENG_SP_VSel_Sub1_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_VSel_Sub1" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SG_TypTmRs_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_TypTmRs" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_VResSigSel_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_VResSigSel" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev6_CURVE_SG_Sub6" cdc="CURVE">
      <DA name="setCharact" bType="Enum" type="ABBIED600_Rev4_CurveCharKind_Sub10" fc="SE" />
      <DA name="setParA" bType="FLOAT32" fc="SP" dchg="true" />
      <DA name="setParB" bType="FLOAT32" fc="SP" dchg="true" />
      <DA name="setParC" bType="FLOAT32" fc="SP" dchg="true" />
      <DA name="setParD" bType="FLOAT32" fc="SP" dchg="true" />
      <DA name="setParE" bType="FLOAT32" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev4_ENS_health" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_HealthKind" fc="ST" dchg="true">
        <Val>Ok</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ENC_Mod_On" cdc="ENC">
      <DA name="stVal" bType="Enum" type="BehaviourModeKind" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_Status" fc="CF">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_LPL_1" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENS_VVaTyp_e" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev2_VVaTyp" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev8_CMV_5" cdc="CMV">
      <DA name="cVal" bType="Struct" type="Vector_angle_if" fc="MX" dupd="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev5_Unit" fc="CF" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev11_HWYE_threephase1_11_Sub1" cdc="HWYE">
      <DA name="numHar" bType="INT16U" valKind="RO" fc="CF" dchg="true">
        <Val>11</Val>
      </DA>
      <DA name="numCyc" bType="INT16U" valKind="RO" fc="CF" dchg="true">
        <Val>1</Val>
      </DA>
      <DA name="evalTm" bType="INT16U" valKind="RO" fc="CF" dchg="true" />
      <DA name="frequency" bType="FLOAT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="hvRef" bType="Enum" type="ABBIED600_Rev1_HvReferenceKind_Sub1" fc="CF" dchg="true" />
      <DA name="maxPts" bType="INT16U" valKind="RO" fc="CF" dchg="true">
        <Val>12</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <SDO name="phsAHar" type="ABBIED600_Rev8_CMV_5" count="12" />
      <SDO name="phsBHar" type="ABBIED600_Rev8_CMV_5" count="12" />
      <SDO name="phsCHar" type="ABBIED600_Rev8_CMV_5" count="12" />
    </DOType>
    <DOType id="ABBIED600_Rev11_HWYE_threephase2_11" cdc="HWYE">
      <DA name="numHar" bType="INT16U" valKind="RO" fc="CF" dchg="true">
        <Val>11</Val>
      </DA>
      <DA name="numCyc" bType="INT16U" valKind="RO" fc="CF" dchg="true">
        <Val>1</Val>
      </DA>
      <DA name="evalTm" bType="INT16U" valKind="RO" fc="CF" dchg="true" />
      <DA name="frequency" bType="FLOAT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="maxPts" bType="INT16U" valKind="RO" fc="CF" dchg="true">
        <Val>12</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <SDO name="phsAHar" type="ABBIED600_Rev8_CMV_5" count="12" />
      <SDO name="phsBHar" type="ABBIED600_Rev8_CMV_5" count="12" />
      <SDO name="phsCHar" type="ABBIED600_Rev8_CMV_5" count="12" />
    </DOType>
    <DOType id="ABBIED600_Rev8_WYE_threephase_simple_i" cdc="WYE">
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <SDO name="phsA" type="ABBIED600_Rev8_CMV_3" />
      <SDO name="phsB" type="ABBIED600_Rev8_CMV_3" />
      <SDO name="phsC" type="ABBIED600_Rev8_CMV_3" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_AvgIntv_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABB_AvgIntv" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev8_WYE_threephase_simpler_i_e" cdc="WYE">
      <SDO name="phsA" type="ABBIED600_Rev8_CMV_3" />
      <SDO name="phsB" type="ABBIED600_Rev8_CMV_3" />
      <SDO name="phsC" type="ABBIED600_Rev8_CMV_3" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_PhSv_Sub1_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_PhSv_Sub1" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_OpModPh_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_OpModPh" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENC_TestOth_Sub2_e" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_TestOth_Sub2_Oper" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_TestOthKind_Sub2" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev5_ENG_SP_VVaTyp_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_VVaTyp_Sub1" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_HWYE_threephase3_11" cdc="HWYE">
      <DA name="numHar" bType="INT16U" valKind="RO" fc="CF" dchg="true">
        <Val>11</Val>
      </DA>
      <DA name="numCyc" bType="INT16U" valKind="RO" fc="CF" dchg="true">
        <Val>1</Val>
      </DA>
      <DA name="evalTm" bType="INT16U" valKind="RO" fc="CF" dchg="true" />
      <DA name="frequency" bType="FLOAT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="maxPts" bType="INT16U" valKind="RO" fc="CF" dchg="true">
        <Val>12</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <SDO name="phsAHar" type="ABBIED600_Rev8_CMV_5" count="12" />
      <SDO name="phsBHar" type="ABBIED600_Rev8_CMV_5" count="12" />
      <SDO name="phsCHar" type="ABBIED600_Rev8_CMV_5" count="12" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_UnbDetMth" cdc="ENG">
      <DA name="setVal" bType="Enum" type="UnbalanceDetectionKind" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev4_ENG_SP_TrgModPQ_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_TrgModPQ" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_ObsPerSel_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_ObsPerSel" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENC_TestOth_Sub3_e" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_TestOth_Sub3_Oper" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_TestOthKind_Sub3" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_TSG_SP_setCal_occmonthdayhr_e" cdc="TSG">
      <DA name="setCal" bType="Struct" type="ABBIED600_Rev2_setCal_occmonthdayhr" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_TmrAlmMod" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_TmrAlmMod" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev7_ENC_TestSpvn_Sub13" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev6_TestSpvn_Sub13_Oper" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev7_TestSpvnKind_Sub13" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ACD_simple_e" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirGeneral" desc="Direction" bType="Enum" type="FaultDirectionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev7_ENC_TestSpvn_Sub7" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev6_TestSpvn_Sub7_Oper" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev7_TestSpvnKind_Sub7" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev7_ENC_TestSpvn_Sub2" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev6_TestSpvn_Sub2_Oper" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev7_TestSpvnKind_Sub2" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev8_WYE_res_simple_i_e" cdc="WYE">
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
      <SDO name="res" type="ABBIED600_Rev8_CMV_3" />
    </DOType>
    <DOType id="ABBIED600_Rev5_ENG_SP_FailMod" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev3_FailureDetectionKind" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_ReTrMod" cdc="ENG">
      <DA name="setVal" bType="Enum" type="RetripModeKind" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev4_ENG_SP_MeasMod_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_MeasMod" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_buTripMode_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_buTripMode" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev13_ENC_TestProRl_Sub1_e" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev11_TestProRl_Sub1_Oper" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev14_TestProRlKind_Sub1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_StrLtcMod_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_StrLtcMod" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_VSG_2_20_dU_e" cdc="VSG">
      <DA name="setVal" bType="VisString255" valKind="RO" fc="SP" dchg="true" />
      <DA name="dU" bType="Unicode255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_ENG_SP_KeyLenBit_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABB_KeyLenBit" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev6_INS_Unit_e" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev5_Unit" fc="CF" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev8_ENC_TestPro_Sub18_e" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev8_TestPro_Sub18_Oper" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev8_TestProKind_Sub18" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev14_ENC_TestProRl_Sub12_e" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev12_TestProRl_Sub12_Oper" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev14_TestProRlKind_Sub12" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_ENG_SP_StrPhSel_Sub3_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_StrPhSel_Sub3" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev6_CURVE_SG_Sub1" cdc="CURVE">
      <DA name="setCharact" bType="Enum" type="ABBIED600_Rev4_CurveCharKind_Sub5" fc="SE" />
      <DA name="setParA" bType="FLOAT32" fc="SP" dchg="true" />
      <DA name="setParB" bType="FLOAT32" fc="SP" dchg="true" />
      <DA name="setParC" bType="FLOAT32" fc="SP" dchg="true" />
      <DA name="setParD" bType="FLOAT32" fc="SP" dchg="true" />
      <DA name="setParE" bType="FLOAT32" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_PolQty_Sub1" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_PolarizingQuantityKind_Sub1" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SG_OpModEF_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_OpModEF" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev8_ENC_TestPro_Sub7_e" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev8_TestPro_Sub7_Oper" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev8_TestProKind_Sub7" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SG_OpModProHz_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_OpModProHz" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_OpModComp_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_OpModComp" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev8_ENC_TestPro_e" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev8_TestPro_Oper" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev8_TestProKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DAType id="ABBIED600_Rev1_originator">
      <BDA name="orCat" bType="Enum" type="OriginatorCategoryKind" />
      <BDA name="orIdent" bType="Octet64" />
    </DAType>
    <DAType id="ABBIED600_Rev1_tcOper_Mod_OnTestBlock">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnTestBlockOff" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Rev1_tcOper">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Rev1_tcOper_INC_INT32">
      <BDA name="ctlVal" bType="INT32" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="AnalogueValueCtl">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="AnalogueValue_RO">
      <BDA name="f" bType="FLOAT32" valKind="RO" />
    </DAType>
    <DAType id="ABBIED600_Rev5_Unit">
      <BDA name="SIUnit" bType="Enum" valKind="RO" type="SIUnitKind_Ed21" />
      <BDA name="multiplier" bType="Enum" valKind="RO" type="MultiplierKind" />
    </DAType>
    <DAType id="ABBIED600_Rev3_setCal">
      <BDA name="occ" bType="INT16U" valKind="RO" />
      <BDA name="occType" bType="Enum" valKind="RO" type="OccurrenceKind" />
      <BDA name="occPer" bType="Enum" valKind="RO" type="PeriodKind" />
      <BDA name="weekDay" bType="Enum" type="WeekdayKind" />
      <BDA name="month" bType="Enum" type="MonthKind" />
      <BDA name="day" bType="INT8U" />
      <BDA name="hr" bType="INT8U" />
      <BDA name="mn" bType="INT8U" />
    </DAType>
    <DAType id="ABBIED600_Rev1_tcOper_Mod_OnOff">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnOff" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="AnalogueValue_if">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="AnalogueValueCtl_if">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="AnalogueValue_MV_if">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="ABBIED600_Rev4_Unit_3">
      <BDA name="SIUnit" bType="Enum" type="ABBIED600_Rev1_SIUnitKind_Sub1" />
      <BDA name="multiplier" bType="Enum" valKind="RO" type="MultiplierKind" />
    </DAType>
    <DAType id="AnalogueValue_f_Set">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="ABBIED600_Rev2_RangeConfig_3">
      <BDA name="hhLim" bType="Struct" type="AnalogueValue_f_Set" />
      <BDA name="hLim" bType="Struct" type="AnalogueValue_f_Set" />
      <BDA name="lLim" bType="Struct" type="AnalogueValue_f_Set" />
      <BDA name="llLim" bType="Struct" type="AnalogueValue_f_Set" />
      <BDA name="min" bType="Struct" type="AnalogueValue_f_Set" />
      <BDA name="max" bType="Struct" type="AnalogueValue_f_Set" />
    </DAType>
    <DAType id="AnalogueValueCtl_if_CMV">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="ABBIED600_Rev2_tcOper_APC">
      <BDA name="ctlVal" bType="Struct" type="AnalogueValueCtl_if_CMV" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="AnalogueValue_if_CMV">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="ABBIED600_Rev2_Unit_5">
      <BDA name="SIUnit" bType="Enum" valKind="RO" type="SIUnitKind_Ed21" />
      <BDA name="multiplier" bType="Enum" valKind="RO" type="MultiplierKind" />
    </DAType>
    <DAType id="AnalogueValue">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="ABBIED600_Rev1_tcOper_Mod_OnBlockOff">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnBlockOff" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="AnalogueValue_i">
      <BDA name="i" bType="INT32" />
    </DAType>
    <DAType id="ScaledValueConfig">
      <BDA name="scaleFactor" bType="FLOAT32" />
      <BDA name="offset" bType="FLOAT32" />
    </DAType>
    <DAType id="AnalogueValueCtl_RO">
      <BDA name="f" bType="FLOAT32" valKind="RO" />
    </DAType>
    <DAType id="Vector_angle_if_CMV">
      <BDA name="mag" bType="Struct" type="AnalogueValue_if_CMV" />
      <BDA name="ang" bType="Struct" type="AnalogueValue_if" />
    </DAType>
    <DAType id="Vector_if">
      <BDA name="mag" bType="Struct" type="AnalogueValue_if" />
    </DAType>
    <DAType id="AnalogueValue_f_RO">
      <BDA name="f" bType="FLOAT32" valKind="RO" />
    </DAType>
    <DAType id="ABBIED600_Rev2_RangeConfig">
      <BDA name="hhLim" bType="Struct" type="AnalogueValue_f_Set" />
      <BDA name="hLim" bType="Struct" type="AnalogueValue_f_Set" />
      <BDA name="lLim" bType="Struct" type="AnalogueValue_f_Set" />
      <BDA name="llLim" bType="Struct" type="AnalogueValue_f_Set" />
      <BDA name="min" bType="Struct" type="AnalogueValue_f_RO" />
      <BDA name="max" bType="Struct" type="AnalogueValue_f_RO" />
    </DAType>
    <DAType id="Vector_if_CMV">
      <BDA name="mag" bType="Struct" type="AnalogueValue_if_CMV" />
    </DAType>
    <DAType id="ABBIED600_Rev4_Unit_2">
      <BDA name="SIUnit" bType="Enum" valKind="RO" type="SIUnitKind_Ed21" />
      <BDA name="multiplier" bType="Enum" type="ABBIED600_Rev1_MultiplierKind_Sub1" />
    </DAType>
    <DAType id="ABBIED600_Rev6_TestSpvn_Sub10_Oper">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev7_TestSpvnKind_Sub10" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Rev6_TestSpvn_Sub9_Oper">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev7_TestSpvnKind_Sub9" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Rev1_tcCancel">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="PulseConfig">
      <BDA name="cmdQual" bType="Enum" valKind="RO" type="cmdQual" />
      <BDA name="onDur" bType="INT32U" />
      <BDA name="offDur" bType="INT32U" valKind="RO" />
      <BDA name="numPls" bType="INT32U" valKind="RO" />
    </DAType>
    <DAType id="ABBIED600_Rev8_TestPro_Sub2_Oper">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev8_TestProKind_Sub2" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Rev8_TestPro_Sub6_Oper">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev8_TestProKind_Sub6" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Rev1_AlmLedSt_Oper">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev1_AlmLedSt" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Rev2_PulseConfig_1">
      <BDA name="cmdQual" bType="Enum" type="ABBIED600_Rev2_cmdQual" />
      <BDA name="onDur" bType="INT32U" />
      <BDA name="offDur" bType="INT32U" valKind="RO" />
      <BDA name="numPls" bType="INT32U" valKind="RO" />
    </DAType>
    <DAType id="Vector_angle_if">
      <BDA name="mag" bType="Struct" type="AnalogueValue_if" />
      <BDA name="ang" bType="Struct" type="AnalogueValue_if" />
    </DAType>
    <DAType id="ABBIED600_Rev1_TestOth_Sub2_Oper">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev1_TestOthKind_Sub2" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Rev1_TestOth_Sub3_Oper">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev1_TestOthKind_Sub3" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Rev2_setCal_occmonthdayhr">
      <BDA name="occ" bType="INT16U" />
      <BDA name="occType" bType="Enum" valKind="RO" type="OccurrenceKind" />
      <BDA name="occPer" bType="Enum" valKind="RO" type="PeriodKind" />
      <BDA name="weekDay" bType="Enum" valKind="RO" type="WeekdayKind" />
      <BDA name="month" bType="Enum" type="MonthKind" />
      <BDA name="day" bType="INT8U" />
      <BDA name="hr" bType="INT8U" />
      <BDA name="mn" bType="INT8U" valKind="RO" />
    </DAType>
    <DAType id="ABBIED600_Rev6_TestSpvn_Sub13_Oper">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev7_TestSpvnKind_Sub13" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Rev6_TestSpvn_Sub7_Oper">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev7_TestSpvnKind_Sub7" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Rev6_TestSpvn_Sub2_Oper">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev7_TestSpvnKind_Sub2" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Rev11_TestProRl_Sub1_Oper">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev14_TestProRlKind_Sub1" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Rev8_TestPro_Sub18_Oper">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev8_TestProKind_Sub18" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Rev12_TestProRl_Sub12_Oper">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev14_TestProRlKind_Sub12" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Rev8_TestPro_Sub7_Oper">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev8_TestProKind_Sub7" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Rev8_TestPro_Oper">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev8_TestProKind" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <EnumType id="ABBIED600_Rev1_BehaviourModeKind_OnTestBlockOff">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
    </EnumType>
    <EnumType id="OriginatorCategoryKind">
      <EnumVal ord="0">not-supported</EnumVal>
      <EnumVal ord="1">bay-control</EnumVal>
      <EnumVal ord="2">station-control</EnumVal>
      <EnumVal ord="3">remote-control</EnumVal>
      <EnumVal ord="4">automatic-bay</EnumVal>
      <EnumVal ord="5">automatic-station</EnumVal>
      <EnumVal ord="6">automatic-remote</EnumVal>
      <EnumVal ord="7">maintenance</EnumVal>
      <EnumVal ord="8">process</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_CtlModelKind_StatusDirect">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
    </EnumType>
    <EnumType id="BehaviourModeKind">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev5_HealthKind">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_OpModSG">
      <EnumVal ord="0">Operator</EnumVal>
      <EnumVal ord="1">Logic mode 1</EnumVal>
      <EnumVal ord="2">Logic mode 2</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_CtlModelKind_Status">
      <EnumVal ord="0">status-only</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_SetSvMaxDl">
      <EnumVal ord="0">2/2 ms</EnumVal>
      <EnumVal ord="1">3/3 ms</EnumVal>
      <EnumVal ord="2">5/4 ms</EnumVal>
      <EnumVal ord="3">6/5 ms</EnumVal>
      <EnumVal ord="4">7/6 ms</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev20_Health_Warning">
      <EnumVal ord="-57">RTD meas. warn.,slot A1</EnumVal>
      <EnumVal ord="-56">RTD meas. warn.,slot G</EnumVal>
      <EnumVal ord="-55">RTD meas. warn.,slot F</EnumVal>
      <EnumVal ord="-54">RTD meas. warn.,slot D</EnumVal>
      <EnumVal ord="-53">RTD meas. warn.,slot B</EnumVal>
      <EnumVal ord="-52">RTD meas. warn.,slot A2</EnumVal>
      <EnumVal ord="-51">RTD meas. warn.,slot E</EnumVal>
      <EnumVal ord="-50">RTD meas. warn.,slot C</EnumVal>
      <EnumVal ord="-45">640-Prod license warn</EnumVal>
      <EnumVal ord="-37">Conf.warning,slot A1</EnumVal>
      <EnumVal ord="-36">Conf.warning,slot G</EnumVal>
      <EnumVal ord="-35">Conf.warning,slot F</EnumVal>
      <EnumVal ord="-34">Conf.warning,slot D</EnumVal>
      <EnumVal ord="-33">Conf.warning,slot B</EnumVal>
      <EnumVal ord="-32">Conf.warning,slot A2</EnumVal>
      <EnumVal ord="-31">Conf.warning,slot E</EnumVal>
      <EnumVal ord="-30">Conf.warning,slot C</EnumVal>
      <EnumVal ord="-27">mA output warn.,slot A1</EnumVal>
      <EnumVal ord="-26">mA output warn.,slot G</EnumVal>
      <EnumVal ord="-25">mA output warn.,slot F</EnumVal>
      <EnumVal ord="-24">mA output warn.,slot D</EnumVal>
      <EnumVal ord="-23">mA output warn.,slot B</EnumVal>
      <EnumVal ord="-22">mA output warn.,slot A2</EnumVal>
      <EnumVal ord="-21">mA output warn.,slot E</EnumVal>
      <EnumVal ord="-20">mA output warn.,slot C</EnumVal>
      <EnumVal ord="-17">Card warning,slot A1</EnumVal>
      <EnumVal ord="-16">Card warning,slot G</EnumVal>
      <EnumVal ord="-15">Card warning,slot F</EnumVal>
      <EnumVal ord="-14">Card warning,slot D</EnumVal>
      <EnumVal ord="-13">Card warning,slot B</EnumVal>
      <EnumVal ord="-12">Card warning,slot A2</EnumVal>
      <EnumVal ord="-11">Card warning,slot E</EnumVal>
      <EnumVal ord="-10">Card warning,slot C</EnumVal>
      <EnumVal ord="1">All ok</EnumVal>
      <EnumVal ord="2">System</EnumVal>
      <EnumVal ord="5">Time synch warning</EnumVal>
      <EnumVal ord="6">Over temperature</EnumVal>
      <EnumVal ord="7">File system warning</EnumVal>
      <EnumVal ord="10">Watchdog reset</EnumVal>
      <EnumVal ord="11">Power down det.</EnumVal>
      <EnumVal ord="20">IEC 61850 warning</EnumVal>
      <EnumVal ord="21">Modbus warning</EnumVal>
      <EnumVal ord="22">DNP3 warning</EnumVal>
      <EnumVal ord="23">PNIO warning</EnumVal>
      <EnumVal ord="24">Dataset warning</EnumVal>
      <EnumVal ord="25">Report cont. warning</EnumVal>
      <EnumVal ord="26">GOOSE contr. warning</EnumVal>
      <EnumVal ord="27">SCL config warning</EnumVal>
      <EnumVal ord="28">Logic warning</EnumVal>
      <EnumVal ord="29">SMT logic warning</EnumVal>
      <EnumVal ord="30">GOOSE input warning</EnumVal>
      <EnumVal ord="31">ACT warning</EnumVal>
      <EnumVal ord="32">GOOSE rec. warning</EnumVal>
      <EnumVal ord="33">AFL warning</EnumVal>
      <EnumVal ord="34">SMV warning</EnumVal>
      <EnumVal ord="35">Comm. channel down</EnumVal>
      <EnumVal ord="36">Settings mismatch</EnumVal>
      <EnumVal ord="37">User/Role db warning</EnumVal>
      <EnumVal ord="38">Sec.cert/key warning</EnumVal>
      <EnumVal ord="40">Unack card comp.</EnumVal>
      <EnumVal ord="50">Protection comm.</EnumVal>
      <EnumVal ord="60">Conf.warning,X105</EnumVal>
      <EnumVal ord="61">Conf.warning,X115</EnumVal>
      <EnumVal ord="62">Conf.warning,X000</EnumVal>
      <EnumVal ord="63">Conf.warning,X100</EnumVal>
      <EnumVal ord="64">Conf.warning,X110</EnumVal>
      <EnumVal ord="65">Conf.warning,X120</EnumVal>
      <EnumVal ord="66">Conf.warning,X130</EnumVal>
      <EnumVal ord="67">Conf.warning,X095</EnumVal>
      <EnumVal ord="70">Card warning,X105</EnumVal>
      <EnumVal ord="71">Card warning,X115</EnumVal>
      <EnumVal ord="72">Card warning,X000</EnumVal>
      <EnumVal ord="73">Card warning,X100</EnumVal>
      <EnumVal ord="74">Card warning,X110</EnumVal>
      <EnumVal ord="75">Card warning,X120</EnumVal>
      <EnumVal ord="76">Card warning,X130</EnumVal>
      <EnumVal ord="77">Card warning,X095</EnumVal>
      <EnumVal ord="85">ARC1 cont. light</EnumVal>
      <EnumVal ord="86">ARC2 cont. light</EnumVal>
      <EnumVal ord="87">ARC3 cont. light</EnumVal>
      <EnumVal ord="88">ARC4 cont. light</EnumVal>
      <EnumVal ord="90">RTD card warning,X105</EnumVal>
      <EnumVal ord="91">RTD card warning,X115</EnumVal>
      <EnumVal ord="92">RTD card warning,X000</EnumVal>
      <EnumVal ord="93">RTD card warning,X100</EnumVal>
      <EnumVal ord="94">RTD card warning,X110</EnumVal>
      <EnumVal ord="95">RTD card warning,X120</EnumVal>
      <EnumVal ord="96">RTD card warning,X130</EnumVal>
      <EnumVal ord="97">RTD card warning,X095</EnumVal>
      <EnumVal ord="100">RTD meas. warning,X105</EnumVal>
      <EnumVal ord="101">RTD meas. warning,X115</EnumVal>
      <EnumVal ord="102">RTD meas. warning,X000</EnumVal>
      <EnumVal ord="103">RTD meas. warning,X100</EnumVal>
      <EnumVal ord="104">RTD meas. warning,X110</EnumVal>
      <EnumVal ord="105">RTD meas. warning,X120</EnumVal>
      <EnumVal ord="106">RTD meas. warning,X130</EnumVal>
      <EnumVal ord="107">RTD meas. warning,X095</EnumVal>
      <EnumVal ord="115">Breaker oper. fail</EnumVal>
      <EnumVal ord="117">ARC1 fault</EnumVal>
      <EnumVal ord="118">ARC2 fault</EnumVal>
      <EnumVal ord="119">ARC3 fault</EnumVal>
      <EnumVal ord="120">ARC4 fault</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev15_Health_Error">
      <EnumVal ord="-62">Prod license error</EnumVal>
      <EnumVal ord="-57">RTD card error,slot A1</EnumVal>
      <EnumVal ord="-56">RTD card error,slot G</EnumVal>
      <EnumVal ord="-55">RTD card error,slot F</EnumVal>
      <EnumVal ord="-54">RTD card error,slot D</EnumVal>
      <EnumVal ord="-53">RTD card error,slot B</EnumVal>
      <EnumVal ord="-52">RTD card error,slot A2</EnumVal>
      <EnumVal ord="-51">RTD card error,slot E</EnumVal>
      <EnumVal ord="-50">RTD card error,slot C</EnumVal>
      <EnumVal ord="-47">Card error,slot A1</EnumVal>
      <EnumVal ord="-46">Card error,slot G</EnumVal>
      <EnumVal ord="-45">Card error,slot F</EnumVal>
      <EnumVal ord="-44">Card error,slot D</EnumVal>
      <EnumVal ord="-43">Card error,slot B</EnumVal>
      <EnumVal ord="-42">Card error,slot A2</EnumVal>
      <EnumVal ord="-41">Card error,slot E</EnumVal>
      <EnumVal ord="-40">Card error,slot C</EnumVal>
      <EnumVal ord="-37">Conf.error,slot A1</EnumVal>
      <EnumVal ord="-36">Conf.error,slot G</EnumVal>
      <EnumVal ord="-35">Conf.error,slot F</EnumVal>
      <EnumVal ord="-34">Conf.error,slot D</EnumVal>
      <EnumVal ord="-33">Conf.error,slot B</EnumVal>
      <EnumVal ord="-32">Conf.error,slot A2</EnumVal>
      <EnumVal ord="-31">Conf.error,slot E</EnumVal>
      <EnumVal ord="-30">Conf.error,slot C</EnumVal>
      <EnumVal ord="-27">PO-relay(s),slot A1</EnumVal>
      <EnumVal ord="-26">PO-relay(s),slot G</EnumVal>
      <EnumVal ord="-25">PO-relay(s),slot F</EnumVal>
      <EnumVal ord="-24">PO-relay(s),slot D</EnumVal>
      <EnumVal ord="-23">PO-relay(s),slot B</EnumVal>
      <EnumVal ord="-21">PO-relay(s),slot E</EnumVal>
      <EnumVal ord="-20">PO-relay(s),slot C</EnumVal>
      <EnumVal ord="-17">SO-relay(s),slot A1</EnumVal>
      <EnumVal ord="-16">SO-relay(s),slot G</EnumVal>
      <EnumVal ord="-15">SO-relay(s),slot F</EnumVal>
      <EnumVal ord="-14">SO-relay(s),slot D</EnumVal>
      <EnumVal ord="-13">SO-relay(s),slot B</EnumVal>
      <EnumVal ord="-11">SO-relay(s),slot E</EnumVal>
      <EnumVal ord="-10">SO-relay(s),slot C</EnumVal>
      <EnumVal ord="1">All ok</EnumVal>
      <EnumVal ord="2">System error</EnumVal>
      <EnumVal ord="3">Runtime app. error</EnumVal>
      <EnumVal ord="4">Runtime exec error</EnumVal>
      <EnumVal ord="7">File system error</EnumVal>
      <EnumVal ord="8">Test</EnumVal>
      <EnumVal ord="10">SW watchdog error</EnumVal>
      <EnumVal ord="11">Uaux error</EnumVal>
      <EnumVal ord="32">Settings error</EnumVal>
      <EnumVal ord="36">Settings mismatch</EnumVal>
      <EnumVal ord="40">SO-relay(s),X105</EnumVal>
      <EnumVal ord="41">SO-relay(s),X115</EnumVal>
      <EnumVal ord="43">SO-relay(s),X100</EnumVal>
      <EnumVal ord="44">SO-relay(s),X110</EnumVal>
      <EnumVal ord="45">SO-relay(s),X120</EnumVal>
      <EnumVal ord="46">SO-relay(s),X130</EnumVal>
      <EnumVal ord="47">SO-relay(s),X095</EnumVal>
      <EnumVal ord="50">PO-relay(s),X105</EnumVal>
      <EnumVal ord="51">PO-relay(s),X115</EnumVal>
      <EnumVal ord="53">PO-relay(s),X100</EnumVal>
      <EnumVal ord="54">PO-relay(s),X110</EnumVal>
      <EnumVal ord="55">PO-relay(s),X120</EnumVal>
      <EnumVal ord="56">PO-relay(s),X130</EnumVal>
      <EnumVal ord="57">PO-relay(s),X095</EnumVal>
      <EnumVal ord="59">Light sensor error</EnumVal>
      <EnumVal ord="60">Conf.error,X105</EnumVal>
      <EnumVal ord="61">Conf.error,X115</EnumVal>
      <EnumVal ord="62">Conf.error,X000</EnumVal>
      <EnumVal ord="63">Conf.error,X100</EnumVal>
      <EnumVal ord="64">Conf.error,X110</EnumVal>
      <EnumVal ord="65">Conf.error,X120</EnumVal>
      <EnumVal ord="66">Conf.error,X130</EnumVal>
      <EnumVal ord="67">Conf.error,X095</EnumVal>
      <EnumVal ord="70">Card error,X105</EnumVal>
      <EnumVal ord="71">Card error,X115</EnumVal>
      <EnumVal ord="72">Card error,X000</EnumVal>
      <EnumVal ord="73">Card error,X100</EnumVal>
      <EnumVal ord="74">Card error,X110</EnumVal>
      <EnumVal ord="75">Card error,X120</EnumVal>
      <EnumVal ord="76">Card error,X130</EnumVal>
      <EnumVal ord="77">Card error,X095</EnumVal>
      <EnumVal ord="79">LHMI module</EnumVal>
      <EnumVal ord="80">RAM error</EnumVal>
      <EnumVal ord="81">ROM error</EnumVal>
      <EnumVal ord="82">EEPROM error</EnumVal>
      <EnumVal ord="83">FPGA error</EnumVal>
      <EnumVal ord="84">RTC error</EnumVal>
      <EnumVal ord="90">RTD card error,X105</EnumVal>
      <EnumVal ord="91">RTD card error,X115</EnumVal>
      <EnumVal ord="92">RTD card error,X000</EnumVal>
      <EnumVal ord="93">RTD card error,X100</EnumVal>
      <EnumVal ord="94">RTD card error,X110</EnumVal>
      <EnumVal ord="95">RTD card error,X120</EnumVal>
      <EnumVal ord="96">RTD card error,X130</EnumVal>
      <EnumVal ord="97">RTD card error,X095</EnumVal>
      <EnumVal ord="116">COM card error</EnumVal>
      <EnumVal ord="117">ARC1 fault</EnumVal>
      <EnumVal ord="118">ARC2 fault</EnumVal>
      <EnumVal ord="119">ARC3 fault</EnumVal>
      <EnumVal ord="120">ARC4 fault</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_BlkMod_Sub1">
      <EnumVal ord="1">Freeze timer</EnumVal>
      <EnumVal ord="2">Block all</EnumVal>
      <EnumVal ord="3">Block OPERATE output</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_HzSet">
      <EnumVal ord="1">50Hz</EnumVal>
      <EnumVal ord="2">60Hz</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_PhRotSet">
      <EnumVal ord="1">ABC</EnumVal>
      <EnumVal ord="2">ACB</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_PhOrdSet">
      <EnumVal ord="1">ABC</EnumVal>
      <EnumVal ord="2">BCA</EnumVal>
      <EnumVal ord="3">CAB</EnumVal>
      <EnumVal ord="4">ACB</EnumVal>
      <EnumVal ord="5">CBA</EnumVal>
      <EnumVal ord="6">BAC</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_DmdAvMod">
      <EnumVal ord="1">Linear</EnumVal>
      <EnumVal ord="2">Logarithmic</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_dmdItrv">
      <EnumVal ord="0">1 minute</EnumVal>
      <EnumVal ord="1">5 minutes</EnumVal>
      <EnumVal ord="2">10 minutes</EnumVal>
      <EnumVal ord="3">15 minutes</EnumVal>
      <EnumVal ord="4">30 minutes</EnumVal>
      <EnumVal ord="5">60 minutes</EnumVal>
      <EnumVal ord="6">180 minutes</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_ModRemCtl">
      <EnumVal ord="1">Local</EnumVal>
      <EnumVal ord="2">Local+Remote, maintenance</EnumVal>
      <EnumVal ord="3">Local+Remote, all levels</EnumVal>
      <EnumVal ord="4">Binary input</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev5_Languages">
      <EnumVal ord="1">English (us,iec)</EnumVal>
      <EnumVal ord="2">English (us,ansi)</EnumVal>
      <EnumVal ord="3">Chinese (cn,iec)</EnumVal>
      <EnumVal ord="4">German (de,iec)</EnumVal>
      <EnumVal ord="5">Swedish (se,iec)</EnumVal>
      <EnumVal ord="6">Spanish (es,iec)</EnumVal>
      <EnumVal ord="7">Russian (ru,iec)</EnumVal>
      <EnumVal ord="8">Polish (pl,iec)</EnumVal>
      <EnumVal ord="9">Portuguese (br,iec)</EnumVal>
      <EnumVal ord="10">Portuguese (pt,iec)</EnumVal>
      <EnumVal ord="11">Italian (it,iec)</EnumVal>
      <EnumVal ord="12">Finnish (fi,iec)</EnumVal>
      <EnumVal ord="13">French (fr,iec)</EnumVal>
      <EnumVal ord="14">Norwegian (no,iec)</EnumVal>
      <EnumVal ord="15">Czech (cz,iec)</EnumVal>
      <EnumVal ord="16">Arabic (sa,iec)</EnumVal>
      <EnumVal ord="17">Farsi (ir,iec)</EnumVal>
      <EnumVal ord="18">Korean (kr,iec)</EnumVal>
      <EnumVal ord="19">Flam (nl,iec)</EnumVal>
      <EnumVal ord="20">Danish (dk, iec)</EnumVal>
      <EnumVal ord="21">Spanish (mx,ansi)</EnumVal>
      <EnumVal ord="22">Portuguese (br,ansi)</EnumVal>
      <EnumVal ord="23">Turkish (tr,iec)</EnumVal>
      <EnumVal ord="24">Croatian (hr,iec)</EnumVal>
      <EnumVal ord="25">Ukrainian (ua,iec)</EnumVal>
      <EnumVal ord="26">Hungarian (hu,iec)</EnumVal>
      <EnumVal ord="27">Slovenian (sl,iec)</EnumVal>
      <EnumVal ord="28">Thai (th,iec)</EnumVal>
      <EnumVal ord="29">Japanese (ja,iec)</EnumVal>
      <EnumVal ord="30">Malaysian (ms,iec)</EnumVal>
      <EnumVal ord="31">Vietnamese (vi,iec)</EnumVal>
      <EnumVal ord="32">Bulgarian (bg,iec)</EnumVal>
      <EnumVal ord="33">Dutch (nl,iec)</EnumVal>
      <EnumVal ord="34">Estonian (et,iec)</EnumVal>
      <EnumVal ord="35">Greek (el,iec)</EnumVal>
      <EnumVal ord="36">Irish (ga,iec)</EnumVal>
      <EnumVal ord="37">Latvian (lv,iec)</EnumVal>
      <EnumVal ord="38">Lithuanian (lt,iec)</EnumVal>
      <EnumVal ord="39">Maltese (mt,iec)</EnumVal>
      <EnumVal ord="40">Romanian (ro,iec)</EnumVal>
      <EnumVal ord="41">Slovak (sk,iec)</EnumVal>
      <EnumVal ord="42">Language 1</EnumVal>
      <EnumVal ord="43">Language 2</EnumVal>
      <EnumVal ord="44">Language 3</EnumVal>
      <EnumVal ord="45">Language 4</EnumVal>
      <EnumVal ord="46">Language 5</EnumVal>
      <EnumVal ord="47">Language 6</EnumVal>
      <EnumVal ord="48">Language 7</EnumVal>
      <EnumVal ord="49">Language 8</EnumVal>
      <EnumVal ord="50">Language 9</EnumVal>
      <EnumVal ord="51">Language 10</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_FormatTime">
      <EnumVal ord="1">24H:MM:SS:MS</EnumVal>
      <EnumVal ord="2">12H:MM:SS:MS</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_FormatDate">
      <EnumVal ord="1">DD.MM.YYYY</EnumVal>
      <EnumVal ord="2">DD/MM/YYYY</EnumVal>
      <EnumVal ord="3">DD-MM-YYYY</EnumVal>
      <EnumVal ord="4">MM.DD.YYYY</EnumVal>
      <EnumVal ord="5">MM/DD/YYYY</EnumVal>
      <EnumVal ord="6">YYYY-MM-DD</EnumVal>
      <EnumVal ord="7">YYYY-DD-MM</EnumVal>
      <EnumVal ord="8">YYYY/DD/MM</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev3_NamingConvention_Sub1">
      <EnumVal ord="1">IEC61850</EnumVal>
      <EnumVal ord="2">IEC60617</EnumVal>
      <EnumVal ord="3">ANSI</EnumVal>
      <EnumVal ord="5">CHINESE</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev3_DefaultView">
      <EnumVal ord="1">Measurements</EnumVal>
      <EnumVal ord="2">Main menu</EnumVal>
      <EnumVal ord="3">SLD</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_CommMod_Sub1">
      <EnumVal ord="0">Off</EnumVal>
      <EnumVal ord="1">On</EnumVal>
    </EnumType>
    <EnumType id="SIUnitKind_Ed21">
      <EnumVal ord="1" />
      <EnumVal ord="2">m</EnumVal>
      <EnumVal ord="3">kg</EnumVal>
      <EnumVal ord="4">s</EnumVal>
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="6">K</EnumVal>
      <EnumVal ord="7">mol</EnumVal>
      <EnumVal ord="8">cd</EnumVal>
      <EnumVal ord="9">deg</EnumVal>
      <EnumVal ord="10">rad</EnumVal>
      <EnumVal ord="11">sr</EnumVal>
      <EnumVal ord="21">Gy</EnumVal>
      <EnumVal ord="22">Bq</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="24">Sv</EnumVal>
      <EnumVal ord="25">F</EnumVal>
      <EnumVal ord="26">C</EnumVal>
      <EnumVal ord="27">S</EnumVal>
      <EnumVal ord="28">H</EnumVal>
      <EnumVal ord="29">V</EnumVal>
      <EnumVal ord="30">ohm</EnumVal>
      <EnumVal ord="31">J</EnumVal>
      <EnumVal ord="32">N</EnumVal>
      <EnumVal ord="33">Hz</EnumVal>
      <EnumVal ord="34">lx</EnumVal>
      <EnumVal ord="35">Lm</EnumVal>
      <EnumVal ord="36">Wb</EnumVal>
      <EnumVal ord="37">T</EnumVal>
      <EnumVal ord="38">W</EnumVal>
      <EnumVal ord="39">Pa</EnumVal>
      <EnumVal ord="41">m²</EnumVal>
      <EnumVal ord="42">m³</EnumVal>
      <EnumVal ord="43">m/s</EnumVal>
      <EnumVal ord="44">m/s²</EnumVal>
      <EnumVal ord="45">m³/s</EnumVal>
      <EnumVal ord="46">m/m³</EnumVal>
      <EnumVal ord="47">M</EnumVal>
      <EnumVal ord="48">kg/m³</EnumVal>
      <EnumVal ord="49">m²/s</EnumVal>
      <EnumVal ord="50">W/m K</EnumVal>
      <EnumVal ord="51">J/K</EnumVal>
      <EnumVal ord="52">ppm</EnumVal>
      <EnumVal ord="53">1/s</EnumVal>
      <EnumVal ord="54">rad/s</EnumVal>
      <EnumVal ord="61">VA</EnumVal>
      <EnumVal ord="62">Watts</EnumVal>
      <EnumVal ord="63">VAr</EnumVal>
      <EnumVal ord="64">phi</EnumVal>
      <EnumVal ord="65">cos(phi)</EnumVal>
      <EnumVal ord="66">Vs</EnumVal>
      <EnumVal ord="67">V²</EnumVal>
      <EnumVal ord="68">As</EnumVal>
      <EnumVal ord="69">A²</EnumVal>
      <EnumVal ord="70">A²t</EnumVal>
      <EnumVal ord="71">VAh</EnumVal>
      <EnumVal ord="72">Wh</EnumVal>
      <EnumVal ord="73">VArh</EnumVal>
      <EnumVal ord="74">V/Hz</EnumVal>
      <EnumVal ord="75">Hz/s</EnumVal>
      <EnumVal ord="76">char</EnumVal>
      <EnumVal ord="77">char/s</EnumVal>
      <EnumVal ord="78">kgm²</EnumVal>
      <EnumVal ord="79">dB</EnumVal>
      <EnumVal ord="80">J/Wh</EnumVal>
      <EnumVal ord="81">W/s</EnumVal>
      <EnumVal ord="82">l/s</EnumVal>
      <EnumVal ord="83">dBm</EnumVal>
      <EnumVal ord="84">h</EnumVal>
      <EnumVal ord="85">min</EnumVal>
      <EnumVal ord="86">Ohm/m</EnumVal>
      <EnumVal ord="87">percent/s</EnumVal>
      <EnumVal ord="88">A/V</EnumVal>
      <EnumVal ord="89">A/Vs</EnumVal>
    </EnumType>
    <EnumType id="MultiplierKind">
      <EnumVal ord="-24">y</EnumVal>
      <EnumVal ord="-21">z</EnumVal>
      <EnumVal ord="-18">a</EnumVal>
      <EnumVal ord="-15">f</EnumVal>
      <EnumVal ord="-12">p</EnumVal>
      <EnumVal ord="-9">n</EnumVal>
      <EnumVal ord="-6">µ</EnumVal>
      <EnumVal ord="-3">m</EnumVal>
      <EnumVal ord="-2">c</EnumVal>
      <EnumVal ord="-1">d</EnumVal>
      <EnumVal ord="0" />
      <EnumVal ord="1">da</EnumVal>
      <EnumVal ord="2">h</EnumVal>
      <EnumVal ord="3">k</EnumVal>
      <EnumVal ord="6">M</EnumVal>
      <EnumVal ord="9">G</EnumVal>
      <EnumVal ord="12">T</EnumVal>
      <EnumVal ord="15">P</EnumVal>
      <EnumVal ord="18">E</EnumVal>
      <EnumVal ord="21">Z</EnumVal>
      <EnumVal ord="24">Y</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_SLDSymbolFormat">
      <EnumVal ord="1">IEC</EnumVal>
      <EnumVal ord="2">ANSI</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_InUseMod">
      <EnumVal ord="1">In use</EnumVal>
      <EnumVal ord="2">Not in use</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_SetVsb">
      <EnumVal ord="1">Basic</EnumVal>
      <EnumVal ord="2">Advanced</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_BrkConfMod">
      <EnumVal ord="0">After confirmation</EnumVal>
      <EnumVal ord="1">Without confirmation</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_Enable">
      <EnumVal ord="1">Disable</EnumVal>
      <EnumVal ord="2">Enable</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev3_CommConnTyp">
      <EnumVal ord="0">UDP</EnumVal>
      <EnumVal ord="1">TCP</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_DevStrReas">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">SW reset</EnumVal>
      <EnumVal ord="3">IRF</EnumVal>
      <EnumVal ord="4">Recovery</EnumVal>
      <EnumVal ord="5">Aux Power</EnumVal>
      <EnumVal ord="6">Warm boot</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev5_Health_Error_Action">
      <EnumVal ord="-62">The relay's license is missing or wrong license is in use. Try rewriting the license.</EnumVal>
      <EnumVal ord="-47">Card self-supervision has detected a fault in the card. Replace the card in slot A1.</EnumVal>
      <EnumVal ord="-46">Card self-supervision has detected a fault in the card. Replace the card in slot G.</EnumVal>
      <EnumVal ord="-45">Card self-supervision has detected a fault in the card. Replace the card in slot F.</EnumVal>
      <EnumVal ord="-44">Card self-supervision has detected a fault in the card. Replace the card in slot D.</EnumVal>
      <EnumVal ord="-43">Card self-supervision has detected a fault in the card. Replace the card in slot B.</EnumVal>
      <EnumVal ord="-42">Card self-supervision has detected a fault in the card. Replace the card in slot A2.</EnumVal>
      <EnumVal ord="-41">Card self-supervision has detected a fault in the card. Replace the card in slot E.</EnumVal>
      <EnumVal ord="-40">Card self-supervision has detected a fault in the card. Replace the card in slot C.</EnumVal>
      <EnumVal ord="-37">Hardware combination does not match the license. Check that the card in slot A1 is not missing and the card type is correct.</EnumVal>
      <EnumVal ord="-36">Hardware combination does not match the license. Check that the card in slot G is not missing and the card type is correct.</EnumVal>
      <EnumVal ord="-35">Hardware combination does not match the license. Check that the card in slot F is not missing and the card type is correct.</EnumVal>
      <EnumVal ord="-34">Hardware combination does not match the license. Check that the card in slot D is not missing and the card type is correct.</EnumVal>
      <EnumVal ord="-33">Hardware combination does not match the license. Check that the card in slot B is not missing and the card type is correct.</EnumVal>
      <EnumVal ord="-32">Hardware combination does not match the license. Check that the card in slot A2 is not missing and the card type is correct.</EnumVal>
      <EnumVal ord="-31">Hardware combination does not match the license. Check that the card in slot E is not missing and the card type is correct.</EnumVal>
      <EnumVal ord="-30">Hardware combination does not match the license. Check that the card in slot C is not missing and the card type is correct.</EnumVal>
      <EnumVal ord="-27">Card self-supervision detected a power output relay coil failure. Replace the card in slot A1.</EnumVal>
      <EnumVal ord="-26">Card self-supervision detected a power output relay coil failure. Replace the card in slot G.</EnumVal>
      <EnumVal ord="-25">Card self-supervision detected a power output relay coil failure. Replace the card in slot F.</EnumVal>
      <EnumVal ord="-24">Card self-supervision detected a power output relay coil failure. Replace the card in slot D.</EnumVal>
      <EnumVal ord="-23">Card self-supervision detected a power output relay coil failure. Replace the card in slot B.</EnumVal>
      <EnumVal ord="-21">Card self-supervision detected a power output relay coil failure. Replace the card in slot E.</EnumVal>
      <EnumVal ord="-20">Card self-supervision detected a power output relay coil failure. Replace the card in slot C.</EnumVal>
      <EnumVal ord="-17">Card self-supervision detected a signal output relay coil failure. Replace the card in slot A1.</EnumVal>
      <EnumVal ord="-16">Card self-supervision detected a signal output relay coil failure. Replace the card in slot G.</EnumVal>
      <EnumVal ord="-15">Card self-supervision detected a signal output relay coil failure. Replace the card in slot F.</EnumVal>
      <EnumVal ord="-14">Card self-supervision detected a signal output relay coil failure. Replace the card in slot D.</EnumVal>
      <EnumVal ord="-13">Card self-supervision detected a signal output relay coil failure. Replace the card in slot B.</EnumVal>
      <EnumVal ord="-11">Card self-supervision detected a signal output relay coil failure. Replace the card in slot E.</EnumVal>
      <EnumVal ord="-10">Card self-supervision detected a signal output relay coil failure. Replace the card in slot C.</EnumVal>
      <EnumVal ord="1">No action required</EnumVal>
      <EnumVal ord="2">Try rebooting the relay. If the fault persists, try writing configuration again. Relay or some card(s) may need to be replaced.</EnumVal>
      <EnumVal ord="7">CPU card failure (File system). Relay may need to be replaced.</EnumVal>
      <EnumVal ord="8">IRF test activated. No action required.</EnumVal>
      <EnumVal ord="10">Watchdog resets have happened too frequently. Relay may need to be replaced.</EnumVal>
      <EnumVal ord="11">Check power supply unit and cables. Fix or replace if needed</EnumVal>
      <EnumVal ord="80">CPU card failure (RAM). Relay may need to be replaced.</EnumVal>
      <EnumVal ord="81">CPU card failure (ROM). Relay may need to be replaced.</EnumVal>
      <EnumVal ord="82">CPU card failure (EEPROM). Relay may need to be replaced.</EnumVal>
      <EnumVal ord="83">CPU card failure (FPGA). Relay may need to be replaced.</EnumVal>
      <EnumVal ord="84">CPU card failure (RTC). Relay may need to be replaced.</EnumVal>
      <EnumVal ord="116">Card self-supervision has detected a fault in the communication card. Replace the card.</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev7_Health_Warning_Action">
      <EnumVal ord="-57">Abnormal signal from sensor(s) received. Check sensor and cabling for the faulty channel(s) of card in slot A1.</EnumVal>
      <EnumVal ord="-56">Abnormal signal from sensor(s) received. Check sensor and cabling for the faulty channel(s) of card in slot G.</EnumVal>
      <EnumVal ord="-55">Abnormal signal from sensor(s) received. Check sensor and cabling for the faulty channel(s) of card in slot F.</EnumVal>
      <EnumVal ord="-54">Abnormal signal from sensor(s) received. Check sensor and cabling for the faulty channel(s) of card in slot D.</EnumVal>
      <EnumVal ord="-53">Abnormal signal from sensor(s) received. Check sensor and cabling for the faulty channel(s) of card in slot B.</EnumVal>
      <EnumVal ord="-52">Abnormal signal from sensor(s) received. Check sensor and cabling for the faulty channel(s) of card in slot A2.</EnumVal>
      <EnumVal ord="-51">Abnormal signal from sensor(s) received. Check sensor and cabling for the faulty channel(s) of card in slot E.</EnumVal>
      <EnumVal ord="-50">Abnormal signal from sensor(s) received. Check sensor and cabling for the faulty channel(s) of card in slot C.</EnumVal>
      <EnumVal ord="-32">Check COM card SW version.</EnumVal>
      <EnumVal ord="-27">External circuit overload or card malfunction in slot A1. Check the continuity and resistance of the external circuit.</EnumVal>
      <EnumVal ord="-26">External circuit overload or card malfunction in slot G. Check the continuity and resistance of the external circuit.</EnumVal>
      <EnumVal ord="-25">External circuit overload or card malfunction in slot F. Check the continuity and resistance of the external circuit.</EnumVal>
      <EnumVal ord="-24">External circuit overload or card malfunction in slot D. Check the continuity and resistance of the external circuit.</EnumVal>
      <EnumVal ord="-23">External circuit overload or card malfunction in slot B. Check the continuity and resistance of the external circuit.</EnumVal>
      <EnumVal ord="-22">External circuit overload or card malfunction in slot A2. Check the continuity and resistance of the external circuit.</EnumVal>
      <EnumVal ord="-21">External circuit overload or card malfunction in slot E. Check the continuity and resistance of the external circuit.</EnumVal>
      <EnumVal ord="-20">External circuit overload or card malfunction in slot C. Check the continuity and resistance of the external circuit.</EnumVal>
      <EnumVal ord="-17">Card self-supervision detected a temporary disturbance. If the warning persists, check environment and/or card in slot A1.</EnumVal>
      <EnumVal ord="-16">Card self-supervision detected a temporary disturbance. If the warning persists, check environment and/or card in slot G.</EnumVal>
      <EnumVal ord="-15">Card self-supervision detected a temporary disturbance. If the warning persists, check environment and/or card in slot F.</EnumVal>
      <EnumVal ord="-14">Card self-supervision detected a temporary disturbance. If the warning persists, check environment and/or card in slot D.</EnumVal>
      <EnumVal ord="-13">Card self-supervision detected a temporary disturbance. If the warning persists, check environment and/or card in slot B.</EnumVal>
      <EnumVal ord="-12">Card self-supervision detected a temporary disturbance. If the warning persists, check environment and/or card in slot A2.</EnumVal>
      <EnumVal ord="-11">Card self-supervision detected a temporary disturbance. If the warning persists, check environment and/or card in slot E.</EnumVal>
      <EnumVal ord="-10">Card self-supervision detected a temporary disturbance. If the warning persists, check environment and/or card in slot C.</EnumVal>
      <EnumVal ord="1">No action required</EnumVal>
      <EnumVal ord="2">Try to reboot the relay, if warning persists try writing configuration again.</EnumVal>
      <EnumVal ord="7">Writing of a non-critical file has failed. Try to run factory restore. If the warning reoccurs, consider replacing the relay.</EnumVal>
      <EnumVal ord="10">The relay has rebooted due to self-supervision.</EnumVal>
      <EnumVal ord="11">Loss of or voltage dip in auxiliary power supply detected within last 5 minutes.</EnumVal>
      <EnumVal ord="20">Due to an warning in IEC 61850 configuration, communication is not running correctly. Check the configuration.</EnumVal>
      <EnumVal ord="22">Due to an warning in DNP3 configuration, communication is not running correctly. Check the configuration.</EnumVal>
      <EnumVal ord="24">Due to an warning in IEC 61850 dataset configuration, communication is not running correctly. Check the configuration.</EnumVal>
      <EnumVal ord="25">Due to an warning in IEC 61850 report control block conf., communication is not running correctly. Check the configuration.</EnumVal>
      <EnumVal ord="26">Due to an warning in IEC 61850 GOOSE control block conf., communication is not running correctly. Check the configuration.</EnumVal>
      <EnumVal ord="27">warning in relay configuration file. Possible solution is to rewrite the configuration to the relay.</EnumVal>
      <EnumVal ord="28">Application configuration (ACT) has too many connections. Optimize logic circuits.</EnumVal>
      <EnumVal ord="29">Application configuration (ACT) logic connection type mismatch. Check the ACT configuration.</EnumVal>
      <EnumVal ord="30">Check GOOSE input configuration.</EnumVal>
      <EnumVal ord="31">Check Application configuration (ACT).</EnumVal>
      <EnumVal ord="32">Check relay GOOSE diagnostics.</EnumVal>
      <EnumVal ord="33">Mismatch in analog channel configuration within application configuration (ACT).</EnumVal>
      <EnumVal ord="34">Check relay SMV diagnostics.</EnumVal>
      <EnumVal ord="35">Redundant Ethernet communication supervision has noticed loss of link on one of the comm. channels. Check Ethernet connections.</EnumVal>
      <EnumVal ord="36">Setting parameters and/or application configuration (ACT) invalid. Check settings and/or configuration.</EnumVal>
      <EnumVal ord="37">User/Role database warning. Check relay user account settings.</EnumVal>
      <EnumVal ord="38">Security certificate or key warning. Check relay security certificate and key file correctness. </EnumVal>
      <EnumVal ord="50">Check protection communication link and port and the remote-end relay compatibility.</EnumVal>
      <EnumVal ord="85">Continuous light detected in ARC input 1. Check ARC sensor and relay input.</EnumVal>
      <EnumVal ord="86">Continuous light detected in ARC input 2. Check ARC sensor and relay input.</EnumVal>
      <EnumVal ord="87">Continuous light detected in ARC input 3. Check ARC sensor and relay input.</EnumVal>
      <EnumVal ord="88">Continuous light detected in ARC input 4. Check ARC sensor and relay input.</EnumVal>
      <EnumVal ord="117">ARC sensor supervision has detected warning. Check ARC sensor and input 1.</EnumVal>
      <EnumVal ord="118">ARC sensor supervision has detected warning. Check ARC sensor and input 2.</EnumVal>
      <EnumVal ord="119">ARC sensor supervision has detected warning. Check ARC sensor and input 3.</EnumVal>
      <EnumVal ord="120">ARC sensor supervision has detected warning. Check ARC sensor and input 4.</EnumVal>
    </EnumType>
    <EnumType id="SeverityKind">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">critical</EnumVal>
      <EnumVal ord="2">major</EnumVal>
      <EnumVal ord="3">minor</EnumVal>
      <EnumVal ord="4">warning</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_AuthMod">
      <EnumVal ord="1">Central</EnumVal>
      <EnumVal ord="2">Local</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_SrvSt">
      <EnumVal ord="1">Online</EnumVal>
      <EnumVal ord="2">Offline</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_RplSt">
      <EnumVal ord="0">Bad</EnumVal>
      <EnumVal ord="1">Good</EnumVal>
      <EnumVal ord="2">Pending</EnumVal>
      <EnumVal ord="3">NA</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_UamConfMod">
      <EnumVal ord="0">LDAP</EnumVal>
      <EnumVal ord="1">AD</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_ClockSyncKind">
      <EnumVal ord="1">InternalClock</EnumVal>
      <EnumVal ord="2">LocalAreaClock</EnumVal>
      <EnumVal ord="3">GlobalAreaClock</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev6_SyncSrc">
      <EnumVal ord="0">None</EnumVal>
      <EnumVal ord="1">SNTP</EnumVal>
      <EnumVal ord="2">Modbus</EnumVal>
      <EnumVal ord="3">IEEE 1588</EnumVal>
      <EnumVal ord="5">IRIG-B</EnumVal>
      <EnumVal ord="8">Protection communication</EnumVal>
      <EnumVal ord="9">DNP</EnumVal>
      <EnumVal ord="16">IEC60870-5-101</EnumVal>
      <EnumVal ord="17">IEC60870-5-103</EnumVal>
      <EnumVal ord="18">IEC60870-5-104</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev3_TmSrc">
      <EnumVal ord="0">Not defined</EnumVal>
      <EnumVal ord="1">SNTP primary</EnumVal>
      <EnumVal ord="2">SNTP secondary</EnumVal>
      <EnumVal ord="3">SNTP tertiary or further</EnumVal>
      <EnumVal ord="4">IEEE 1588 master</EnumVal>
      <EnumVal ord="5">IEEE 1588 slave</EnumVal>
      <EnumVal ord="6">IEEE 1588 further</EnumVal>
      <EnumVal ord="7">IRIG-B</EnumVal>
      <EnumVal ord="8">DNP 3.0</EnumVal>
      <EnumVal ord="9">Modbus</EnumVal>
      <EnumVal ord="10">SPA</EnumVal>
      <EnumVal ord="11">LON VATS</EnumVal>
      <EnumVal ord="12">LON other</EnumVal>
      <EnumVal ord="13">PPS</EnumVal>
      <EnumVal ord="14">Minute pulse</EnumVal>
      <EnumVal ord="15">local GPS</EnumVal>
      <EnumVal ord="16">IEC60870-5-101</EnumVal>
      <EnumVal ord="17">IEC60870-5-103</EnumVal>
      <EnumVal ord="18">IEC60870-5-104</EnumVal>
      <EnumVal ord="19">EXT</EnumVal>
      <EnumVal ord="20">LHMI</EnumVal>
      <EnumVal ord="21">Line differential</EnumVal>
      <EnumVal ord="99">Free running, locally generated</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_PTPTmSrc">
      <EnumVal ord="1">Atomic clock</EnumVal>
      <EnumVal ord="2">GPS</EnumVal>
      <EnumVal ord="3">Terrestrial radio</EnumVal>
      <EnumVal ord="4">PTP</EnumVal>
      <EnumVal ord="5">NTP</EnumVal>
      <EnumVal ord="6">Hand set</EnumVal>
      <EnumVal ord="7">Other</EnumVal>
      <EnumVal ord="8">Internal oscil.</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_PTPClkAcc">
      <EnumVal ord="1">25 ns</EnumVal>
      <EnumVal ord="2">100 ns</EnumVal>
      <EnumVal ord="3">250 ns</EnumVal>
      <EnumVal ord="4">1 us</EnumVal>
      <EnumVal ord="5">2.5 us</EnumVal>
      <EnumVal ord="6">10 us</EnumVal>
      <EnumVal ord="7">25 us</EnumVal>
      <EnumVal ord="8">100 us</EnumVal>
      <EnumVal ord="9">250 us</EnumVal>
      <EnumVal ord="10">1 ms</EnumVal>
      <EnumVal ord="11">2.5 ms</EnumVal>
      <EnumVal ord="12">10 ms</EnumVal>
      <EnumVal ord="13">25 ms</EnumVal>
      <EnumVal ord="14">100 ms</EnumVal>
      <EnumVal ord="15">250 ms</EnumVal>
      <EnumVal ord="16">1 s</EnumVal>
      <EnumVal ord="17">10 s</EnumVal>
      <EnumVal ord="18">more than 10 s</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_PTPProf">
      <EnumVal ord="1">IEEE C37.238-2011</EnumVal>
      <EnumVal ord="2">IEC 61850-9-3</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev0_ClockSourceKind">
      <EnumVal ord="1">Unknown</EnumVal>
      <EnumVal ord="2">SNTP</EnumVal>
      <EnumVal ord="3">PTP</EnumVal>
      <EnumVal ord="4">IRIG-B</EnumVal>
      <EnumVal ord="5">Substation internal</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_DevGmMod">
      <EnumVal ord="1">Master with finite holdover</EnumVal>
      <EnumVal ord="2">Master with infinite holdover</EnumVal>
    </EnumType>
    <EnumType id="OccurrenceKind">
      <EnumVal ord="0">Time</EnumVal>
      <EnumVal ord="1">WeekDay</EnumVal>
      <EnumVal ord="2">WeekOfYear</EnumVal>
      <EnumVal ord="3">DayOfMonth</EnumVal>
      <EnumVal ord="4">DayOfYear</EnumVal>
    </EnumType>
    <EnumType id="PeriodKind">
      <EnumVal ord="0">Hour</EnumVal>
      <EnumVal ord="1">Day</EnumVal>
      <EnumVal ord="2">Week</EnumVal>
      <EnumVal ord="3">Month</EnumVal>
      <EnumVal ord="4">Year</EnumVal>
    </EnumType>
    <EnumType id="WeekdayKind">
      <EnumVal ord="0">reserved</EnumVal>
      <EnumVal ord="1">Monday</EnumVal>
      <EnumVal ord="2">Tuesday</EnumVal>
      <EnumVal ord="3">Wednesday</EnumVal>
      <EnumVal ord="4">Thursday</EnumVal>
      <EnumVal ord="5">Friday</EnumVal>
      <EnumVal ord="6">Saturday</EnumVal>
      <EnumVal ord="7">Sunday</EnumVal>
    </EnumType>
    <EnumType id="MonthKind">
      <EnumVal ord="0">reserved</EnumVal>
      <EnumVal ord="1">January</EnumVal>
      <EnumVal ord="2">February</EnumVal>
      <EnumVal ord="3">March</EnumVal>
      <EnumVal ord="4">April</EnumVal>
      <EnumVal ord="5">May</EnumVal>
      <EnumVal ord="6">June</EnumVal>
      <EnumVal ord="7">July</EnumVal>
      <EnumVal ord="8">August</EnumVal>
      <EnumVal ord="9">September</EnumVal>
      <EnumVal ord="10">October</EnumVal>
      <EnumVal ord="11">November</EnumVal>
      <EnumVal ord="12">December</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_UnitMod">
      <EnumVal ord="0">Nominal</EnumVal>
      <EnumVal ord="1">Primary</EnumVal>
      <EnumVal ord="2">Primary-Nominal</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_EngineerinModel">
      <EnumVal ord="1">ABB</EnumVal>
      <EnumVal ord="2">Custom</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_BehaviourModeKind_OnOff">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_CommMod">
      <EnumVal ord="0">Off</EnumVal>
      <EnumVal ord="1">On</EnumVal>
      <EnumVal ord="2">Secure</EnumVal>
    </EnumType>
    <EnumType id="ChannelRedundancyKind">
      <EnumVal ord="1">none</EnumVal>
      <EnumVal ord="2">prp</EnumVal>
      <EnumVal ord="3">hsr</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_EthFilMod">
      <EnumVal ord="0">Off</EnumVal>
      <EnumVal ord="1">SMV</EnumVal>
      <EnumVal ord="2">GOOSE</EnumVal>
      <EnumVal ord="3">GOOSE and SMV</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_EthPortMod">
      <EnumVal ord="0">Off</EnumVal>
      <EnumVal ord="1">On</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_EthPortMod_LD">
      <EnumVal ord="0">Off</EnumVal>
      <EnumVal ord="1">On</EnumVal>
      <EnumVal ord="2">Dedicated channel</EnumVal>
    </EnumType>
    <EnumType id="FaultDirectionKind">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
      <EnumVal ord="3">both</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_PhaseFaultDirectionKind">
      <EnumVal ord="-1">both</EnumVal>
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
    </EnumType>
    <EnumType id="RangeKind">
      <EnumVal ord="0">normal</EnumVal>
      <EnumVal ord="1">high</EnumVal>
      <EnumVal ord="2">low</EnumVal>
      <EnumVal ord="3">high-high</EnumVal>
      <EnumVal ord="4">low-low</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_SIUnitKind_Sub1">
      <EnumVal ord="1" />
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="30">ohm</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_SenInMod_Sub1">
      <EnumVal ord="1">Not in use</EnumVal>
      <EnumVal ord="2">Resistance</EnumVal>
      <EnumVal ord="6">-20..20mA</EnumVal>
      <EnumVal ord="10">Pt100</EnumVal>
      <EnumVal ord="11">Pt250</EnumVal>
      <EnumVal ord="20">Ni100</EnumVal>
      <EnumVal ord="21">Ni120</EnumVal>
      <EnumVal ord="22">Ni250</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_RtdChlDly">
      <EnumVal ord="0">No delay</EnumVal>
      <EnumVal ord="1">10 ms</EnumVal>
      <EnumVal ord="2">50 ms</EnumVal>
      <EnumVal ord="3">100 ms</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_SenInMod_Sub2">
      <EnumVal ord="1">Not in use</EnumVal>
      <EnumVal ord="6">-20..20mA</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev4_CommPort_Sub3">
      <EnumVal ord="1">COM 1</EnumVal>
      <EnumVal ord="2">COM 2</EnumVal>
      <EnumVal ord="3">Ethernet - TCP 1</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_MBS_LnkMod">
      <EnumVal ord="1">RTU</EnumVal>
      <EnumVal ord="2">ASCII</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_MBWrAuth">
      <EnumVal ord="0">Read only</EnumVal>
      <EnumVal ord="1">Disable 0x write</EnumVal>
      <EnumVal ord="2">Full access</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_MBS_MBEventID">
      <EnumVal ord="0">Address</EnumVal>
      <EnumVal ord="1">UID</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_MBS_EvBufMode">
      <EnumVal ord="0">Keep oldest</EnumVal>
      <EnumVal ord="1">Keep newest</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_MBS_CRCOrder">
      <EnumVal ord="0">Hi-Lo</EnumVal>
      <EnumVal ord="1">Lo-Hi</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_MBS_MBTimeFormat">
      <EnumVal ord="0">UTC</EnumVal>
      <EnumVal ord="1">Local</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_MBS_SerPty">
      <EnumVal ord="0">none</EnumVal>
      <EnumVal ord="1">odd</EnumVal>
      <EnumVal ord="2">even</EnumVal>
    </EnumType>
    <EnumType id="ABB_Prtl_Customization">
      <EnumVal ord="0">Off/Normal</EnumVal>
      <EnumVal ord="1">By Parameter</EnumVal>
      <EnumVal ord="2">By File</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_BehaviourModeKind_OnBlockOff">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev3_LocKeyHMI">
      <EnumVal ord="0">Off</EnumVal>
      <EnumVal ord="1">Local</EnumVal>
      <EnumVal ord="2">Remote</EnumVal>
      <EnumVal ord="3">Station</EnumVal>
      <EnumVal ord="4">L+R</EnumVal>
      <EnumVal ord="5">L+S</EnumVal>
      <EnumVal ord="6">L+S+R</EnumVal>
      <EnumVal ord="7">S+R</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_LocRemMod">
      <EnumVal ord="1">LR key</EnumVal>
      <EnumVal ord="2">Binary input</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_StaLevSet">
      <EnumVal ord="1">L,R</EnumVal>
      <EnumVal ord="2">L,S,R</EnumVal>
      <EnumVal ord="3">L,R,L+R</EnumVal>
      <EnumVal ord="4">L,S,S+R,L+S,L+S+R</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev3_ConnType">
      <EnumVal ord="1">Wye</EnumVal>
      <EnumVal ord="2">Delta</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev3_AnInpType">
      <EnumVal ord="1">Voltage trafo</EnumVal>
      <EnumVal ord="2">Current trafo</EnumVal>
      <EnumVal ord="3">Voltage sensor</EnumVal>
      <EnumVal ord="4">Current sensor</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_HzAdpSel">
      <EnumVal ord="0">Disable</EnumVal>
      <EnumVal ord="1">Enable</EnumVal>
      <EnumVal ord="2">Main frequency source</EnumVal>
      <EnumVal ord="3">Backup frequency source</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_HzAdpSel_Sub2">
      <EnumVal ord="0">Disable</EnumVal>
      <EnumVal ord="1">Enable</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_ARtgSec">
      <EnumVal ord="1">0.2A</EnumVal>
      <EnumVal ord="2">1A</EnumVal>
      <EnumVal ord="3">5A</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_HzAdpSel_Sub1">
      <EnumVal ord="0">Disable</EnumVal>
      <EnumVal ord="1">Enable</EnumVal>
      <EnumVal ord="3">Backup frequency source</EnumVal>
    </EnumType>
    <EnumType id="SequenceKind">
      <EnumVal ord="0">pos-neg-zero</EnumVal>
      <EnumVal ord="1">dir-quad-zero</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_TrgSet">
      <EnumVal ord="0">From all faults</EnumVal>
      <EnumVal ord="1">From operate</EnumVal>
      <EnumVal ord="2">From only start</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_MeasMod_Sub2">
      <EnumVal ord="1">RMS</EnumVal>
      <EnumVal ord="2">DFT</EnumVal>
      <EnumVal ord="3">Peak-to-Peak</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev39_ProFcn">
      <EnumVal ord="-127">PHAPTUV1</EnumVal>
      <EnumVal ord="-126">PHCPTOV1</EnumVal>
      <EnumVal ord="-125">PHBPTOV1</EnumVal>
      <EnumVal ord="-124">PHAPTOV1</EnumVal>
      <EnumVal ord="-123">DPH3LPDOC2</EnumVal>
      <EnumVal ord="-122">DPH3LPDOC1</EnumVal>
      <EnumVal ord="-121">DPH3HPDOC2</EnumVal>
      <EnumVal ord="-120">DPH3HPDOC1</EnumVal>
      <EnumVal ord="-119">PH3LPTOC2</EnumVal>
      <EnumVal ord="-118">PH3LPTOC1</EnumVal>
      <EnumVal ord="-117">XDEFLPDEF2</EnumVal>
      <EnumVal ord="-116">XDEFLPDEF1</EnumVal>
      <EnumVal ord="-115">SDPHLPDOC2</EnumVal>
      <EnumVal ord="-114">SDPHLPDOC1</EnumVal>
      <EnumVal ord="-113">XNSPTOC2</EnumVal>
      <EnumVal ord="-112">XNSPTOC1</EnumVal>
      <EnumVal ord="-111">XEFIPTOC2</EnumVal>
      <EnumVal ord="-110">XEFHPTOC4</EnumVal>
      <EnumVal ord="-109">XEFHPTOC3</EnumVal>
      <EnumVal ord="-108">XEFLPTOC3</EnumVal>
      <EnumVal ord="-107">XEFLPTOC2</EnumVal>
      <EnumVal ord="-106">MAPGAPC16</EnumVal>
      <EnumVal ord="-105">MAPGAPC15</EnumVal>
      <EnumVal ord="-104">MAPGAPC14</EnumVal>
      <EnumVal ord="-103">MAPGAPC13</EnumVal>
      <EnumVal ord="-102">MAPGAPC12</EnumVal>
      <EnumVal ord="-101">MAPGAPC11</EnumVal>
      <EnumVal ord="-100">MAPGAPC10</EnumVal>
      <EnumVal ord="-99">MAPGAPC9</EnumVal>
      <EnumVal ord="-98">RESCPSCH1</EnumVal>
      <EnumVal ord="-97">HIAPDIF3</EnumVal>
      <EnumVal ord="-96">SPHIPTOC1</EnumVal>
      <EnumVal ord="-95">HICPDIF3</EnumVal>
      <EnumVal ord="-94">HICPDIF2</EnumVal>
      <EnumVal ord="-93">SPHLPTOC2</EnumVal>
      <EnumVal ord="-92">SPHLPTOC1</EnumVal>
      <EnumVal ord="-91">HIBPDIF3</EnumVal>
      <EnumVal ord="-90">HIBPDIF2</EnumVal>
      <EnumVal ord="-89">SPHHPTOC2</EnumVal>
      <EnumVal ord="-88">SPHHPTOC1</EnumVal>
      <EnumVal ord="-87">SPHPTUV4</EnumVal>
      <EnumVal ord="-86">SPHPTUV3</EnumVal>
      <EnumVal ord="-85">SPHPTUV2</EnumVal>
      <EnumVal ord="-84">SPHPTUV1</EnumVal>
      <EnumVal ord="-83">SPHPTOV4</EnumVal>
      <EnumVal ord="-82">SPHPTOV3</EnumVal>
      <EnumVal ord="-81">SPHPTOV2</EnumVal>
      <EnumVal ord="-80">SPHPTOV1</EnumVal>
      <EnumVal ord="-79">PH3HPTOC2</EnumVal>
      <EnumVal ord="-78">PH3HPTOC1</EnumVal>
      <EnumVal ord="-77">PH3IPTOC1</EnumVal>
      <EnumVal ord="-76">MAPGAPC18</EnumVal>
      <EnumVal ord="-75">MAPGAPC17</EnumVal>
      <EnumVal ord="-74">DOPPDPR3</EnumVal>
      <EnumVal ord="-73">DOPPDPR2</EnumVal>
      <EnumVal ord="-72">DOPPDPR1</EnumVal>
      <EnumVal ord="-71">HIAPDIF2</EnumVal>
      <EnumVal ord="-70">DUPPDPR2</EnumVal>
      <EnumVal ord="-69">DUPPDPR1</EnumVal>
      <EnumVal ord="-68">PHPVOC2</EnumVal>
      <EnumVal ord="-67">DQPTUV2</EnumVal>
      <EnumVal ord="-66">DQPTUV1</EnumVal>
      <EnumVal ord="-65">VVSPPAM1</EnumVal>
      <EnumVal ord="-64">PHPVOC1</EnumVal>
      <EnumVal ord="-63">H3EFPSEF1</EnumVal>
      <EnumVal ord="-62">SRCPTOC1</EnumVal>
      <EnumVal ord="-61">COLPTOC1</EnumVal>
      <EnumVal ord="-60">HCUBPTOC1</EnumVal>
      <EnumVal ord="-59">CUBPTOC1</EnumVal>
      <EnumVal ord="-58">UZPDIS1</EnumVal>
      <EnumVal ord="-57">FDEFLPDEF2</EnumVal>
      <EnumVal ord="-56">FDEFLPDEF1</EnumVal>
      <EnumVal ord="-55">FRPFRQ12</EnumVal>
      <EnumVal ord="-54">FEFLPTOC1</EnumVal>
      <EnumVal ord="-53">FDPHLPDOC2</EnumVal>
      <EnumVal ord="-52">FDPHLPDOC1</EnumVal>
      <EnumVal ord="-51">FRPFRQ11</EnumVal>
      <EnumVal ord="-50">FPHLPTOC1</EnumVal>
      <EnumVal ord="-49">FRPFRQ10</EnumVal>
      <EnumVal ord="-48">FRPFRQ9</EnumVal>
      <EnumVal ord="-47">FRPFRQ8</EnumVal>
      <EnumVal ord="-46">FRPFRQ7</EnumVal>
      <EnumVal ord="-45">MAPGAPC24</EnumVal>
      <EnumVal ord="-44">MAPGAPC23</EnumVal>
      <EnumVal ord="-43">MAPGAPC22</EnumVal>
      <EnumVal ord="-42">MAPGAPC21</EnumVal>
      <EnumVal ord="-41">MAPGAPC20</EnumVal>
      <EnumVal ord="-40">MAPGAPC19</EnumVal>
      <EnumVal ord="-39">UEXPDIS2</EnumVal>
      <EnumVal ord="-38">DSTPDIS1</EnumVal>
      <EnumVal ord="-37">HAEFPTOC1</EnumVal>
      <EnumVal ord="-36">UEXPDIS1</EnumVal>
      <EnumVal ord="-35">WPWDE3</EnumVal>
      <EnumVal ord="-34">WPWDE2</EnumVal>
      <EnumVal ord="-33">WPWDE1</EnumVal>
      <EnumVal ord="-32">LSHDPFRQ8</EnumVal>
      <EnumVal ord="-31">LSHDPFRQ7</EnumVal>
      <EnumVal ord="-30">PHDSTPDIS1</EnumVal>
      <EnumVal ord="-29">TR3PTDF1</EnumVal>
      <EnumVal ord="-28">HICPDIF1</EnumVal>
      <EnumVal ord="-27">HIBPDIF1</EnumVal>
      <EnumVal ord="-26">HIAPDIF1</EnumVal>
      <EnumVal ord="-25">OEPVPH4</EnumVal>
      <EnumVal ord="-24">OEPVPH3</EnumVal>
      <EnumVal ord="-23">OEPVPH2</EnumVal>
      <EnumVal ord="-22">OEPVPH1</EnumVal>
      <EnumVal ord="-21">CUBPTOC3</EnumVal>
      <EnumVal ord="-20">CUBPTOC2</EnumVal>
      <EnumVal ord="-19">PSPTOV2</EnumVal>
      <EnumVal ord="-18">PSPTOV1</EnumVal>
      <EnumVal ord="-17">MPUPF2</EnumVal>
      <EnumVal ord="-16">MPUPF1</EnumVal>
      <EnumVal ord="-15">PREVPTOC1</EnumVal>
      <EnumVal ord="-14">OOSRPSB1</EnumVal>
      <EnumVal ord="-13">PHPTUC3</EnumVal>
      <EnumVal ord="-12">PHPTUC2</EnumVal>
      <EnumVal ord="-11">PHPTUC1</EnumVal>
      <EnumVal ord="-10">LVRTPTUV1</EnumVal>
      <EnumVal ord="-9">PHIZ1</EnumVal>
      <EnumVal ord="-8">LVRTPTUV2</EnumVal>
      <EnumVal ord="-7">INTRPTEF1</EnumVal>
      <EnumVal ord="-6">LVRTPTUV3</EnumVal>
      <EnumVal ord="-5">STTPMSU1</EnumVal>
      <EnumVal ord="-4">MREFPTOC1</EnumVal>
      <EnumVal ord="-3">JAMPTOC1</EnumVal>
      <EnumVal ord="-2">PHCPTUV1</EnumVal>
      <EnumVal ord="-1">PHBPTUV1</EnumVal>
      <EnumVal ord="0">None</EnumVal>
      <EnumVal ord="1">PHLPTOC1</EnumVal>
      <EnumVal ord="2">PHLPTOC2</EnumVal>
      <EnumVal ord="3">PHLPTOC3</EnumVal>
      <EnumVal ord="4">PHIPTOC3</EnumVal>
      <EnumVal ord="5">PHLTPTOC1</EnumVal>
      <EnumVal ord="6">PHHPTOC1</EnumVal>
      <EnumVal ord="7">PHHPTOC2</EnumVal>
      <EnumVal ord="8">PHHPTOC3</EnumVal>
      <EnumVal ord="9">PHHPTOC4</EnumVal>
      <EnumVal ord="10">PHHPTOC5</EnumVal>
      <EnumVal ord="11">PHHPTOC6</EnumVal>
      <EnumVal ord="12">PHIPTOC1</EnumVal>
      <EnumVal ord="13">PHIPTOC2</EnumVal>
      <EnumVal ord="14">MFADPSDE1</EnumVal>
      <EnumVal ord="15">MFADPSDE2</EnumVal>
      <EnumVal ord="16">MFADPSDE3</EnumVal>
      <EnumVal ord="17">EFLPTOC1</EnumVal>
      <EnumVal ord="18">EFLPTOC2</EnumVal>
      <EnumVal ord="19">EFLPTOC3</EnumVal>
      <EnumVal ord="20">EFLPTOC4</EnumVal>
      <EnumVal ord="21">DEFHPDEF4</EnumVal>
      <EnumVal ord="22">EFHPTOC1</EnumVal>
      <EnumVal ord="23">EFHPTOC2</EnumVal>
      <EnumVal ord="24">EFHPTOC3</EnumVal>
      <EnumVal ord="25">EFHPTOC4</EnumVal>
      <EnumVal ord="26">EFHPTOC5</EnumVal>
      <EnumVal ord="27">EFHPTOC6</EnumVal>
      <EnumVal ord="28">EFHPTOC7</EnumVal>
      <EnumVal ord="29">EFHPTOC8</EnumVal>
      <EnumVal ord="30">EFIPTOC1</EnumVal>
      <EnumVal ord="31">EFIPTOC2</EnumVal>
      <EnumVal ord="32">EFIPTOC3</EnumVal>
      <EnumVal ord="33">DPHHPDOC4</EnumVal>
      <EnumVal ord="34">DPHLPDOC4</EnumVal>
      <EnumVal ord="35">NSPTOC1</EnumVal>
      <EnumVal ord="36">NSPTOC2</EnumVal>
      <EnumVal ord="37">NSPTOC3</EnumVal>
      <EnumVal ord="38">NSPTOC4</EnumVal>
      <EnumVal ord="39">DNSPDOC1</EnumVal>
      <EnumVal ord="40">DNSPDOC2</EnumVal>
      <EnumVal ord="41">PDNSPTOC1</EnumVal>
      <EnumVal ord="44">T1PTTR1</EnumVal>
      <EnumVal ord="45">T1PTTR2</EnumVal>
      <EnumVal ord="46">T2PTTR1</EnumVal>
      <EnumVal ord="47">DEFLPDEF4</EnumVal>
      <EnumVal ord="48">MPTTR1</EnumVal>
      <EnumVal ord="50">DEFLPDEF1</EnumVal>
      <EnumVal ord="51">DEFLPDEF2</EnumVal>
      <EnumVal ord="52">DEFLPDEF3</EnumVal>
      <EnumVal ord="53">DEFHPDEF1</EnumVal>
      <EnumVal ord="54">DEFHPDEF2</EnumVal>
      <EnumVal ord="55">DEFHPDEF3</EnumVal>
      <EnumVal ord="56">EFPADM1</EnumVal>
      <EnumVal ord="57">EFPADM2</EnumVal>
      <EnumVal ord="58">EFPADM3</EnumVal>
      <EnumVal ord="59">FRPFRQ1</EnumVal>
      <EnumVal ord="60">FRPFRQ2</EnumVal>
      <EnumVal ord="61">FRPFRQ3</EnumVal>
      <EnumVal ord="62">FRPFRQ4</EnumVal>
      <EnumVal ord="63">FRPFRQ5</EnumVal>
      <EnumVal ord="64">FRPFRQ6</EnumVal>
      <EnumVal ord="65">LSHDPFRQ1</EnumVal>
      <EnumVal ord="66">LSHDPFRQ2</EnumVal>
      <EnumVal ord="67">LSHDPFRQ3</EnumVal>
      <EnumVal ord="68">LSHDPFRQ4</EnumVal>
      <EnumVal ord="69">LSHDPFRQ5</EnumVal>
      <EnumVal ord="70">LSHDPFRQ6</EnumVal>
      <EnumVal ord="71">DPHLPDOC1</EnumVal>
      <EnumVal ord="72">DPHLPDOC2</EnumVal>
      <EnumVal ord="73">DPHLPDOC3</EnumVal>
      <EnumVal ord="74">DPHHPDOC1</EnumVal>
      <EnumVal ord="75">DPHHPDOC2</EnumVal>
      <EnumVal ord="76">DPHHPDOC3</EnumVal>
      <EnumVal ord="77">MAPGAPC1</EnumVal>
      <EnumVal ord="78">MAPGAPC2</EnumVal>
      <EnumVal ord="79">MAPGAPC3</EnumVal>
      <EnumVal ord="80">MAPGAPC4</EnumVal>
      <EnumVal ord="81">MAPGAPC5</EnumVal>
      <EnumVal ord="82">MAPGAPC6</EnumVal>
      <EnumVal ord="83">MAPGAPC7</EnumVal>
      <EnumVal ord="84">MAPGAPC8</EnumVal>
      <EnumVal ord="85">MNSPTOC1</EnumVal>
      <EnumVal ord="86">MNSPTOC2</EnumVal>
      <EnumVal ord="88">LOFLPTUC1</EnumVal>
      <EnumVal ord="89">LOFLPTUC2</EnumVal>
      <EnumVal ord="90">TR2PTDF1</EnumVal>
      <EnumVal ord="91">LNPLDF1</EnumVal>
      <EnumVal ord="92">LREFPNDF1</EnumVal>
      <EnumVal ord="93">LREFPNDF2</EnumVal>
      <EnumVal ord="94">MPDIF1</EnumVal>
      <EnumVal ord="95">HCUBPTOC2</EnumVal>
      <EnumVal ord="96">HREFPDIF1</EnumVal>
      <EnumVal ord="97">HREFPDIF2</EnumVal>
      <EnumVal ord="98">MHZPDIF1</EnumVal>
      <EnumVal ord="99">MREFPTOC2</EnumVal>
      <EnumVal ord="100">ROVPTOV1</EnumVal>
      <EnumVal ord="101">ROVPTOV2</EnumVal>
      <EnumVal ord="102">ROVPTOV3</EnumVal>
      <EnumVal ord="103">ROVPTOV4</EnumVal>
      <EnumVal ord="104">PHPTOV1</EnumVal>
      <EnumVal ord="105">PHPTOV2</EnumVal>
      <EnumVal ord="106">PHPTOV3</EnumVal>
      <EnumVal ord="107">PHPTOV4</EnumVal>
      <EnumVal ord="108">PHPTUV1</EnumVal>
      <EnumVal ord="109">PHPTUV2</EnumVal>
      <EnumVal ord="110">PHPTUV3</EnumVal>
      <EnumVal ord="111">PHPTUV4</EnumVal>
      <EnumVal ord="112">NSPTOV1</EnumVal>
      <EnumVal ord="113">NSPTOV2</EnumVal>
      <EnumVal ord="114">NSPTOV3</EnumVal>
      <EnumVal ord="115">NSPTOV4</EnumVal>
      <EnumVal ord="116">PSPTUV1</EnumVal>
      <EnumVal ord="117">PSPTUV2</EnumVal>
      <EnumVal ord="118">ARCSARC1</EnumVal>
      <EnumVal ord="119">ARCSARC2</EnumVal>
      <EnumVal ord="120">ARCSARC3</EnumVal>
      <EnumVal ord="121">PSPTUV3</EnumVal>
      <EnumVal ord="122">PSPTOV3</EnumVal>
      <EnumVal ord="123">PHVPTOV1</EnumVal>
      <EnumVal ord="124">PSPTUV4</EnumVal>
      <EnumVal ord="125">PSPTOV4</EnumVal>
      <EnumVal ord="127">JAMPTOC2</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev3_ProFcn2">
      <EnumVal ord="0">None</EnumVal>
      <EnumVal ord="1">External</EnumVal>
      <EnumVal ord="2">IFPTOC1</EnumVal>
      <EnumVal ord="3">IFPTOC2</EnumVal>
      <EnumVal ord="4">IFPTOC3</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_MeasMod_Sub3">
      <EnumVal ord="1">RMS</EnumVal>
      <EnumVal ord="2">DFT</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_StrPhSel_Sub1">
      <EnumVal ord="1">1 out of 3</EnumVal>
      <EnumVal ord="2">2 out of 3</EnumVal>
      <EnumVal ord="3">3 out of 3</EnumVal>
    </EnumType>
    <EnumType id="CalcMethodKind">
      <EnumVal ord="1">UNSPECIFIED</EnumVal>
      <EnumVal ord="2">TRUE_RMS</EnumVal>
      <EnumVal ord="3">PEAK_FUNDAMENTAL</EnumVal>
      <EnumVal ord="4">RMS_FUNDAMENTAL</EnumVal>
      <EnumVal ord="5">MIN</EnumVal>
      <EnumVal ord="6">MAX</EnumVal>
      <EnumVal ord="7">AVG</EnumVal>
      <EnumVal ord="8">SDV</EnumVal>
      <EnumVal ord="9">PREDICTION</EnumVal>
      <EnumVal ord="10">RATE</EnumVal>
    </EnumType>
    <EnumType id="CalcModeKind">
      <EnumVal ord="1">TOTAL</EnumVal>
      <EnumVal ord="2">PERIOD</EnumVal>
      <EnumVal ord="3">SLIDING</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_MultiplierKind_Sub1">
      <EnumVal ord="3">k</EnumVal>
      <EnumVal ord="6">M</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_DirMod2">
      <EnumVal ord="1">Forward</EnumVal>
      <EnumVal ord="2">Reverse</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_PwrMeasMod">
      <EnumVal ord="1">PhsA, PhsB, PhsC</EnumVal>
      <EnumVal ord="2">Arone</EnumVal>
      <EnumVal ord="3">Pos Seq</EnumVal>
      <EnumVal ord="4">PhsAB</EnumVal>
      <EnumVal ord="5">PhsBC</EnumVal>
      <EnumVal ord="6">PhsCA</EnumVal>
      <EnumVal ord="7">PhsA</EnumVal>
      <EnumVal ord="8">PhsB</EnumVal>
      <EnumVal ord="9">PhsC</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_DefHzSel">
      <EnumVal ord="1">Nominal</EnumVal>
      <EnumVal ord="2">Zero</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev7_TestSpvnKind_Sub10">
      <EnumVal ord="0">Reset</EnumVal>
      <EnumVal ord="5">Activate ALARM</EnumVal>
      <EnumVal ord="6">Deactive ALARM</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev7_TestSpvnKind_Sub9">
      <EnumVal ord="0">Reset</EnumVal>
      <EnumVal ord="9">Act. TRV_T_OP_ALM</EnumVal>
      <EnumVal ord="10">Deact. TRV_T_OP_ALM</EnumVal>
      <EnumVal ord="11">Act. TRV_T_CL_ALM</EnumVal>
      <EnumVal ord="12">Deact. TRV_T_CL_ALM</EnumVal>
      <EnumVal ord="17">Activate SPR_CHR_ALM</EnumVal>
      <EnumVal ord="18">Deactive SPR_CHR_ALM</EnumVal>
      <EnumVal ord="19">Activate OPR_ALM</EnumVal>
      <EnumVal ord="20">Deactive OPR_ALM</EnumVal>
      <EnumVal ord="21">Activate OPR_LO</EnumVal>
      <EnumVal ord="22">Deactive OPR_LO</EnumVal>
      <EnumVal ord="23">Activate IPOW_ALM</EnumVal>
      <EnumVal ord="24">Deactive IPOW_ALM</EnumVal>
      <EnumVal ord="25">Activate IPOW_LO</EnumVal>
      <EnumVal ord="26">Deactive IPOW_LO</EnumVal>
      <EnumVal ord="27">Activate CB_LIFE_ALM</EnumVal>
      <EnumVal ord="28">Deactive CB_LIFE_ALM</EnumVal>
      <EnumVal ord="29">Activate MON_ALM</EnumVal>
      <EnumVal ord="30">Deactive MON_ALM</EnumVal>
      <EnumVal ord="31">Activate PRES_ALM</EnumVal>
      <EnumVal ord="32">Deactive PRES_ALM</EnumVal>
      <EnumVal ord="33">Activate PRES_LO</EnumVal>
      <EnumVal ord="34">Deactive PRES_LO</EnumVal>
      <EnumVal ord="35">Activate OPENPOS</EnumVal>
      <EnumVal ord="36">Deactive OPENPOS</EnumVal>
      <EnumVal ord="37">Activate INVALIDPOS</EnumVal>
      <EnumVal ord="38">Deactive INVALIDPOS</EnumVal>
      <EnumVal ord="39">Activate CLOSEPOS</EnumVal>
      <EnumVal ord="40">Deactive CLOSEPOS</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev4_TrvClcMod">
      <EnumVal ord="1">From Cmd to Pos</EnumVal>
      <EnumVal ord="2">From Pos to Pos</EnumVal>
      <EnumVal ord="3">From Cmd to Curr</EnumVal>
      <EnumVal ord="4">From Pos to Curr</EnumVal>
      <EnumVal ord="5">Manual</EnumVal>
    </EnumType>
    <EnumType id="cmdQual">
      <EnumVal ord="0">pulse</EnumVal>
      <EnumVal ord="1">persistent</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_CtlModelKind_StatusDirectSbo">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="BreakerOpCapabilityKind">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close-Open</EnumVal>
      <EnumVal ord="4">Open-Close-Open</EnumVal>
      <EnumVal ord="5">Close-Open-Close-Open</EnumVal>
      <EnumVal ord="6">Open-Close-Open-Close-Open</EnumVal>
      <EnumVal ord="7">more</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_Pos3Sw">
      <EnumVal ord="0">earthing switch closed</EnumVal>
      <EnumVal ord="1">earthing switch intermediate</EnumVal>
      <EnumVal ord="2">both open</EnumVal>
      <EnumVal ord="3">disconnector intermediate</EnumVal>
      <EnumVal ord="4">disconnector closed</EnumVal>
      <EnumVal ord="5">faulty</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_SwTypSt">
      <EnumVal ord="1">3-position switch</EnumVal>
      <EnumVal ord="2">Disconnector</EnumVal>
      <EnumVal ord="3">Earthing switch</EnumVal>
      <EnumVal ord="4">Unknown</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_CtlMod3Sw">
      <EnumVal ord="1">Direct control</EnumVal>
      <EnumVal ord="2">With RIO600 SCM</EnumVal>
    </EnumType>
    <EnumType id="SwitchFunctionKind">
      <EnumVal ord="1">Load Break</EnumVal>
      <EnumVal ord="2">Disconnector</EnumVal>
      <EnumVal ord="3">Earthing Switch</EnumVal>
      <EnumVal ord="4">High Speed Earthing Switch</EnumVal>
    </EnumType>
    <EnumType id="SwitchingCapabilityKind">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close</EnumVal>
      <EnumVal ord="4">Open and Close</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev4_CurveCharKind_Sub12">
      <EnumVal ord="1">ANSI Extremely Inverse</EnumVal>
      <EnumVal ord="2">ANSI Very Inverse</EnumVal>
      <EnumVal ord="3">ANSI Normal Inverse</EnumVal>
      <EnumVal ord="4">ANSI Moderate Inverse</EnumVal>
      <EnumVal ord="5">ANSI Definite Time</EnumVal>
      <EnumVal ord="6">Long-Time Extremely Inverse</EnumVal>
      <EnumVal ord="7">Long-Time Very Inverse</EnumVal>
      <EnumVal ord="8">Long-Time Inverse</EnumVal>
      <EnumVal ord="9">IEC Normal Inverse</EnumVal>
      <EnumVal ord="10">IEC Very Inverse</EnumVal>
      <EnumVal ord="11">IEC Inverse</EnumVal>
      <EnumVal ord="12">IEC Extremely Inverse</EnumVal>
      <EnumVal ord="13">IEC Short-Time Inverse</EnumVal>
      <EnumVal ord="14">IEC Long-Time Inverse</EnumVal>
      <EnumVal ord="15">IEC Definite Time</EnumVal>
      <EnumVal ord="17">Polynom 1</EnumVal>
      <EnumVal ord="18">Polynom 2</EnumVal>
      <EnumVal ord="19">Polynom 3</EnumVal>
      <EnumVal ord="20">Polynom 4</EnumVal>
    </EnumType>
    <EnumType id="ResetCurveKind">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Definite Time Delayed Reset</EnumVal>
      <EnumVal ord="3">Inverse Reset</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_MeasMod_Sub4">
      <EnumVal ord="1">RMS</EnumVal>
      <EnumVal ord="2">DFT</EnumVal>
      <EnumVal ord="3">Peak-to-Peak</EnumVal>
      <EnumVal ord="5">Wide P-to-P</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev8_TestProKind_Sub2">
      <EnumVal ord="0">Reset</EnumVal>
      <EnumVal ord="1">Activate START</EnumVal>
      <EnumVal ord="2">Deactive START</EnumVal>
      <EnumVal ord="9">Activate OPERATE</EnumVal>
      <EnumVal ord="10">Deactive OPERATE</EnumVal>
    </EnumType>
    <EnumType id="DirectionModeKind">
      <EnumVal ord="1">NonDirectional</EnumVal>
      <EnumVal ord="2">Forward</EnumVal>
      <EnumVal ord="3">Reverse</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_FaultLoopKind">
      <EnumVal ord="-5">No fault</EnumVal>
      <EnumVal ord="-4">PhaseAtoBtoCtoGround</EnumVal>
      <EnumVal ord="-3">PhaseCtoAGround</EnumVal>
      <EnumVal ord="-2">PhaseBtoCGround</EnumVal>
      <EnumVal ord="-1">PhaseAtoBGround</EnumVal>
      <EnumVal ord="1">PhaseAtoGround</EnumVal>
      <EnumVal ord="2">PhaseBtoGround</EnumVal>
      <EnumVal ord="3">PhaseCtoGround</EnumVal>
      <EnumVal ord="4">PhaseAtoB</EnumVal>
      <EnumVal ord="5">PhaseBtoC</EnumVal>
      <EnumVal ord="6">PhaseCtoA</EnumVal>
      <EnumVal ord="7">Others</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev8_TestProKind_Sub6">
      <EnumVal ord="-6">Deactive XC_FLT</EnumVal>
      <EnumVal ord="-5">Activate XC_FLT</EnumVal>
      <EnumVal ord="-4">Deactive OPERATE_GFC</EnumVal>
      <EnumVal ord="-3">Activate OPERATE_GFC</EnumVal>
      <EnumVal ord="0">Reset</EnumVal>
      <EnumVal ord="87">Activate OPERATE_Z1</EnumVal>
      <EnumVal ord="88">Deactive OPERATE_Z1</EnumVal>
      <EnumVal ord="89">Activate OPERATE_Z2</EnumVal>
      <EnumVal ord="90">Deactive OPERATE_Z2</EnumVal>
      <EnumVal ord="91">Activate OPERATE_Z3</EnumVal>
      <EnumVal ord="92">Deactive OPERATE_Z3</EnumVal>
      <EnumVal ord="93">Activate OPERATE_Z4</EnumVal>
      <EnumVal ord="94">Deactive OPERATE_Z4</EnumVal>
      <EnumVal ord="95">Activate OPERATE_Z5</EnumVal>
      <EnumVal ord="96">Deactive OPERATE_Z5</EnumVal>
      <EnumVal ord="97">Activate START_Z1</EnumVal>
      <EnumVal ord="98">Deactive START_Z1</EnumVal>
      <EnumVal ord="99">Activate START_Z2</EnumVal>
      <EnumVal ord="100">Deactive START_Z2</EnumVal>
      <EnumVal ord="101">Activate START_Z3</EnumVal>
      <EnumVal ord="102">Deactive START_Z3</EnumVal>
      <EnumVal ord="103">Activate START_Z4</EnumVal>
      <EnumVal ord="104">Deactive START_Z4</EnumVal>
      <EnumVal ord="105">Activate START_Z5</EnumVal>
      <EnumVal ord="106">Deactive START_Z5</EnumVal>
      <EnumVal ord="107">Activate LODDSR_GFC</EnumVal>
      <EnumVal ord="108">Deactive LODDSR_GFC</EnumVal>
      <EnumVal ord="109">Activate START_GFC</EnumVal>
      <EnumVal ord="110">Deactive START_GFC</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_PhVMeas">
      <EnumVal ord="1">Accurate</EnumVal>
      <EnumVal ord="2">Ph-to-ph without Uo</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_SysGnd_Sub1">
      <EnumVal ord="1">High impedance</EnumVal>
      <EnumVal ord="2">Low impedance</EnumVal>
      <EnumVal ord="3">From input</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_PhPrfModHi">
      <EnumVal ord="1">No filter</EnumVal>
      <EnumVal ord="2">No preference</EnumVal>
      <EnumVal ord="3">Cyc A-B-C-A</EnumVal>
      <EnumVal ord="4">Cyc A-C-B-A</EnumVal>
      <EnumVal ord="5">Acyc A-B-C</EnumVal>
      <EnumVal ord="6">Acyc A-C-B</EnumVal>
      <EnumVal ord="7">Acyc B-A-C</EnumVal>
      <EnumVal ord="8">Acyc B-C-A</EnumVal>
      <EnumVal ord="9">Acyc C-A-B</EnumVal>
      <EnumVal ord="10">Acyc C-B-A</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_PhPrfModLo">
      <EnumVal ord="1">All loops</EnumVal>
      <EnumVal ord="2">PE only</EnumVal>
      <EnumVal ord="3">PP only</EnumVal>
      <EnumVal ord="4">BLK leading PE</EnumVal>
      <EnumVal ord="5">BLK lagging PE</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_ZMod">
      <EnumVal ord="1">Rectangular</EnumVal>
      <EnumVal ord="2">Polar</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_ZChrMod">
      <EnumVal ord="1">Quadrilateral</EnumVal>
      <EnumVal ord="2">Mho (circular)</EnumVal>
      <EnumVal ord="3">Mho Dir line</EnumVal>
      <EnumVal ord="4">Offset Dir line</EnumVal>
      <EnumVal ord="5">Bullet (combi)</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_ZnTmMod">
      <EnumVal ord="1">Independent</EnumVal>
      <EnumVal ord="2">Common</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev3_PhSelMod">
      <EnumVal ord="1">Overcurrent</EnumVal>
      <EnumVal ord="2">Vol Dep Overcur</EnumVal>
      <EnumVal ord="3">Under impedance</EnumVal>
      <EnumVal ord="4">OC AND Und impedance</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_EfDetMod">
      <EnumVal ord="1">Io</EnumVal>
      <EnumVal ord="2">Io OR Uo</EnumVal>
      <EnumVal ord="3">Io AND Uo</EnumVal>
      <EnumVal ord="4">Io AND IoRef</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_ZChrMod_Sub1">
      <EnumVal ord="1">Quadrilateral</EnumVal>
      <EnumVal ord="2">Mho (circular)</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_SelActZn">
      <EnumVal ord="1">Zone 1</EnumVal>
      <EnumVal ord="2">Zones 1-2</EnumVal>
      <EnumVal ord="3">Zones 1-3</EnumVal>
      <EnumVal ord="4">Zones 1-4</EnumVal>
      <EnumVal ord="5">All 5 zones</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_PolarizingQuantityKind_Sub2">
      <EnumVal ord="-1">Zro vol.OR cur.</EnumVal>
      <EnumVal ord="2">Zero Sequence Current</EnumVal>
      <EnumVal ord="3">Zero Sequence Voltage</EnumVal>
      <EnumVal ord="4">Negative Sequence Voltage</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_PolarizingQuantityKind_Sub4">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="5">Phase to Phase Voltages</EnumVal>
      <EnumVal ord="7">Positive sequence voltage</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev5_CurveCharKind_Sub6">
      <EnumVal ord="1">ANSI Extremely Inverse</EnumVal>
      <EnumVal ord="2">ANSI Very Inverse</EnumVal>
      <EnumVal ord="3">ANSI Normal Inverse</EnumVal>
      <EnumVal ord="4">ANSI Moderate Inverse</EnumVal>
      <EnumVal ord="5">ANSI Definite Time</EnumVal>
      <EnumVal ord="6">Long-Time Extremely Inverse</EnumVal>
      <EnumVal ord="7">Long-Time Very Inverse</EnumVal>
      <EnumVal ord="8">Long-Time Inverse</EnumVal>
      <EnumVal ord="9">IEC Normal Inverse</EnumVal>
      <EnumVal ord="10">IEC Very Inverse</EnumVal>
      <EnumVal ord="11">IEC Inverse</EnumVal>
      <EnumVal ord="12">IEC Extremely Inverse</EnumVal>
      <EnumVal ord="13">IEC Short-Time Inverse</EnumVal>
      <EnumVal ord="14">IEC Long-Time Inverse</EnumVal>
      <EnumVal ord="15">IEC Definite Time</EnumVal>
      <EnumVal ord="17">Polynom 1</EnumVal>
      <EnumVal ord="18">Polynom 2</EnumVal>
      <EnumVal ord="19">Polynom 3</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_PolarizingQuantityKind_Sub3">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="4">Negative Sequence Voltage</EnumVal>
      <EnumVal ord="5">Phase to Phase Voltages</EnumVal>
      <EnumVal ord="7">Positive sequence voltage</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_AResSigSel">
      <EnumVal ord="1">Measured Io</EnumVal>
      <EnumVal ord="2">Calculated Io</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev4_CurveCharKind_Sub8">
      <EnumVal ord="1">ANSI Extremely Inverse</EnumVal>
      <EnumVal ord="3">ANSI Normal Inverse</EnumVal>
      <EnumVal ord="5">ANSI Definite Time</EnumVal>
      <EnumVal ord="9">IEC Normal Inverse</EnumVal>
      <EnumVal ord="10">IEC Very Inverse</EnumVal>
      <EnumVal ord="12">IEC Extremely Inverse</EnumVal>
      <EnumVal ord="15">IEC Definite Time</EnumVal>
      <EnumVal ord="17">Polynom 1</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_TrOutMod">
      <EnumVal ord="1">Non-latched</EnumVal>
      <EnumVal ord="2">Latched</EnumVal>
      <EnumVal ord="3">Lockout</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_EStoMod">
      <EnumVal ord="0">Waveform</EnumVal>
      <EnumVal ord="1">Trend / cycle</EnumVal>
    </EnumType>
    <EnumType id="RecordingModeKind">
      <EnumVal ord="1">Overwrite existing values</EnumVal>
      <EnumVal ord="2">Stop when full or saturated</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_EStoRte">
      <EnumVal ord="8">8 samples / cycle</EnumVal>
      <EnumVal ord="16">16 samples / cycle</EnumVal>
      <EnumVal ord="32">32 samples / cycle</EnumVal>
    </EnumType>
    <EnumType id="LevelTriggerModeKind">
      <EnumVal ord="1">Positive or Rising</EnumVal>
      <EnumVal ord="2">Negative or Falling</EnumVal>
      <EnumVal ord="3">Both</EnumVal>
      <EnumVal ord="4">Other</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_AlmLedSt">
      <EnumVal ord="0">None</EnumVal>
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_LedMode">
      <EnumVal ord="0">Follow-S</EnumVal>
      <EnumVal ord="1">Follow-F</EnumVal>
      <EnumVal ord="2">Latched-S</EnumVal>
      <EnumVal ord="3">LatchedAck-F-S</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_LedColor">
      <EnumVal ord="1">Green</EnumVal>
      <EnumVal ord="2">Red</EnumVal>
      <EnumVal ord="3">Yellow</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_cmdQual">
      <EnumVal ord="-1">Off</EnumVal>
      <EnumVal ord="0">pulse</EnumVal>
      <EnumVal ord="1">persistent</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev4_CurveCharKind_Sub11">
      <EnumVal ord="5">ANSI Definite Time</EnumVal>
      <EnumVal ord="15">IEC Definite Time</EnumVal>
      <EnumVal ord="21">Polynom 5</EnumVal>
      <EnumVal ord="22">Polynom 6</EnumVal>
      <EnumVal ord="23">Polynom 7</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_ResetCurveKind_Sub1">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Definite Time Delayed Reset</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_VSel_Sub1">
      <EnumVal ord="1">phase-to-earth</EnumVal>
      <EnumVal ord="2">phase-to-phase</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_TypTmRs">
      <EnumVal ord="1">Freeze Op timer</EnumVal>
      <EnumVal ord="2">Decrease Op timer</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_VResSigSel">
      <EnumVal ord="1">Measured Uo</EnumVal>
      <EnumVal ord="2">Calculated Uo</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev4_CurveCharKind_Sub10">
      <EnumVal ord="5">ANSI Definite Time</EnumVal>
      <EnumVal ord="15">IEC Definite Time</EnumVal>
      <EnumVal ord="17">Polynom 1</EnumVal>
      <EnumVal ord="18">Polynom 2</EnumVal>
      <EnumVal ord="19">Polynom 3</EnumVal>
      <EnumVal ord="20">Polynom 4</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_HealthKind">
      <EnumVal ord="-2">Waiting</EnumVal>
      <EnumVal ord="-1">Test</EnumVal>
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_MeasMod">
      <EnumVal ord="1">RMS</EnumVal>
      <EnumVal ord="2">DFT</EnumVal>
      <EnumVal ord="3">Peak-to-Peak</EnumVal>
      <EnumVal ord="4">P-to-P + backup</EnumVal>
      <EnumVal ord="5">Wide P-to-P</EnumVal>
    </EnumType>
    <EnumType id="ABB_AvgIntv">
      <EnumVal ord="1">3 seconds</EnumVal>
      <EnumVal ord="2">1 minute</EnumVal>
      <EnumVal ord="3">5 minutes</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_OpModPh">
      <EnumVal ord="1">Three Phase</EnumVal>
      <EnumVal ord="2">Single Phase</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_VVaTyp">
      <EnumVal ord="0">No variation</EnumVal>
      <EnumVal ord="1">Swell</EnumVal>
      <EnumVal ord="2">Dip</EnumVal>
      <EnumVal ord="3">Swell + dip</EnumVal>
      <EnumVal ord="4">Interruption</EnumVal>
      <EnumVal ord="5">Swell + Int</EnumVal>
      <EnumVal ord="6">Dip + Int</EnumVal>
      <EnumVal ord="7">Swell+dip+Int</EnumVal>
    </EnumType>
    <EnumType id="UnbalanceDetectionKind">
      <EnumVal ord="1">Negative sequence</EnumVal>
      <EnumVal ord="2">Zero sequence</EnumVal>
      <EnumVal ord="3">Neg-pos sequence</EnumVal>
      <EnumVal ord="4">Zero-pos sequence</EnumVal>
      <EnumVal ord="5">Phase vector comparison</EnumVal>
      <EnumVal ord="6">Others</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_TrgModPQ">
      <EnumVal ord="1">Single</EnumVal>
      <EnumVal ord="2">Periodic</EnumVal>
      <EnumVal ord="3">Continuous</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_ObsPerSel">
      <EnumVal ord="1">1 Hour</EnumVal>
      <EnumVal ord="2">12 Hours</EnumVal>
      <EnumVal ord="3">1 Day</EnumVal>
      <EnumVal ord="4">7 Days</EnumVal>
      <EnumVal ord="5">User defined</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_HvReferenceKind_Sub1">
      <EnumVal ord="0">fundamental</EnumVal>
      <EnumVal ord="2">absolute</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_PhSv_Sub1">
      <EnumVal ord="1">Ph A</EnumVal>
      <EnumVal ord="2">Ph B</EnumVal>
      <EnumVal ord="3">Ph A + B</EnumVal>
      <EnumVal ord="4">Ph C</EnumVal>
      <EnumVal ord="5">Ph A + C</EnumVal>
      <EnumVal ord="6">Ph B + C</EnumVal>
      <EnumVal ord="7">Ph A + B + C</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_TestOthKind_Sub2">
      <EnumVal ord="0">Reset</EnumVal>
      <EnumVal ord="1">Activate START</EnumVal>
      <EnumVal ord="2">Deactive START</EnumVal>
      <EnumVal ord="3">Activate OPERATE</EnumVal>
      <EnumVal ord="4">Deactive OPERATE</EnumVal>
      <EnumVal ord="5">Activate SWELLST</EnumVal>
      <EnumVal ord="6">Deactive SWELLST</EnumVal>
      <EnumVal ord="7">Activate DIPST</EnumVal>
      <EnumVal ord="8">Deactive DIPST</EnumVal>
      <EnumVal ord="9">Activate INTST</EnumVal>
      <EnumVal ord="10">Deactive INTST</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_VVaTyp_Sub1">
      <EnumVal ord="1">Swell</EnumVal>
      <EnumVal ord="2">Dip</EnumVal>
      <EnumVal ord="3">Swell + dip</EnumVal>
      <EnumVal ord="4">Interruption</EnumVal>
      <EnumVal ord="5">Swell + Int</EnumVal>
      <EnumVal ord="6">Dip + Int</EnumVal>
      <EnumVal ord="7">Swell+dip+Int</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_TestOthKind_Sub3">
      <EnumVal ord="0">Reset</EnumVal>
      <EnumVal ord="11">Activate MN_UNB_AL</EnumVal>
      <EnumVal ord="12">Deactive MN_UNB_AL</EnumVal>
      <EnumVal ord="13">Activate PCT_UNB_AL</EnumVal>
      <EnumVal ord="14">Deactive PCT_UNB_AL</EnumVal>
      <EnumVal ord="15">Activate OBS_PR_ACT</EnumVal>
      <EnumVal ord="16">Deactive OBS_PR_ACT</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_TmrAlmMod">
      <EnumVal ord="1">Immediate</EnumVal>
      <EnumVal ord="2">Timed Warn</EnumVal>
      <EnumVal ord="3">Timed Warn Alm</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev7_TestSpvnKind_Sub13">
      <EnumVal ord="0">Reset</EnumVal>
      <EnumVal ord="5">Activate ALARM</EnumVal>
      <EnumVal ord="6">Deactive ALARM</EnumVal>
      <EnumVal ord="7">Activate WARNING</EnumVal>
      <EnumVal ord="8">Deactive WARNING</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev7_TestSpvnKind_Sub7">
      <EnumVal ord="0">Reset</EnumVal>
      <EnumVal ord="43">Activate FUSEF_3PH</EnumVal>
      <EnumVal ord="44">Deactive FUSEF_3PH</EnumVal>
      <EnumVal ord="45">Activate FUSEF_U</EnumVal>
      <EnumVal ord="46">Deactive FUSEF_U</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev7_TestSpvnKind_Sub2">
      <EnumVal ord="0">Reset</EnumVal>
      <EnumVal ord="5">Activate ALARM</EnumVal>
      <EnumVal ord="6">Deactive ALARM</EnumVal>
      <EnumVal ord="41">Activate FAIL</EnumVal>
      <EnumVal ord="42">Deactive FAIL</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev3_FailureDetectionKind">
      <EnumVal ord="-1">Either current or breaker status</EnumVal>
      <EnumVal ord="1">Current</EnumVal>
      <EnumVal ord="2">Breaker Status</EnumVal>
      <EnumVal ord="3">Both current and breaker status</EnumVal>
      <EnumVal ord="4">Other</EnumVal>
    </EnumType>
    <EnumType id="RetripModeKind">
      <EnumVal ord="1">Off</EnumVal>
      <EnumVal ord="2">Without Check</EnumVal>
      <EnumVal ord="3">With Current Check</EnumVal>
      <EnumVal ord="4">With Breaker Status Check</EnumVal>
      <EnumVal ord="5">With Current and Breaker Status Check</EnumVal>
      <EnumVal ord="6">Other Checks</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_buTripMode">
      <EnumVal ord="1">2 out of 4</EnumVal>
      <EnumVal ord="2">1 out of 3</EnumVal>
      <EnumVal ord="3">1 out of 4</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev14_TestProRlKind_Sub1">
      <EnumVal ord="0">Reset</EnumVal>
      <EnumVal ord="3">Activate CB_FAULT_AL</EnumVal>
      <EnumVal ord="4">Deactive CB_FAULT_AL</EnumVal>
      <EnumVal ord="5">Activate TRBU</EnumVal>
      <EnumVal ord="6">Deactive TRBU</EnumVal>
      <EnumVal ord="7">Activate TRRET</EnumVal>
      <EnumVal ord="8">Deactive TRRET</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_StrLtcMod">
      <EnumVal ord="1">Rising edge</EnumVal>
      <EnumVal ord="2">Level sensitive</EnumVal>
    </EnumType>
    <EnumType id="ABB_KeyLenBit">
      <EnumVal ord="1">1024</EnumVal>
      <EnumVal ord="2">2048</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev8_TestProKind_Sub18">
      <EnumVal ord="0">Reset</EnumVal>
      <EnumVal ord="1">Activate START</EnumVal>
      <EnumVal ord="2">Deactive START</EnumVal>
      <EnumVal ord="9">Activate OPERATE</EnumVal>
      <EnumVal ord="10">Deactive OPERATE</EnumVal>
      <EnumVal ord="17">Activate ALARM</EnumVal>
      <EnumVal ord="18">Deactive ALARM</EnumVal>
      <EnumVal ord="21">Activate BLK_CLOSE</EnumVal>
      <EnumVal ord="22">Deactive BLK_CLOSE</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev14_TestProRlKind_Sub12">
      <EnumVal ord="0">Reset</EnumVal>
      <EnumVal ord="9">Activate BLK2H</EnumVal>
      <EnumVal ord="10">Deactive BLK2H</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_StrPhSel_Sub3">
      <EnumVal ord="1">1 out of 3</EnumVal>
      <EnumVal ord="2">2 out of 3</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev4_CurveCharKind_Sub5">
      <EnumVal ord="1">ANSI Extremely Inverse</EnumVal>
      <EnumVal ord="3">ANSI Normal Inverse</EnumVal>
      <EnumVal ord="5">ANSI Definite Time</EnumVal>
      <EnumVal ord="15">IEC Definite Time</EnumVal>
      <EnumVal ord="17">Polynom 1</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_PolarizingQuantityKind_Sub1">
      <EnumVal ord="3">Zero Sequence Voltage</EnumVal>
      <EnumVal ord="4">Negative Sequence Voltage</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_OpModEF">
      <EnumVal ord="1">Phase angle</EnumVal>
      <EnumVal ord="2">IoSin</EnumVal>
      <EnumVal ord="3">IoCos</EnumVal>
      <EnumVal ord="4">Phase angle 80</EnumVal>
      <EnumVal ord="5">Phase angle 88</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev8_TestProKind_Sub7">
      <EnumVal ord="0">Reset</EnumVal>
      <EnumVal ord="1">Activate START</EnumVal>
      <EnumVal ord="2">Deactive START</EnumVal>
      <EnumVal ord="9">Activate OPERATE</EnumVal>
      <EnumVal ord="10">Deactive OPERATE</EnumVal>
      <EnumVal ord="69">Activate OPR_UFRQ</EnumVal>
      <EnumVal ord="70">Deactive OPR_UFRQ</EnumVal>
      <EnumVal ord="71">Activate OPR_OFRQ</EnumVal>
      <EnumVal ord="72">Deactive OPR_OFRQ</EnumVal>
      <EnumVal ord="73">Activate OPR_FRG</EnumVal>
      <EnumVal ord="74">Deactive OPR_FRG</EnumVal>
      <EnumVal ord="75">Activate ST_UFRQ</EnumVal>
      <EnumVal ord="76">Deactive ST_UFRQ</EnumVal>
      <EnumVal ord="77">Activate ST_OFRQ</EnumVal>
      <EnumVal ord="78">Deactive ST_OFRQ</EnumVal>
      <EnumVal ord="79">Activate ST_FRG</EnumVal>
      <EnumVal ord="80">Deactive ST_FRG</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_OpModProHz">
      <EnumVal ord="1">Freq&lt;</EnumVal>
      <EnumVal ord="2">Freq&gt;</EnumVal>
      <EnumVal ord="3">df/dt</EnumVal>
      <EnumVal ord="4">Freq&lt; + df/dt</EnumVal>
      <EnumVal ord="5">Freq&gt; + df/dt</EnumVal>
      <EnumVal ord="6">Freq&lt; OR df/dt</EnumVal>
      <EnumVal ord="7">Freq&gt; OR df/dt</EnumVal>
      <EnumVal ord="8">Freq&lt; AND df/dt</EnumVal>
      <EnumVal ord="9">Freq&gt; AND df/dt</EnumVal>
      <EnumVal ord="10">Freq&lt; OR Freq&gt;</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_OpModComp">
      <EnumVal ord="1">Over</EnumVal>
      <EnumVal ord="2">Under</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev8_TestProKind">
      <EnumVal ord="-50">Deactive STALL_IND</EnumVal>
      <EnumVal ord="-49">Activate STALL_IND</EnumVal>
      <EnumVal ord="-48">Deactive VALID_EF</EnumVal>
      <EnumVal ord="-47">Activate VALID_EF</EnumVal>
      <EnumVal ord="-46">Deactive EF_IND</EnumVal>
      <EnumVal ord="-45">Activate EF_IND</EnumVal>
      <EnumVal ord="-44">Deactive OP_INTR_EF</EnumVal>
      <EnumVal ord="-43">Activate OP_INTR_EF</EnumVal>
      <EnumVal ord="-42">Deactive OP_SOTF</EnumVal>
      <EnumVal ord="-41">Activate OP_SOTF</EnumVal>
      <EnumVal ord="-40">Deactive OP_XC</EnumVal>
      <EnumVal ord="-39">Activate OP_XC</EnumVal>
      <EnumVal ord="-38">Deactive OP_EF</EnumVal>
      <EnumVal ord="-37">Activate OP_EF</EnumVal>
      <EnumVal ord="-36">Deactive ST_INTR_EF</EnumVal>
      <EnumVal ord="-35">Activate ST_INTR_EF</EnumVal>
      <EnumVal ord="-34">Deactive ST_SOTF</EnumVal>
      <EnumVal ord="-33">Activate ST_SOTF</EnumVal>
      <EnumVal ord="-32">Deactive ST_XC</EnumVal>
      <EnumVal ord="-31">Activate ST_XC</EnumVal>
      <EnumVal ord="-30">Deactive ST_EF</EnumVal>
      <EnumVal ord="-29">Activate ST_EF</EnumVal>
      <EnumVal ord="-28">Deactive CT_OPEN</EnumVal>
      <EnumVal ord="-27">Activate CT_OPEN</EnumVal>
      <EnumVal ord="-26">Deactive INT_BLKD_ZB</EnumVal>
      <EnumVal ord="-25">Activate INT_BLKD_ZB</EnumVal>
      <EnumVal ord="-24">Deactive INT_BLKD_ZA</EnumVal>
      <EnumVal ord="-23">Activate INT_BLKD_ZA</EnumVal>
      <EnumVal ord="-22">Deactive OPR_EX_ZB</EnumVal>
      <EnumVal ord="-21">Activate OPR_EX_ZB</EnumVal>
      <EnumVal ord="-20">Deactive OPR_EX_ZA</EnumVal>
      <EnumVal ord="-19">Activate OPR_EX_ZA</EnumVal>
      <EnumVal ord="-18">Deactive OPR_SEF_ZB</EnumVal>
      <EnumVal ord="-17">Activate OPR_SEF_ZB</EnumVal>
      <EnumVal ord="-16">Deactive OPR_SEF_ZA</EnumVal>
      <EnumVal ord="-15">Activate OPR_SEF_ZA</EnumVal>
      <EnumVal ord="-14">Deactive OPR_ZN</EnumVal>
      <EnumVal ord="-13">Activate OPR_ZN</EnumVal>
      <EnumVal ord="-12">Deactive OPR_ZB</EnumVal>
      <EnumVal ord="-11">Activate OPR_ZB</EnumVal>
      <EnumVal ord="-10">Deactive OPR_ZA</EnumVal>
      <EnumVal ord="-9">Activate OPR_ZA</EnumVal>
      <EnumVal ord="-8">Deactive ARMED</EnumVal>
      <EnumVal ord="-7">Activate ARMED</EnumVal>
      <EnumVal ord="-6">Deactive XC_FLT</EnumVal>
      <EnumVal ord="-5">Activate XC_FLT</EnumVal>
      <EnumVal ord="-4">Deactive OPERATE_GFC</EnumVal>
      <EnumVal ord="-3">Activate OPERATE_GFC</EnumVal>
      <EnumVal ord="-2">Deactive OPR_FRQ</EnumVal>
      <EnumVal ord="-1">Activate OPR_FRQ</EnumVal>
      <EnumVal ord="0">Reset</EnumVal>
      <EnumVal ord="1">Activate START</EnumVal>
      <EnumVal ord="2">Deactive START</EnumVal>
      <EnumVal ord="3">Activate ST_A</EnumVal>
      <EnumVal ord="4">Deactive ST_A</EnumVal>
      <EnumVal ord="5">Activate ST_B</EnumVal>
      <EnumVal ord="6">Deactive ST_B</EnumVal>
      <EnumVal ord="7">Activate ST_C</EnumVal>
      <EnumVal ord="8">Deactive ST_C</EnumVal>
      <EnumVal ord="9">Activate OPERATE</EnumVal>
      <EnumVal ord="10">Deactive OPERATE</EnumVal>
      <EnumVal ord="11">Activate OPR_A</EnumVal>
      <EnumVal ord="12">Deactive OPR_A</EnumVal>
      <EnumVal ord="13">Activate OPR_B</EnumVal>
      <EnumVal ord="14">Deactive OPR_B</EnumVal>
      <EnumVal ord="15">Activate OPR_C</EnumVal>
      <EnumVal ord="16">Deactive OPR_C</EnumVal>
      <EnumVal ord="17">Activate ALARM</EnumVal>
      <EnumVal ord="18">Deactive ALARM</EnumVal>
      <EnumVal ord="19">Activate WARNING</EnumVal>
      <EnumVal ord="20">Deactive WARNING</EnumVal>
      <EnumVal ord="21">Activate BLK_CLOSE</EnumVal>
      <EnumVal ord="22">Deactive BLK_CLOSE</EnumVal>
      <EnumVal ord="23">Activate BLK_EF</EnumVal>
      <EnumVal ord="24">Deactive BLK_EF</EnumVal>
      <EnumVal ord="25">Activate ARC_FLT_DET</EnumVal>
      <EnumVal ord="26">Deactive ARC_FLT_DET</EnumVal>
      <EnumVal ord="27">Activate STR_LS_LOC</EnumVal>
      <EnumVal ord="28">Deactive STR_LS_LOC</EnumVal>
      <EnumVal ord="29">Activate STR_LS_REM</EnumVal>
      <EnumVal ord="30">Deactive STR_LS_REM</EnumVal>
      <EnumVal ord="31">Activate OPR_LS_LOC</EnumVal>
      <EnumVal ord="32">Deactive OPR_LS_LOC</EnumVal>
      <EnumVal ord="33">Activate OPR_LS_REM</EnumVal>
      <EnumVal ord="34">Deactive OPR_LS_REM</EnumVal>
      <EnumVal ord="35">Activate OPR_HS_LOC</EnumVal>
      <EnumVal ord="36">Deactive OPR_HS_LOC</EnumVal>
      <EnumVal ord="37">Activate OPR_HS_REM</EnumVal>
      <EnumVal ord="38">Deactive OPR_HS_REM</EnumVal>
      <EnumVal ord="39">Activate RSTD2H_LOC</EnumVal>
      <EnumVal ord="40">Deactive RSTD2H_LOC</EnumVal>
      <EnumVal ord="41">Activate RSTD2H_REM</EnumVal>
      <EnumVal ord="42">Deactive RSTD2H_REM</EnumVal>
      <EnumVal ord="43">Activate PROT_ACTIVE</EnumVal>
      <EnumVal ord="44">Deactive PROT_ACTIVE</EnumVal>
      <EnumVal ord="45">Activate RESTORE</EnumVal>
      <EnumVal ord="46">Deactive RESTORE</EnumVal>
      <EnumVal ord="47">Activate RELEASE</EnumVal>
      <EnumVal ord="48">Deactive RELEASE</EnumVal>
      <EnumVal ord="49">Activate OPR_IIT</EnumVal>
      <EnumVal ord="50">Deactive OPR_IIT</EnumVal>
      <EnumVal ord="51">Activate OPR_STALL</EnumVal>
      <EnumVal ord="52">Deactive OPR_STALL</EnumVal>
      <EnumVal ord="53">Activate MOT_START</EnumVal>
      <EnumVal ord="54">Deactive MOT_START</EnumVal>
      <EnumVal ord="55">Activate LOCK_START</EnumVal>
      <EnumVal ord="56">Deactive LOCK_START</EnumVal>
      <EnumVal ord="57">Activate BLK_RESTART</EnumVal>
      <EnumVal ord="58">Deactive BLK_RESTART</EnumVal>
      <EnumVal ord="59">Activate OPR_LS</EnumVal>
      <EnumVal ord="60">Deactive OPR_LS</EnumVal>
      <EnumVal ord="61">Activate OPR_HS</EnumVal>
      <EnumVal ord="62">Deactive OPR_HS</EnumVal>
      <EnumVal ord="63">Activate BLKD2H</EnumVal>
      <EnumVal ord="64">Deactive BLKD2H</EnumVal>
      <EnumVal ord="65">Activate BLKD5H</EnumVal>
      <EnumVal ord="66">Deactive BLKD5H</EnumVal>
      <EnumVal ord="67">Activate BLKDWAV</EnumVal>
      <EnumVal ord="68">Deactive BLKDWAV</EnumVal>
      <EnumVal ord="69">Activate OPR_UFRQ</EnumVal>
      <EnumVal ord="70">Deactive OPR_UFRQ</EnumVal>
      <EnumVal ord="71">Activate OPR_OFRQ</EnumVal>
      <EnumVal ord="72">Deactive OPR_OFRQ</EnumVal>
      <EnumVal ord="73">Activate OPR_FRG</EnumVal>
      <EnumVal ord="74">Deactive OPR_FRG</EnumVal>
      <EnumVal ord="75">Activate ST_UFRQ</EnumVal>
      <EnumVal ord="76">Deactive ST_UFRQ</EnumVal>
      <EnumVal ord="77">Activate ST_OFRQ</EnumVal>
      <EnumVal ord="78">Deactive ST_OFRQ</EnumVal>
      <EnumVal ord="79">Activate ST_FRG</EnumVal>
      <EnumVal ord="80">Deactive ST_FRG</EnumVal>
      <EnumVal ord="81">Activate ST_REST</EnumVal>
      <EnumVal ord="82">Deactive ST_REST</EnumVal>
      <EnumVal ord="83">Activate INT_BLKD</EnumVal>
      <EnumVal ord="84">Deactive INT_BLKD</EnumVal>
      <EnumVal ord="85">Activate COOL_ACTIVE</EnumVal>
      <EnumVal ord="86">Deactive COOL_ACTIVE</EnumVal>
      <EnumVal ord="87">Activate OPERATE_Z1</EnumVal>
      <EnumVal ord="88">Deactive OPERATE_Z1</EnumVal>
      <EnumVal ord="89">Activate OPERATE_Z2</EnumVal>
      <EnumVal ord="90">Deactive OPERATE_Z2</EnumVal>
      <EnumVal ord="91">Activate OPERATE_Z3</EnumVal>
      <EnumVal ord="92">Deactive OPERATE_Z3</EnumVal>
      <EnumVal ord="93">Activate OPERATE_Z4</EnumVal>
      <EnumVal ord="94">Deactive OPERATE_Z4</EnumVal>
      <EnumVal ord="95">Activate OPERATE_Z5</EnumVal>
      <EnumVal ord="96">Deactive OPERATE_Z5</EnumVal>
      <EnumVal ord="97">Activate START_Z1</EnumVal>
      <EnumVal ord="98">Deactive START_Z1</EnumVal>
      <EnumVal ord="99">Activate START_Z2</EnumVal>
      <EnumVal ord="100">Deactive START_Z2</EnumVal>
      <EnumVal ord="101">Activate START_Z3</EnumVal>
      <EnumVal ord="102">Deactive START_Z3</EnumVal>
      <EnumVal ord="103">Activate START_Z4</EnumVal>
      <EnumVal ord="104">Deactive START_Z4</EnumVal>
      <EnumVal ord="105">Activate START_Z5</EnumVal>
      <EnumVal ord="106">Deactive START_Z5</EnumVal>
      <EnumVal ord="107">Activate LODDSR_GFC</EnumVal>
      <EnumVal ord="108">Deactive LODDSR_GFC</EnumVal>
      <EnumVal ord="109">Activate START_GFC</EnumVal>
      <EnumVal ord="110">Deactive START_GFC</EnumVal>
      <EnumVal ord="111">Activate ST_ALARM</EnumVal>
      <EnumVal ord="112">Deactive ST_ALARM</EnumVal>
      <EnumVal ord="113">Activate OPR_OVLOD</EnumVal>
      <EnumVal ord="114">Deactive OPR_OVLOD</EnumVal>
      <EnumVal ord="115">Activate ST_OVLOD</EnumVal>
      <EnumVal ord="116">Deactive ST_OVLOD</EnumVal>
      <EnumVal ord="117">Activate OPR_UN_I</EnumVal>
      <EnumVal ord="118">Deactive OPR_UN_I</EnumVal>
      <EnumVal ord="119">Activate ST_UN_I</EnumVal>
      <EnumVal ord="120">Deactive ST_UN_I</EnumVal>
      <EnumVal ord="121">Activate INTR_EF</EnumVal>
      <EnumVal ord="122">Deactive INTR_EF</EnumVal>
      <EnumVal ord="123">Activate PEAK_IND</EnumVal>
      <EnumVal ord="124">Deactive PEAK_IND</EnumVal>
      <EnumVal ord="125">Activate ST_FRQ</EnumVal>
      <EnumVal ord="126">Deactive ST_FRQ</EnumVal>
    </EnumType>
  </DataTypeTemplates>
</SCL>