                <Val>FKEYGGIO1 KEY 5</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="KEY 6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,DB,3749,FK-LED06,0,0;MBS01,DA03,DA03,0,0,0,DB,3749,FK-LED06,0,0;I3C,DA03,DA03,1,253,136,1,253,136,-1,0,1,0,FK-LED06,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>FKEYGGIO1 KEY 6</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="KEY 7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,DB,3750,FK-LED07,0,0;MBS01,DA03,DA03,0,0,0,DB,3750,FK-LED07,0,0;I3C,DA03,DA03,1,253,137,1,253,137,-1,0,1,0,FK-LED07,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>FKEYGGIO1 KEY 7</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="KEY 8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,DB,3751,FK-LED08,0,0;MBS01,DA03,DA03,0,0,0,DB,3751,FK-LED08,0,0;I3C,DA03,DA03,1,253,138,1,253,138,-1,0,1,0,FK-LED08,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>FKEYGGIO1 KEY 8</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO9" desc="KEY 9">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,DB,3752,FK-LED09,0,0;MBS01,DA03,DA03,0,0,0,DB,3752,FK-LED09,0,0;I3C,DA03,DA03,1,253,139,1,253,139,-1,0,1,0,FK-LED09,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>FKEYGGIO1 KEY 9</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO10" desc="KEY 10">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,DB,3753,FK-LED10,0,0;MBS01,DA03,DA03,0,0,0,DB,3753,FK-LED10,0,0;I3C,DA03,DA03,1,253,140,1,253,140,-1,0,1,0,FK-LED10,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>FKEYGGIO1 KEY 10</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO11" desc="KEY 11">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,DB,3754,FK-LED11,0,0;MBS01,DA03,DA03,0,0,0,DB,3754,FK-LED11,0,0;I3C,DA03,DA03,1,253,141,1,253,141,-1,0,1,0,FK-LED11,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>FKEYGGIO1 KEY 11</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO12" desc="KEY 12">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,DB,3755,FK-LED12,0,0;MBS01,DA03,DA03,0,0,0,DB,3755,FK-LED12,0,0;I3C,DA03,DA03,1,253,142,1,253,142,-1,0,1,0,FK-LED12,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>FKEYGGIO1 KEY 12</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO13" desc="KEY 13">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,DB,3756,FK-LED13,0,0;MBS01,DA03,DA03,0,0,0,DB,3756,FK-LED13,0,0;I3C,DA03,DA03,1,253,143,1,253,143,-1,0,1,0,FK-LED13,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>FKEYGGIO1 KEY 13</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO14" desc="KEY 14">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,DB,3757,FK-LED14,0,0;MBS01,DA03,DA03,0,0,0,DB,3757,FK-LED14,0,0;I3C,DA03,DA03,1,253,144,1,253,144,-1,0,1,0,FK-LED14,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>FKEYGGIO1 KEY 14</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO15" desc="KEY 15">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,DB,3758,FK-LED15,0,0;MBS01,DA03,DA03,0,0,0,DB,3758,FK-LED15,0,0;I3C,DA03,DA03,1,253,145,1,253,145,-1,0,1,0,FK-LED15,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>FKEYGGIO1 KEY 15</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO16" desc="KEY 16">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,DB,3759,FK-LED16,0,0;MBS01,DA03,DA03,0,0,0,DB,3759,FK-LED16,0,0;I3C,DA03,DA03,1,253,146,1,253,146,-1,0,1,0,FK-LED16,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>FKEYGGIO1 KEY 16</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1" desc="LED 1">
              <DAI name="d">
                <Val>FKEYGGIO1 LED 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="LED 2">
              <DAI name="d">
                <Val>FKEYGGIO1 LED 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="LED 3">
              <DAI name="d">
                <Val>FKEYGGIO1 LED 3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="LED 4">
              <DAI name="d">
                <Val>FKEYGGIO1 LED 4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="LED 5">
              <DAI name="d">
                <Val>FKEYGGIO1 LED 5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="LED 6">
              <DAI name="d">
                <Val>FKEYGGIO1 LED 6</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="LED 7">
              <DAI name="d">
                <Val>FKEYGGIO1 LED 7</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="LED 8">
              <DAI name="d">
                <Val>FKEYGGIO1 LED 8</Val>
              </DAI>
            </DOI>
            <DOI name="Ind9" desc="LED 9">
              <DAI name="d">
                <Val>FKEYGGIO1 LED 9</Val>
              </DAI>
            </DOI>
            <DOI name="Ind10" desc="LED 10">
              <DAI name="d">
                <Val>FKEYGGIO1 LED 10</Val>
              </DAI>
            </DOI>
            <DOI name="Ind11" desc="LED 11">
              <DAI name="d">
                <Val>FKEYGGIO1 LED 11</Val>
              </DAI>
            </DOI>
            <DOI name="Ind12" desc="LED 12">
              <DAI name="d">
                <Val>FKEYGGIO1 LED 12</Val>
              </DAI>
            </DOI>
            <DOI name="Ind13" desc="LED 13">
              <DAI name="d">
                <Val>FKEYGGIO1 LED 13</Val>
              </DAI>
            </DOI>
            <DOI name="Ind14" desc="LED 14">
              <DAI name="d">
                <Val>FKEYGGIO1 LED 14</Val>
              </DAI>
            </DOI>
            <DOI name="Ind15" desc="LED 15">
              <DAI name="d">
                <Val>FKEYGGIO1 LED 15</Val>
              </DAI>
            </DOI>
            <DOI name="Ind16" desc="LED 16">
              <DAI name="d">
                <Val>FKEYGGIO1 LED 16</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="CCBRBRF1" prefix="CCB" lnClass="RBRF" inst="1" lnType="CCBRBRF1_ED1_F_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">51</Private>
            <Private type="ABB_FunctionRefs">6930230b-63db-538c-8f54-415ee0417c3b</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>F</Val>
              </DAI>
              <DAI name="d">
                <Val>CCBRBRF1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Delayed CB failure alarm">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2828,,0,0;MBS01,DA03,DA03,0,0,0,FB,2828,,0,0;I3C,DA03,DA03,0,240,101,11,240,101,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>CCBRBRF1 Delayed CB failure alarm</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx" desc="Breaker failure trip (external trip)">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2830,,0,0;MBS01,DA03,DA03,0,0,0,FB,2830,,0,0;I3C,DA03,DA03,0,240,102,10,240,102,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>CCBRBRF1 Breaker failure trip (external trip)</Val>
              </DAI>
            </DOI>
            <DOI name="OpIn" desc="Operate, retrip (internal trip)">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2832,,0,0;MBS01,DA03,DA03,0,0,0,FB,2832,,0,0;I3C,DA03,DA03,0,240,103,10,240,103,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>CCBRBRF1 Operate, retrip (internal trip)</Val>
              </DAI>
            </DOI>
            <DOI name="FailMod" desc="Breaker Failure Detection Mode (current, breaker status, both, other)" />
            <DOI name="FailTmms" desc="Breaker Failure Time Delay for bus bar trip">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TPTrTmms" desc="Three Pole Retrip Time Delay">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="DetValA" desc="Current Detector Value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ReTrMod" desc="Retrip Mode" />
            <DOI name="TrPlsTmms" desc="Trip pulse time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="DetValARes" desc="Current Detector Value for residual current">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AMeasMod" desc="Measurement mode selection (current): 2= DFT; 3= Peak-to-Peak" />
            <DOI name="CBAlmTmms" desc="Circuit breaker faulty alarm delay">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="OpExMod" desc="Select type of backup trip logic" />
            <DOI name="InStr" desc="CBFP start command">
              <DAI name="d">
                <Val>CCBRBRF1 CBFP start command</Val>
              </DAI>
            </DOI>
            <DOI name="InPosCls" desc="CB in closed poisition">
              <DAI name="d">
                <Val>CCBRBRF1 CB in closed poisition</Val>
              </DAI>
            </DOI>
            <DOI name="InCBFlt" desc="CB faulty and unable to trip">
              <DAI name="d">
                <Val>CCBRBRF1 CB faulty and unable to trip</Val>
              </DAI>
            </DOI>
            <DOI name="TstOutCmd" desc="Test control for outputs" />
            <DOI name="StrLtcMod" desc="Start reset delayed or immediately" />
          </LN>
          <LN desc="SPCGAPC1" prefix="SPC" lnClass="GAPC" inst="1" lnType="SPCGAPC1_ED1_D_7_#LIB2">
            <Private type="ABB_CommonSA_FunctionInstanceRef">125</Private>
            <Private type="ABB_FunctionRefs">2a01f870-0915-5989-a207-6aed60014823</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
              <DAI name="d">
                <Val>SPCGAPC1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Ind1" desc="IN1">
              <DAI name="d">
                <Val>SPCGAPC1 IN1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="IN2">
              <DAI name="d">
                <Val>SPCGAPC1 IN2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="IN3">
              <DAI name="d">
                <Val>SPCGAPC1 IN3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="IN4">
              <DAI name="d">
                <Val>SPCGAPC1 IN4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="IN5">
              <DAI name="d">
                <Val>SPCGAPC1 IN5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="IN6">
              <DAI name="d">
                <Val>SPCGAPC1 IN6</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="IN7">
              <DAI name="d">
                <Val>SPCGAPC1 IN7</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="IN8">
              <DAI name="d">
                <Val>SPCGAPC1 IN8</Val>
              </DAI>
            </DOI>
            <DOI name="Ind9" desc="IN9">
              <DAI name="d">
                <Val>SPCGAPC1 IN9</Val>
              </DAI>
            </DOI>
            <DOI name="Ind10" desc="IN10">
              <DAI name="d">
                <Val>SPCGAPC1 IN10</Val>
              </DAI>
            </DOI>
            <DOI name="Ind11" desc="IN11">
              <DAI name="d">
                <Val>SPCGAPC1 IN11</Val>
              </DAI>
            </DOI>
            <DOI name="Ind12" desc="IN12">
              <DAI name="d">
                <Val>SPCGAPC1 IN12</Val>
              </DAI>
            </DOI>
            <DOI name="Ind13" desc="IN13">
              <DAI name="d">
                <Val>SPCGAPC1 IN13</Val>
              </DAI>
            </DOI>
            <DOI name="Ind14" desc="IN14">
              <DAI name="d">
                <Val>SPCGAPC1 IN14</Val>
              </DAI>
            </DOI>
            <DOI name="Ind15" desc="IN15">
              <DAI name="d">
                <Val>SPCGAPC1 IN15</Val>
              </DAI>
            </DOI>
            <DOI name="Ind16" desc="IN16">
              <DAI name="d">
                <Val>SPCGAPC1 IN16</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="Output 1">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,2112,0,5,0,,0,0,0;MBS01,DA10,DA10,1,2112,0,5,0,,0,0,0;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,11,141,20,11,141,-1,0,20,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SG1 Enabled</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="Output 2">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,2113,0,5,1,,0,0,0;MBS01,DA10,DA10,1,2113,0,5,1,,0,0,0;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,11,142,20,11,142,-1,0,20,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SG2 Enabled</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="Output 3">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,2114,0,5,2,,0,0,0;MBS01,DA10,DA10,1,2114,0,5,2,,0,0,0;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,11,143,20,11,143,-1,0,20,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SG3 Enabled</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="Output 4">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,2115,0,5,3,,0,0,0;MBS01,DA10,DA10,1,2115,0,5,3,,0,0,0;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,11,144,20,11,144,-1,0,20,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SG4 Enabled</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="Output 5">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,2116,0,5,4,,0,0,0;MBS01,DA10,DA10,1,2116,0,5,4,,0,0,0;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,11,145,20,11,145,-1,0,20,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SG5 Enabled</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="Output 6">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,2117,0,5,5,,0,0,0;MBS01,DA10,DA10,1,2117,0,5,5,,0,0,0;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,11,146,20,11,146,-1,0,20,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SG6 Enabled</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="Output 7">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,2118,0,5,6,,0,0,0;MBS01,DA10,DA10,1,2118,0,5,6,,0,0,0;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,11,147,20,11,147,-1,0,20,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 7</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="Output 8">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,2119,0,5,7,,0,0,0;MBS01,DA10,DA10,1,2119,0,5,7,,0,0,0;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,11,148,20,11,148,-1,0,20,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 8</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO9" desc="Output 9">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,2120,0,5,8,,0,0,0;MBS01,DA10,DA10,1,2120,0,5,8,,0,0,0;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,11,149,20,11,149,-1,0,20,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DR Trigger</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO10" desc="Output 10">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,2121,0,5,9,,0,0,0;MBS01,DA10,DA10,1,2121,0,5,9,,0,0,0;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,11,150,20,11,150,-1,0,20,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Trip Lockout Reset</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO11" desc="Output 11">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,2122,0,5,10,,0,0,0;MBS01,DA10,DA10,1,2122,0,5,10,,0,0,0;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,11,151,20,11,151,-1,0,20,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>CB Block Bypass</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO12" desc="Output 12">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,2123,0,5,11,,0,0,0;MBS01,DA10,DA10,1,2123,0,5,11,,0,0,0;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,11,152,20,11,152,-1,0,20,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>AR Disable</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO13" desc="Output 13">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,2124,0,5,12,,0,0,0;MBS01,DA10,DA10,1,2124,0,5,12,,0,0,0;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,11,153,20,11,153,-1,0,20,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 13</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO14" desc="Output 14">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,2125,0,5,13,,0,0,0;MBS01,DA10,DA10,1,2125,0,5,13,,0,0,0;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,11,154,20,11,154,-1,0,20,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 14</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO15" desc="Output 15">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,2126,0,5,14,,0,0,0;MBS01,DA10,DA10,1,2126,0,5,14,,0,0,0;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,11,155,20,11,155,-1,0,20,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 15</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO16" desc="Output 16">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,2127,0,5,15,,0,0,0;MBS01,DA10,DA10,1,2127,0,5,15,,0,0,0;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,11,156,20,11,156,-1,0,20,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 16</Val>
              </DAI>
            </DOI>
            <DOI name="LocRemRst" desc="Loc Rem restriction" />
          </LN>
          <LN desc="TRPPTRC2" prefix="TRP" lnClass="PTRC" inst="2" lnType="TRPPTRC2_ED1_F_1_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">238</Private>
            <Private type="ABB_FunctionRefs">1c0396ea-8649-505f-976c-03bac21c5cd7</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>F</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Tr" desc="General trip output signal">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2746,,0,0;MBS01,DA03,DA03,0,0,0,FB,2746,,0,0;I3C,DA03,DA03,1,10,4,10,10,4,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>TRPPTRC2 General trip output signal</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate input signal">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2744,,0,0;MBS01,DA03,DA03,0,0,0,FB,2744,,0,0;I3C,DA03,DA03,1,10,3,10,10,3,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>TRPPTRC2 Operate input signal</Val>
              </DAI>
            </DOI>
            <DOI name="TrPlsTmms" desc="Minimum duration of trip output signal ">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="TrOutMod" desc="Trip output mode" />
            <DOI name="LORs" desc="RST_LKOUT">
              <DAI name="d">
                <Val>TRPPTRC2 RST_LKOUT</Val>
              </DAI>
            </DOI>
            <DOI name="TrRs" desc="Reset latched trip">
              <DAI name="d">
                <Val>TRPPTRC2 Reset latched trip</Val>
              </DAI>
            </DOI>
            <DOI name="ClsLO" desc="Circuit breaker lockout output (set until reset) ">
              <DAI name="d">
                <Val>TRPPTRC2 Circuit breaker lockout output (set until reset) </Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="DARREC1" prefix="DA" lnClass="RREC" inst="1" lnType="DARREC_ED1_F_43">
            <Private type="ABB_CommonSA_FunctionInstanceRef">53</Private>
            <Private type="ABB_FunctionRefs">ce9950f2-e0ee-5f48-8290-d41be569d97f</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>F</Val>
              </DAI>
              <DAI name="d">
                <Val>DARREC1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Resetable operation counter (all shots)">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,137,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,137,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,2147483647,0,2147483647,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,2147483647,0,2147483647,AI-Static,0" />
              <DAI name="d">
                <Val>DARREC1 Resetable operation counter (all shots)</Val>
              </DAI>
            </DOI>
            <DOI name="RecCyc" desc="Actual reclose cycle (number between 1 and UseCyc)" />
            <DOI name="OpCls" desc="Operate (close command to XCBR)">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3078,,0,0;MBS01,DA03,DA03,0,0,0,FB,3078,,0,0;I3C,DA03,DA03,1,169,179,10,169,179,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DARREC1 Operate (close command to XCBR)</Val>
              </DAI>
            </DOI>
            <DOI name="AutoRecSt" desc="Auto Reclosing Status">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,A,1,0,18,135,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,A,1,0,18,135,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,5,0,0,0,0,1,-1,3,-1,3,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,-1,3,-1,3,AI-EvUpd,0" />
            </DOI>
            <DOI name="Rec1Tmms1" desc="First reclose time">
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Rec1Tmms2" desc="Second reclose time">
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Rec1Tmms3" desc="Third reclose time">
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Rec1Tmms4" desc="Fourth reclose time">
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Rec1Tmms5" desc="Fifth reclose time">
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Rec1Tmms6" desc="Sixth reclose time">
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Rec1Tmms7" desc="Seventh reclose time">
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Rec3Tmms1" desc="First reclose time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Rec3Tmms2" desc="Second reclose time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Rec3Tmms3" desc="Third reclose time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Rec3Tmms4" desc="Fourth reclose time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Rec3Tmms5" desc="Fifth reclose time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Rec3Tmms6" desc="Sixth reclose time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Rec3Tmms7" desc="Seventh reclose time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RclTmms" desc="Reclaim time">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1800000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn" desc="Operate (open command to XCBR)">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3080,,0,0;MBS01,DA03,DA03,0,0,0,FB,3080,,0,0;I3C,DA03,DA03,1,169,180,10,169,180,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DARREC1 Operate (open command to XCBR)</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRec" desc="Block reclose">
              <DAI name="d">
                <Val>DARREC1 Block reclose</Val>
              </DAI>
            </DOI>
            <DOI name="RecCnt1" desc="Operation counter (1st shot)">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,2031,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,2031,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,2147483647,0,2147483647,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,2147483647,0,2147483647,AI-Static,0" />
            </DOI>
            <DOI name="RecCnt2" desc="Operation counter (2nd shot)">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,2032,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,2032,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,2147483647,0,2147483647,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,2147483647,0,2147483647,AI-Static,0" />
            </DOI>
            <DOI name="RecCnt3" desc="Operation counter (3rd shot)">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,2033,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,2033,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,2147483647,0,2147483647,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,2147483647,0,2147483647,AI-Static,0" />
            </DOI>
            <DOI name="RecCnt4" desc="Operation counter (4th shot)">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,2034,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,2034,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,2147483647,0,2147483647,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,2147483647,0,2147483647,AI-Static,0" />
            </DOI>
            <DOI name="RecCnt5" desc="Operation counter (5th shot)">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,2035,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,2035,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,2147483647,0,2147483647,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,2147483647,0,2147483647,AI-Static,0" />
            </DOI>
            <DOI name="AutoIni" desc="Auto init">
              <DAI name="maxVal">
                <Val>63</Val>
              </DAI>
            </DOI>
            <DOI name="RecOp" desc="Reclosing operation" />
            <DOI name="ManClsMod" desc="Manual close mode" />
            <DOI name="WtClsTmms" desc="Wait close time">
              <DAI name="minVal">
                <Val>50</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>50</Val>
              </DAI>
            </DOI>
            <DOI name="MaxWtTmms" desc="Max wait time">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1800000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="MaxBlkTmms" desc="Max Thm block time">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1800000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="CutOutTmms" desc="Cut-out time">
              <DAI name="maxVal">
                <Val>1800000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="DsrTmms1" desc="Dsr time shot 1">
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="DsrTmms2" desc="Dsr time shot 2">
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="DsrTmms3" desc="Dsr time shot 3">
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="DsrTmms4" desc="Dsr time shot 4">
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="TermPrio" desc="Terminal priority" />
            <DOI name="SynSet" desc="Synchronisation set">
              <DAI name="maxVal">
                <Val>127</Val>
              </DAI>
            </DOI>
            <DOI name="AutoWtTmms" desc="Auto wait time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="AutoLORs" desc="Auto lockout reset" />
            <DOI name="ProCrdLim" desc="Protection crd limit">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>5</Val>
              </DAI>
            </DOI>
            <DOI name="ProCrdMod" desc="Protection crd mode" />
            <DOI name="AutoIniCnd" desc="Auto initiation cnd" />
            <DOI name="TrLin" desc="Tripping line">
              <DAI name="maxVal">
                <Val>63</Val>
              </DAI>
            </DOI>
            <DOI name="CtlLin" desc="Control line">
              <DAI name="maxVal">
                <Val>63</Val>
              </DAI>
            </DOI>
            <DOI name="EnaShotJmp" desc="Enable shot jump" />
            <DOI name="CBClsPosSt" desc="CB closed Pos status" />
            <DOI name="Ena4DlSOF" desc="Fourth delay in SOTF" />
            <DOI name="IniSigCBB1" desc="Init signals CBB1">
              <DAI name="maxVal">
                <Val>63</Val>
              </DAI>
            </DOI>
            <DOI name="IniSigCBB2" desc="Init signals CBB2">
              <DAI name="maxVal">
                <Val>63</Val>
              </DAI>
            </DOI>
            <DOI name="IniSigCBB3" desc="Init signals CBB3">
              <DAI name="maxVal">
                <Val>63</Val>
              </DAI>
            </DOI>
            <DOI name="IniSigCBB4" desc="Init signals CBB4">
              <DAI name="maxVal">
                <Val>63</Val>
              </DAI>
            </DOI>
            <DOI name="IniSigCBB5" desc="Init signals CBB5">
              <DAI name="maxVal">
                <Val>63</Val>
              </DAI>
            </DOI>
            <DOI name="IniSigCBB6" desc="Init signals CBB6">
              <DAI name="maxVal">
                <Val>63</Val>
              </DAI>
            </DOI>
            <DOI name="IniSigCBB7" desc="Init signals CBB7">
              <DAI name="maxVal">
                <Val>63</Val>
              </DAI>
            </DOI>
            <DOI name="BlkSigCBB1" desc="Blk signals CBB1">
              <DAI name="maxVal">
                <Val>63</Val>
              </DAI>
            </DOI>
            <DOI name="BlkSigCBB2" desc="Blk signals CBB2">
              <DAI name="maxVal">
                <Val>63</Val>
              </DAI>
            </DOI>
            <DOI name="BlkSigCBB3" desc="Blk signals CBB3">
              <DAI name="maxVal">
                <Val>63</Val>
              </DAI>
            </DOI>
            <DOI name="BlkSigCBB4" desc="Blk signals CBB4">
              <DAI name="maxVal">
                <Val>63</Val>
              </DAI>
            </DOI>
            <DOI name="BlkSigCBB5" desc="Blk signals CBB5">
              <DAI name="maxVal">
                <Val>63</Val>
              </DAI>
            </DOI>
            <DOI name="BlkSigCBB6" desc="Blk signals CBB6">
              <DAI name="maxVal">
                <Val>63</Val>
              </DAI>
            </DOI>
            <DOI name="BlkSigCBB7" desc="Blk signals CBB7">
              <DAI name="maxVal">
                <Val>63</Val>
              </DAI>
            </DOI>
            <DOI name="ShotNum1" desc="Shot number CBB1">
              <DAI name="maxVal">
                <Val>5</Val>
              </DAI>
            </DOI>
            <DOI name="ShotNum2" desc="Shot number CBB2">
              <DAI name="maxVal">
                <Val>5</Val>
              </DAI>
            </DOI>
            <DOI name="ShotNum3" desc="Shot number CBB3">
              <DAI name="maxVal">
                <Val>5</Val>
              </DAI>
            </DOI>
            <DOI name="ShotNum4" desc="Shot number CBB4">
              <DAI name="maxVal">
                <Val>5</Val>
              </DAI>
            </DOI>
            <DOI name="ShotNum5" desc="Shot number CBB5">
              <DAI name="maxVal">
                <Val>5</Val>
              </DAI>
            </DOI>
            <DOI name="ShotNum6" desc="Shot number CBB6">
              <DAI name="maxVal">
                <Val>5</Val>
              </DAI>
            </DOI>
            <DOI name="ShotNum7" desc="Shot number CBB7">
              <DAI name="maxVal">
                <Val>5</Val>
              </DAI>
            </DOI>
            <DOI name="Str2Tmms1" desc="Str 2 delay shot 1">
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Str2Tmms2" desc="Str 2 delay shot 2">
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Str2Tmms3" desc="Str 2 delay shot 3">
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Str2Tmms4" desc="Str 2 delay shot 4">
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Str3Tmms1" desc="Str 3 delay shot 1">
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Str3Tmms2" desc="Str 3 delay shot 2">
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Str3Tmms3" desc="Str 3 delay shot 3">
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Str3Tmms4" desc="Str 3 delay shot 4">
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Str4Tmms1" desc="Str 4 delay shot 1">
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Str4Tmms2" desc="Str 4 delay shot 2">
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Str4Tmms3" desc="Str 4 delay shot 3">
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Str4Tmms4" desc="Str 4 delay shot 4">
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="FrqCntLim" desc="Frq Op counter limit">
              <DAI name="maxVal">
                <Val>250</Val>
              </DAI>
            </DOI>
            <DOI name="FrqCntTmm" desc="Frq Op counter time">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>250</Val>
              </DAI>
            </DOI>
            <DOI name="FrqRcvTmm" desc="Frq Op recovery time">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>250</Val>
              </DAI>
            </DOI>
            <DOI name="PlsTmms" desc="Close pulse time">
              <DAI name="minVal">
                <Val>10</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="MaxTrTmms" desc="Max trip time">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="InInhRec" desc="Inhibit reclose (status)">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,3B,3056,,0,0;MBS01,DA03,DA03,0,0,0,3B,3056,,0,0;DNP02,1,-1,0,16,0,0,BI-Static,0;DNP01,1,-1,0,16,0,0,BI-Static,0" />
              <DAI name="d">
                <Val>DARREC1 Inhibit reclose (status)</Val>
              </DAI>
            </DOI>
            <DOI name="InBlkThm" desc="Thermal block (status)">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,3B,3058,,0,0;MBS01,DA03,DA03,0,0,0,3B,3058,,0,0;DNP02,1,-1,0,16,0,0,BI-Static,0;DNP01,1,-1,0,16,0,0,BI-Static,0" />
              <DAI name="d">
                <Val>DARREC1 Thermal block (status)</Val>
              </DAI>
            </DOI>
            <DOI name="LO" desc="Lockout status">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,3060,,0,0;MBS01,DA03,DA03,0,0,0,FB,3060,,0,0;I3C,DA03,DA03,1,169,164,10,169,164,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DARREC1 Lockout status</Val>
              </DAI>
            </DOI>
            <DOI name="RdyRec" desc="Ready reclose status">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,3062,,0,0;MBS01,DA03,DA03,0,0,0,FB,3062,,0,0;I3C,DA03,DA03,1,169,172,10,169,172,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DARREC1 Ready reclose status</Val>
              </DAI>
            </DOI>
            <DOI name="ActRec" desc="Active reclose status">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,3064,,0,0;MBS01,DA03,DA03,0,0,0,FB,3064,,0,0;I3C,DA03,DA03,1,169,173,10,169,173,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DARREC1 Active reclose status</Val>
              </DAI>
            </DOI>
            <DOI name="SucRec" desc="Successful reclose status">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,3052,,0,0;MBS01,DA03,DA03,0,0,0,FB,3052,,0,0;I3C,DA03,DA03,1,0,128,0,0,128,-1,0,0,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DARREC1 Successful reclose status</Val>
              </DAI>
            </DOI>
            <DOI name="UnsRec" desc="Unsuccessful reclose status">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,3054,,0,0;MBS01,DA03,DA03,0,0,0,FB,3054,,0,0;I3C,DA03,DA03,1,169,170,10,169,170,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DARREC1 Unsuccessful reclose status</Val>
              </DAI>
            </DOI>
            <DOI name="PrgRec" desc="In progress status">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,3040,,0,0;MBS01,DA03,DA03,0,0,0,FB,3040,,0,0;I3C,DA03,DA03,1,169,120,10,169,120,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DARREC1 In progress status</Val>
              </DAI>
            </DOI>
            <DOI name="UnsCBCls" desc="Unsuccessful CB closing status">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,3082,,0,0;MBS01,DA03,DA03,0,0,0,FB,3082,,0,0;I3C,DA03,DA03,1,169,181,10,169,181,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DARREC1 Unsuccessful CB closing status</Val>
              </DAI>
            </DOI>
            <DOI name="WtMstr" desc="Master signal to follower">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,3084,,0,0;MBS01,DA03,DA03,0,0,0,FB,3084,,0,0;I3C,DA03,DA03,1,169,182,10,169,182,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DARREC1 Master signal to follower</Val>
              </DAI>
            </DOI>
            <DOI name="PrgRec1" desc="In progress 1st reclose">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,3042,,0,0;MBS01,DA03,DA03,0,0,0,FB,3042,,0,0;I3C,DA03,DA03,1,169,101,10,169,101,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DARREC1 In progress 1st reclose</Val>
              </DAI>
            </DOI>
            <DOI name="PrgRec2" desc="In progress 2nd reclose">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,3044,,0,0;MBS01,DA03,DA03,0,0,0,FB,3044,,0,0;I3C,DA03,DA03,1,169,102,10,169,102,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DARREC1 In progress 2nd reclose</Val>
              </DAI>
            </DOI>
            <DOI name="PrgRec3" desc="In progress 3rd reclose">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,3046,,0,0;MBS01,DA03,DA03,0,0,0,FB,3046,,0,0;I3C,DA03,DA03,1,169,103,10,169,103,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DARREC1 In progress 3rd reclose</Val>
              </DAI>
            </DOI>
            <DOI name="PrgRec4" desc="In progress 4th reclose">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,3048,,0,0;MBS01,DA03,DA03,0,0,0,FB,3048,,0,0;I3C,DA03,DA03,1,169,104,10,169,104,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DARREC1 In progress 4th reclose</Val>
              </DAI>
            </DOI>
            <DOI name="PrgRec5" desc="In progress 5th reclose">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,3050,,0,0;MBS01,DA03,DA03,0,0,0,FB,3050,,0,0;I3C,DA03,DA03,1,169,105,10,169,105,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DARREC1 In progress 5th reclose</Val>
              </DAI>
            </DOI>
            <DOI name="PrgDsr" desc="Discrimination time in progress">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,3066,,0,0;MBS01,DA03,DA03,0,0,0,FB,3066,,0,0;I3C,DA03,DA03,1,169,174,10,169,174,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DARREC1 Discrimination time in progress</Val>
              </DAI>
            </DOI>
            <DOI name="PrgCutOut" desc="Cutout time in progress">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,3068,,0,0;MBS01,DA03,DA03,0,0,0,FB,3068,,0,0;I3C,DA03,DA03,1,169,175,10,169,175,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DARREC1 Cutout time in progress</Val>
              </DAI>
            </DOI>
            <DOI name="FrqOpCnt" desc="Frequent operation counter">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,2036,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,2036,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,2147483647,0,2147483647,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,2147483647,0,2147483647,AI-Static,0" />
            </DOI>
            <DOI name="FrqOpAlm" desc="Frequent operation counter alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,3070,,0,0;MBS01,DA03,DA03,0,0,0,FB,3070,,0,0;I3C,DA03,DA03,1,169,176,10,169,176,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DARREC1 Frequent operation counter alarm</Val>
              </DAI>
            </DOI>
            <DOI name="RecRs" desc="DARREC1 reset">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,2063,0,2,3,,0,0,0;MBS01,DA10,DA10,0,2063,0,2,3,,0,0,0;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>DARREC1 DARREC1 reset</Val>
              </DAI>
            </DOI>
            <DOI name="CntRs" desc="DARREC1 counters">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,2064,0,2,4,,0,0,0;MBS01,DA10,DA10,0,2064,0,2,4,,0,0,0;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>DARREC1 DARREC1 counters</Val>
              </DAI>
            </DOI>
            <DOI name="DsaCnt" desc="Signal for counter disabling">
              <DAI name="d">
                <Val>DARREC1 Signal for counter disabling</Val>
              </DAI>
            </DOI>
            <DOI name="RclTmStr" desc="Reclaim time started">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,3072,,0,0;MBS01,DA03,DA03,0,0,0,FB,3072,,0,0;I3C,DA03,DA03,1,169,183,10,169,183,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DARREC1 Reclaim time started</Val>
              </DAI>
            </DOI>
            <DOI name="ProCrd" desc="Protection coordination">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,3074,,0,0;MBS01,DA03,DA03,0,0,0,FB,3074,,0,0;DNP02,1,-1,0,16,0,0,BI-Static,0;DNP01,1,-1,0,16,0,0,BI-Static,0" />
              <DAI name="d">
                <Val>DARREC1 Protection coordination</Val>
              </DAI>
            </DOI>
            <DOI name="CBManCls" desc="CB manually closed">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,3076,,0,0;MBS01,DA03,DA03,0,0,0,FB,3076,,0,0;I3C,DA03,DA03,1,169,159,10,169,159,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DARREC1 CB manually closed</Val>
              </DAI>
            </DOI>
            <DOI name="AutoRecOn" desc="AR switched On">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,2724,,0,0;MBS01,DA03,DA03,0,0,0,FB,2724,,0,0;I3C,DA03,DA03,1,0,16,1,0,16,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DARREC1 AR switched On</Val>
              </DAI>
            </DOI>
            <DOI name="ShotPntr" desc="Shot pointer value">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,136,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,136,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,1,7,1,7,AI-EvUpd,0;DNP01,30,-1,0,16,0,0,0,0,1,1,7,1,7,AI-EvUpd,0" />
            </DOI>
            <DOI name="InRecOn" desc="AR on/off control signal status">
              <DAI name="d">
                <Val>DARREC1 AR on/off control signal status</Val>
              </DAI>
            </DOI>
            <DOI name="InBlkRclTm" desc="Block reclaim time">
              <DAI name="d">
                <Val>DARREC1 Block reclaim time</Val>
              </DAI>
            </DOI>
            <DOI name="InCBPos" desc="CB position input">
              <DAI name="d">
                <Val>DARREC1 CB position input</Val>
              </DAI>
            </DOI>
            <DOI name="InCBRdy" desc="CB ready for reclosing">
              <DAI name="d">
                <Val>DARREC1 CB ready for reclosing</Val>
              </DAI>
            </DOI>
            <DOI name="InSynChk" desc="Synchro check fulfilled">
              <DAI name="d">
                <Val>DARREC1 Synchro check fulfilled</Val>
              </DAI>
            </DOI>
            <DOI name="InIncrPntr" desc="Shot pointer increment by one">
              <DAI name="d">
                <Val>DARREC1 Shot pointer increment by one</Val>
              </DAI>
            </DOI>
            <DOI name="InIni1" desc="No 1 operate signal">
              <DAI name="d">
                <Val>DARREC1 No 1 operate signal</Val>
              </DAI>
            </DOI>
            <DOI name="InIni2" desc="No 2 operate signal">
              <DAI name="d">
                <Val>DARREC1 No 2 operate signal</Val>
              </DAI>
            </DOI>
            <DOI name="InIni3" desc="No 3 operate signal">
              <DAI name="d">
                <Val>DARREC1 No 3 operate signal</Val>
              </DAI>
            </DOI>
            <DOI name="InIni4" desc="No 4 operate signal">
              <DAI name="d">
                <Val>DARREC1 No 4 operate signal</Val>
              </DAI>
            </DOI>
            <DOI name="InIni5" desc="No 5 operate signal">
              <DAI name="d">
                <Val>DARREC1 No 5 operate signal</Val>
              </DAI>
            </DOI>
            <DOI name="InIni6" desc="No 6 operate signal">
              <DAI name="d">
                <Val>DARREC1 No 6 operate signal</Val>
              </DAI>
            </DOI>
            <DOI name="InDlIni2" desc="No 2 start signal">
              <DAI name="d">
                <Val>DARREC1 No 2 start signal</Val>
              </DAI>
            </DOI>
            <DOI name="InDlIni3" desc="No 3 start signal">
              <DAI name="d">
                <Val>DARREC1 No 3 start signal</Val>
              </DAI>
            </DOI>
            <DOI name="InDlIni4" desc="No 4 start signal">
              <DAI name="d">
                <Val>DARREC1 No 4 start signal</Val>
              </DAI>
            </DOI>
            <DOI name="RclTmEla" desc="Reclaim time elapsed">
              <DAI name="d">
                <Val>DARREC1 Reclaim time elapsed</Val>
              </DAI>
            </DOI>
            <DOI name="InBlkRecTm" desc="Blocks and resets dead time">
              <DAI name="d">
                <Val>DARREC1 Blocks and resets dead time</Val>
              </DAI>
            </DOI>
            <DOI name="SOF" desc="Switch on the fault">
              <DAI name="d">
                <Val>DARREC1 Switch on the fault</Val>
              </DAI>
            </DOI>
            <DOI name="TestCtl" desc="Test control for outputs" />
          </LN>
          <LN desc="SRGAPC1" prefix="SR" lnClass="GAPC" inst="1" lnType="SRGAPC1_ED1_B_57">
            <Private type="ABB_CommonSA_FunctionInstanceRef">550</Private>
            <Private type="ABB_FunctionRefs">a493278b-9b81-5031-b966-c5ce1a4b2f5d</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>B</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1" desc="S1">
              <DAI name="d">
                <Val>SRGAPC1 S1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="S2">
              <DAI name="d">
                <Val>SRGAPC1 S2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="S3">
              <DAI name="d">
                <Val>SRGAPC1 S3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="S4">
              <DAI name="d">
                <Val>SRGAPC1 S4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="S5">
              <DAI name="d">
                <Val>SRGAPC1 S5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="S6">
              <DAI name="d">
                <Val>SRGAPC1 S6</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="S7">
              <DAI name="d">
                <Val>SRGAPC1 S7</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="S8">
              <DAI name="d">
                <Val>SRGAPC1 S8</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="Q1">
              <DAI name="d">
                <Val>SRGAPC1 Q1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="Q2">
              <DAI name="d">
                <Val>SRGAPC1 Q2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="Q3">
              <DAI name="d">
                <Val>SRGAPC1 Q3</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="Q4">
              <DAI name="d">
                <Val>SRGAPC1 Q4</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="Q5">
              <DAI name="d">
                <Val>SRGAPC1 Q5</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="Q6">
              <DAI name="d">
                <Val>SRGAPC1 Q6</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="Q7">
              <DAI name="d">
                <Val>SRGAPC1 Q7</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="Q8">
              <DAI name="d">
                <Val>SRGAPC1 Q8</Val>
              </DAI>
            </DOI>
            <DOI name="Rs1" desc="R1">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,2096,0,4,0,,0,0,0;MBS01,DA10,DA10,1,2096,0,4,0,,0,0,0;I3C,DA02,DA02,1,11,101,20,11,101,-1,0,20,0,,9,1,0,1,-1;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>SRGAPC1 R1</Val>
              </DAI>
            </DOI>
            <DOI name="Rs2" desc="R2">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,2097,0,4,1,,0,0,0;MBS01,DA10,DA10,1,2097,0,4,1,,0,0,0;I3C,DA02,DA02,1,11,102,20,11,102,-1,0,20,0,,9,1,0,1,-1;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>SRGAPC1 R2</Val>
              </DAI>
            </DOI>
            <DOI name="Rs3" desc="R3">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,2098,0,4,2,,0,0,0;MBS01,DA10,DA10,1,2098,0,4,2,,0,0,0;I3C,DA02,DA02,1,11,103,20,11,103,-1,0,20,0,,9,1,0,1,-1;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>SRGAPC1 R3</Val>
              </DAI>
            </DOI>
            <DOI name="Rs4" desc="R4">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,2099,0,4,3,,0,0,0;MBS01,DA10,DA10,1,2099,0,4,3,,0,0,0;I3C,DA02,DA02,1,11,104,20,11,104,-1,0,20,0,,9,1,0,1,-1;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>SRGAPC1 R4</Val>
              </DAI>
            </DOI>
            <DOI name="Rs5" desc="R5">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,2100,0,4,4,,0,0,0;MBS01,DA10,DA10,1,2100,0,4,4,,0,0,0;I3C,DA02,DA02,1,11,105,20,11,105,-1,0,20,0,,9,1,0,1,-1;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>SRGAPC1 R5</Val>
              </DAI>
            </DOI>
            <DOI name="Rs6" desc="R6">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,2101,0,4,5,,0,0,0;MBS01,DA10,DA10,1,2101,0,4,5,,0,0,0;I3C,DA02,DA02,1,11,106,20,11,106,-1,0,20,0,,9,1,0,1,-1;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>SRGAPC1 R6</Val>
              </DAI>
            </DOI>
            <DOI name="Rs7" desc="R7">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,2102,0,4,6,,0,0,0;MBS01,DA10,DA10,1,2102,0,4,6,,0,0,0;I3C,DA02,DA02,1,11,107,20,11,107,-1,0,20,0,,9,1,0,1,-1;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>SRGAPC1 R7</Val>
              </DAI>
            </DOI>
            <DOI name="Rs8" desc="R8">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,2103,0,4,7,,0,0,0;MBS01,DA10,DA10,1,2103,0,4,7,,0,0,0;I3C,DA02,DA02,1,11,108,20,11,108,-1,0,20,0,,9,1,0,1,-1;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>SRGAPC1 R8</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="HAEFPTOC1" prefix="HAEF" lnClass="PTOC" inst="1" lnType="HAEFPTOC1_ED1_C_21">
            <Private type="ABB_CommonSA_FunctionInstanceRef">89</Private>
            <Private type="ABB_FunctionRefs">4198bc7f-56bb-5f8d-991f-f8c3eb8737ee</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
              <DAI name="d">
                <Val>HAEFPTOC1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3312,,0,0;MBS01,DA03,DA03,0,0,0,FB,3312,,0,0;I3C,DA03,DA03,1,100,121,11,100,121,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>HAEFPTOC1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3314,,0,0;MBS01,DA03,DA03,0,0,0,FB,3314,,0,0;I3C,DA03,DA03,1,100,122,10,100,122,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>HAEFPTOC1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmACrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TstOutCmd" desc="Test control for outputs" />
            <DOI name="EnaRef" desc="Enable reference" />
            <DOI name="HRmsARef" desc="Reference current from other IEDs">
              <SDI name="res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>HAEFPTOC1 Reference current from other IEDs</Val>
              </DAI>
            </DOI>
            <DOI name="BlkARef" desc="Current comparison status indicator">
              <DAI name="d">
                <Val>HAEFPTOC1 Current comparison status indicator</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="HAEFPTOC1" prefix="HAEF" lnClass="MHAI" inst="1" lnType="HAEFMHAI1_ED1_C_21">
            <Private type="ABB_CommonSA_FunctionInstanceRef">89</Private>
            <Private type="ABB_FunctionRefs">4198bc7f-56bb-5f8d-991f-f8c3eb8737ee</Private>
            <DOI name="Hz" desc="Basic frequency">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HAEFPTOC1 Basic frequency</Val>
              </DAI>
            </DOI>
            <DOI name="HRmsA" desc="Current RMS Harmonic or Interharmonics">
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,8,1,0,218,151,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,8,1,0,218,151,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,250,0,0,0,0,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,5,0,0,0,0,1,0,250,0,250,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,250,0,250,AI-EvUpd,0" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>HAEFPTOC1 Current RMS Harmonic or Interharmonics</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="INRPHAR1" prefix="INR" lnClass="PHAR" inst="1" lnType="INRPHAR1_ED1_C_2_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">100</Private>
            <Private type="ABB_FunctionRefs">c1da3cc9-57c5-580e-9ada-1b256298cfcd</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
              <DAI name="d">
                <Val>INRPHAR1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2964,,0,0;MBS01,DA03,DA03,0,0,0,FB,2964,,0,0;I3C,DA03,DA03,0,167,84,11,167,84,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,2966,,0,0;MBS01,DA03,DA03,0,0,0,FB,2966,,0,0;I3C,DA03,DA03,0,167,64,11,167,64,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,2968,,0,0;MBS01,DA03,DA03,0,0,0,FB,2968,,0,0;I3C,DA03,DA03,0,167,65,11,167,65,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,2970,,0,0;MBS01,DA03,DA03,0,0,0,FB,2970,,0,0;I3C,DA03,DA03,0,167,66,11,167,66,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>INRPHAR1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="PhStr" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="TstOutCmd" desc="Test control for outputs" />
          </LN>
          <LN desc="TPGAPC1" prefix="TP" lnClass="GAPC" inst="1" lnType="TPGAPC1_ED1_C_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">501</Private>
            <Private type="ABB_FunctionRefs">16a9ddd8-5cc3-50fb-9929-658ef45218cb</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1" desc="IN1">
              <DAI name="d">
                <Val>TPGAPC1 IN1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="IN2">
              <DAI name="d">
                <Val>TPGAPC1 IN2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="Q1">
              <DAI name="d">
                <Val>TPGAPC1 Q1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="Q2">
              <DAI name="d">
                <Val>TPGAPC1 Q2</Val>
              </DAI>
            </DOI>
            <DOI name="PlsTmms" desc="Minimum pulse time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="VMMXU1" prefix="V" lnClass="MMXU" inst="1" lnType="VMMXU1_ED1_D_12_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">44</Private>
            <Private type="ABB_FunctionRefs">cf30fbca-b9ed-517b-b1a3-01205ff07045</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
              <DAI name="d">
                <Val>VMMXU1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="PPV" desc="Phase to phase voltages">
              <SDI name="phsAB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,155,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,155,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,2,2,0,0,8,0" />
                  </SDI>
                </SDI>
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="DNP02,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0" />
                  </SDI>
                </SDI>
                <DAI name="zeroDb">
                  <Val>250</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f">
                      <Val>4</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,156,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,156,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,0,9,0" />
                  </SDI>
                </SDI>
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="DNP02,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f">
                      <Val>4</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,157,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,157,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,0,10,0" />
                  </SDI>
                </SDI>
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="DNP02,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f">
                      <Val>4</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VMMXU1 Phase to phase voltages</Val>
              </DAI>
            </DOI>
            <DOI name="PhV" desc="Phase to ground voltages">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,152,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,152,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,4,5,0;DNP02,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,153,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,153,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,5,6,0;DNP02,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,154,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,154,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,6,7,0;DNP02,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VMMXU1 Phase to ground voltages</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="VMeasMod" desc="Selects used measurement mode" />
            <DOI name="NumPh" desc="Num of phases" />
            <DOI name="HiAlm" desc="High alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,2784,,0,0;MBS01,DA03,DA03,0,0,0,FB,2784,,0,0;I3C,DA03,DA03,1,211,1,1,211,1,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>VMMXU1 High alarm</Val>
              </DAI>
            </DOI>
            <DOI name="HiWrn" desc="High warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,2786,,0,0;MBS01,DA03,DA03,0,0,0,FB,2786,,0,0;I3C,DA03,DA03,1,211,2,1,211,2,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>VMMXU1 High warning</Val>
              </DAI>
            </DOI>
            <DOI name="LoWrn" desc="Low warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,2788,,0,0;MBS01,DA03,DA03,0,0,0,FB,2788,,0,0;I3C,DA03,DA03,1,211,3,1,211,3,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>VMMXU1 Low warning</Val>
              </DAI>
            </DOI>
            <DOI name="LoAlm" desc="Low alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,2790,,0,0;MBS01,DA03,DA03,0,0,0,FB,2790,,0,0;I3C,DA03,DA03,1,211,4,1,211,4,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>VMMXU1 Low alarm</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="VMMXU1" prefix="VAV" lnClass="MMXU" inst="1" lnType="VAVMMXU1_ED1_D_12_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">44</Private>
            <Private type="ABB_FunctionRefs">cf30fbca-b9ed-517b-b1a3-01205ff07045</Private>
            <DOI name="PPV" desc="Phase to phase voltages">
              <SDI name="phsAB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,218,1957,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,1957,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,194,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,218,1958,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,1958,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,195,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,218,1959,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,1959,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,196,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VMMXU1 Phase to phase voltages</Val>
              </DAI>
            </DOI>
            <DOI name="PhV" desc="Phase to earth voltages">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,218,1954,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,1954,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,191,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,218,1955,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,1955,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,192,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,218,1956,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,1956,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,193,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VMMXU1 Phase to earth voltages</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>AVG</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod" desc="Calculation mode" />
          </LN>
          <LN desc="VSMSQI1" prefix="VS" lnClass="MSQI" inst="1" lnType="VSMSQI1_ED1_C_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">114</Private>
            <Private type="ABB_FunctionRefs">8a04d7c5-b826-53c7-a90f-f55bd6d60ee5</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
              <DAI name="d">
                <Val>VSMSQI1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="SeqV" desc="Positive, Negative and Zero Sequence Voltage">
              <SDI name="c1">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,158,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,158,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,0,19,0;DNP02,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0" />
                  </SDI>
                </SDI>
                <DAI name="zeroDb">
                  <Val>250</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f">
                      <Val>4</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="c2">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,159,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,159,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,0,20,0;DNP02,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0" />
                  </SDI>
                </SDI>
                <DAI name="zeroDb">
                  <Val>250</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f">
                      <Val>4</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="c3">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,160,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,160,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,0,21,0;DNP02,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0" />
                  </SDI>
                </SDI>
                <DAI name="zeroDb">
                  <Val>250</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f">
                      <Val>4</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VSMSQI1 Positive, Negative and Zero Sequence Voltage</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="CSMSQI1" prefix="CS" lnClass="MSQI" inst="1" lnType="CSMSQI1_ED1_C_0">
            <Private type="ABB_CommonSA_FunctionInstanceRef">43</Private>
            <Private type="ABB_FunctionRefs">89dabed1-ada3-59f4-9799-76e33ee2b2d9</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
              <DAI name="d">
                <Val>CSMSQI1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="SeqA" desc="Positive, Negative and Zero Sequence Current">
              <SDI name="c1">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,143,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,143,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,0,16,0;DNP02,30,-1,0,5,0,0,0,0,1,0,50,0,5000,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,50,0,5000,AI-EvUpd,0" />
                  </SDI>
                </SDI>
                <DAI name="zeroDb">
                  <Val>25</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f">
                      <Val>40</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="c2">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,144,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,144,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,0,17,0;DNP02,30,-1,0,5,0,0,0,0,1,0,50,0,5000,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,50,0,5000,AI-EvUpd,0" />
                  </SDI>
                </SDI>
                <DAI name="zeroDb">
                  <Val>25</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f">
                      <Val>40</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="c3">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,145,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,145,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,0,18,0;DNP02,30,-1,0,5,0,0,0,0,1,0,50,0,5000,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,50,0,5000,AI-EvUpd,0" />
                  </SDI>
                </SDI>
                <DAI name="zeroDb">
                  <Val>25</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f">
                      <Val>40</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>CSMSQI1 Positive, Negative and Zero Sequence Current</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="WPWDE3" prefix="W" lnClass="PSDE" inst="3" lnType="WPSDE3_ED1_C_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">251</Private>
            <Private type="ABB_FunctionRefs">d3c5aaaf-cb16-5ded-a4e9-d4bfff932f5f</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
              <DAI name="d">
                <Val>WPWDE3 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3304,,0,0;MBS01,DA03,DA03,0,0,0,FB,3304,,0,0;I3C,DA03,DA03,1,100,105,11,100,105,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>WPWDE3 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3306,,0,0;MBS01,DA03,DA03,0,0,0,FB,3306,,0,0;I3C,DA03,DA03,1,100,106,10,100,106,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>WPWDE3 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="GndStr" desc="Voltage start value">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="GndOp" desc="Current start value">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate delay time">
              <DAI name="minVal">
                <Val>60</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="DirMod" desc="Directional mode" />
            <DOI name="StrVal" desc="Power start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.003</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmACrv" desc="Operating curve type" />
            <DOI name="TmMult" desc="Time multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset delay time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="RefW" desc="Reference power">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AMeasMod" desc="Measurement mode" />
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TestPro" desc="Test control for outputs" />
            <DOI name="AResSigSel" desc="Selection for used Io signal" />
          </LN>
          <LN desc="WPWDE3" prefix="W" lnClass="RDIR" inst="3" lnType="WRDIR3_ED1_C_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">251</Private>
            <Private type="ABB_FunctionRefs">d3c5aaaf-cb16-5ded-a4e9-d4bfff932f5f</Private>
            <DOI name="Dir" desc="Direction information">
              <DAI name="d">
                <Val>WPWDE3 Direction information</Val>
              </DAI>
            </DOI>
            <DOI name="ChrAng" desc="Characteristic angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-179</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValA" desc="Min operate current">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValV" desc="Min operate voltage">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CorAng" desc="Correction angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RevPol" desc="Pol reversal" />
            <DOI name="OpPolAng" desc="Angle between operating and polarizing quantity">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>WPWDE3 Angle between operating and polarizing quantity</Val>
              </DAI>
            </DOI>
            <DOI name="OpChrAng" desc="Angle between operating angle and characteristic angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>WPWDE3 Angle between operating angle and characteristic angle</Val>
              </DAI>
            </DOI>
            <DOI name="InRcaCtl" desc="Relay characteristic angle control">
              <DAI name="d">
                <Val>WPWDE3 Relay characteristic angle control</Val>
              </DAI>
            </DOI>
            <DOI name="VResSigSel" desc="Selection for polarization signal" />
          </LN>
          <LN desc="WPWDE3" prefix="W" lnClass="MMXU" inst="3" lnType="WMMXU3_ED1_C_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">251</Private>
            <Private type="ABB_FunctionRefs">d3c5aaaf-cb16-5ded-a4e9-d4bfff932f5f</Private>
            <DOI name="W" desc="Calculated residual power">
              <DAI name="d">
                <Val>WPWDE3 Calculated residual power</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="WPWDE1" prefix="W" lnClass="PSDE" inst="1" lnType="WPSDE1_ED1_C_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">77</Private>
            <Private type="ABB_FunctionRefs">15e23438-84e3-5c1b-926c-658dcfffbc88</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
              <DAI name="d">
                <Val>WPWDE1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3296,,0,0;MBS01,DA03,DA03,0,0,0,FB,3296,,0,0;I3C,DA03,DA03,1,100,101,11,100,101,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>WPWDE1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3298,,0,0;MBS01,DA03,DA03,0,0,0,FB,3298,,0,0;I3C,DA03,DA03,1,100,102,10,100,102,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>WPWDE1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="GndStr" desc="Voltage start value">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="GndOp" desc="Current start value">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate delay time">
              <DAI name="minVal">
                <Val>60</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="DirMod" desc="Directional mode" />
            <DOI name="StrVal" desc="Power start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.003</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmACrv" desc="Operating curve type" />
            <DOI name="TmMult" desc="Time multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset delay time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="RefW" desc="Reference power">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AMeasMod" desc="Measurement mode" />
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TestPro" desc="Test control for outputs" />
            <DOI name="AResSigSel" desc="Selection for used Io signal" />
          </LN>
          <LN desc="WPWDE1" prefix="W" lnClass="RDIR" inst="1" lnType="WRDIR1_ED1_C_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">77</Private>
            <Private type="ABB_FunctionRefs">15e23438-84e3-5c1b-926c-658dcfffbc88</Private>
            <DOI name="Dir" desc="Direction information">
              <DAI name="d">
                <Val>WPWDE1 Direction information</Val>
              </DAI>
            </DOI>
            <DOI name="ChrAng" desc="Characteristic angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-179</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValA" desc="Min operate current">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValV" desc="Min operate voltage">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CorAng" desc="Correction angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RevPol" desc="Pol reversal" />
            <DOI name="OpPolAng" desc="Angle between operating and polarizing quantity">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>WPWDE1 Angle between operating and polarizing quantity</Val>
              </DAI>
            </DOI>
            <DOI name="OpChrAng" desc="Angle between operating angle and characteristic angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>WPWDE1 Angle between operating angle and characteristic angle</Val>
              </DAI>
            </DOI>
            <DOI name="InRcaCtl" desc="Relay characteristic angle control">
              <DAI name="d">
                <Val>WPWDE1 Relay characteristic angle control</Val>
              </DAI>
            </DOI>
            <DOI name="VResSigSel" desc="Selection for polarization signal" />
          </LN>
          <LN desc="WPWDE1" prefix="W" lnClass="MMXU" inst="1" lnType="WMMXU1_ED1_C_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">77</Private>
            <Private type="ABB_FunctionRefs">15e23438-84e3-5c1b-926c-658dcfffbc88</Private>
            <DOI name="W" desc="Calculated residual power">
              <DAI name="d">
                <Val>WPWDE1 Calculated residual power</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="WPWDE2" prefix="W" lnClass="PSDE" inst="2" lnType="WPSDE2_ED1_C_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">78</Private>
            <Private type="ABB_FunctionRefs">7ed52435-839d-5796-a0a1-3eef801ef42a</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
              <DAI name="d">
                <Val>WPWDE2 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3300,,0,0;MBS01,DA03,DA03,0,0,0,FB,3300,,0,0;I3C,DA03,DA03,1,100,103,11,100,103,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>WPWDE2 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3302,,0,0;MBS01,DA03,DA03,0,0,0,FB,3302,,0,0;I3C,DA03,DA03,1,100,104,10,100,104,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>WPWDE2 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="GndStr" desc="Voltage start value">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="GndOp" desc="Current start value">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate delay time">
              <DAI name="minVal">
                <Val>60</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="DirMod" desc="Directional mode" />
            <DOI name="StrVal" desc="Power start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.003</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmACrv" desc="Operating curve type" />
            <DOI name="TmMult" desc="Time multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset delay time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="RefW" desc="Reference power">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AMeasMod" desc="Measurement mode" />
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TestPro" desc="Test control for outputs" />
            <DOI name="AResSigSel" desc="Selection for used Io signal" />
          </LN>
          <LN desc="WPWDE2" prefix="W" lnClass="RDIR" inst="2" lnType="WRDIR2_ED1_C_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">78</Private>
            <Private type="ABB_FunctionRefs">7ed52435-839d-5796-a0a1-3eef801ef42a</Private>
            <DOI name="Dir" desc="Direction information">
              <DAI name="d">
                <Val>WPWDE2 Direction information</Val>
              </DAI>
            </DOI>
            <DOI name="ChrAng" desc="Characteristic angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-179</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValA" desc="Min operate current">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValV" desc="Min operate voltage">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CorAng" desc="Correction angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RevPol" desc="Pol reversal" />
            <DOI name="OpPolAng" desc="Angle between operating and polarizing quantity">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>WPWDE2 Angle between operating and polarizing quantity</Val>
              </DAI>
            </DOI>
            <DOI name="OpChrAng" desc="Angle between operating angle and characteristic angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>WPWDE2 Angle between operating angle and characteristic angle</Val>
              </DAI>
            </DOI>
            <DOI name="InRcaCtl" desc="Relay characteristic angle control">
              <DAI name="d">
                <Val>WPWDE2 Relay characteristic angle control</Val>
              </DAI>
            </DOI>
            <DOI name="VResSigSel" desc="Selection for polarization signal" />
          </LN>
          <LN desc="WPWDE2" prefix="W" lnClass="MMXU" inst="2" lnType="WMMXU2_ED1_C_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">78</Private>
            <Private type="ABB_FunctionRefs">7ed52435-839d-5796-a0a1-3eef801ef42a</Private>
            <DOI name="W" desc="Calculated residual power">
              <DAI name="d">
                <Val>WPWDE2 Calculated residual power</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="EFPADM2" prefix="EF" lnClass="PADM" inst="2" lnType="EFPADM2_ED1_E_31">
            <Private type="ABB_CommonSA_FunctionInstanceRef">75</Private>
            <Private type="ABB_FunctionRefs">298e669a-b06c-5ed6-a998-03ed60918ab5</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>E</Val>
              </DAI>
              <DAI name="d">
                <Val>EFPADM2 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2844,,0,0;MBS01,DA03,DA03,0,0,0,FB,2844,,0,0;I3C,DA03,DA03,1,25,94,11,25,94,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>EFPADM2 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2846,,0,0;MBS01,DA03,DA03,0,0,0,FB,2846,,0,0;I3C,DA03,DA03,1,25,91,10,25,91,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>EFPADM2 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="VStr" desc="Voltage Start Value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>60</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TstOutCmd" desc="Test control for outputs" />
            <DOI name="DirMod" desc="Directional Mode" />
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpModAdm" desc="Operation mode" />
            <DOI name="BlkValA" desc="Minimum operating current">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValV" desc="Minimum operating voltage">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CondTltAng" desc="Conductance tilt angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-30</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>30</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CondFwd" desc="Conductance forward">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>S</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-500</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CondRv" desc="Conductance reverse">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>S</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-500</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SusTiltAng" desc="Susceptance tilt angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-30</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>30</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SusFwd" desc="Susceptance forward">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>S</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-500</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SusRv" desc="Susceptance reverse">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>S</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-500</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CirclRd" desc="Circle radius">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>S</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CirclCond" desc="Circle conductance">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>S</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-500</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CirclSus" desc="Circle susceptance">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>S</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-500</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RevPol" desc="Rotate polarizing quantity" />
            <DOI name="Cond" desc="Measured neutral conductance">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>S</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>EFPADM2 Measured neutral conductance</Val>
              </DAI>
            </DOI>
            <DOI name="Sus" desc="Measured neutral susceptance">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>S</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>EFPADM2 Measured neutral susceptance</Val>
              </DAI>
            </DOI>
            <DOI name="TrgSt" desc="Signal indicating function triggering">
              <DAI name="d">
                <Val>EFPADM2 Signal indicating function triggering</Val>
              </DAI>
            </DOI>
            <DOI name="AResSigSel" desc="Selection for used Io signal" />
            <DOI name="VResSigSel" desc="Selection for used Uo signal" />
            <DOI name="AdmClcMod" desc="Admittance calculation mode" />
          </LN>
          <LN desc="EFPADM3" prefix="EF" lnClass="PADM" inst="3" lnType="EFPADM3_ED1_E_31">
            <Private type="ABB_CommonSA_FunctionInstanceRef">76</Private>
            <Private type="ABB_FunctionRefs">b303bd85-3ced-50a7-b17a-8468f7b665cd</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>E</Val>
              </DAI>
              <DAI name="d">
                <Val>EFPADM3 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2860,,0,0;MBS01,DA03,DA03,0,0,0,FB,2860,,0,0;I3C,DA03,DA03,1,25,96,11,25,96,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>EFPADM3 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2862,,0,0;MBS01,DA03,DA03,0,0,0,FB,2862,,0,0;I3C,DA03,DA03,1,25,98,10,25,98,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>EFPADM3 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="VStr" desc="Voltage Start Value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>60</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TstOutCmd" desc="Test control for outputs" />
            <DOI name="DirMod" desc="Directional Mode" />
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpModAdm" desc="Operation mode" />
            <DOI name="BlkValA" desc="Minimum operating current">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValV" desc="Minimum operating voltage">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CondTltAng" desc="Conductance tilt angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-30</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>30</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CondFwd" desc="Conductance forward">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>S</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-500</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CondRv" desc="Conductance reverse">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>S</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-500</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SusTiltAng" desc="Susceptance tilt angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-30</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>30</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SusFwd" desc="Susceptance forward">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>S</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-500</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SusRv" desc="Susceptance reverse">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>S</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-500</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CirclRd" desc="Circle radius">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>S</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CirclCond" desc="Circle conductance">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>S</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-500</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CirclSus" desc="Circle susceptance">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>S</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-500</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RevPol" desc="Rotate polarizing quantity" />
            <DOI name="Cond" desc="Measured neutral conductance">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>S</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>EFPADM3 Measured neutral conductance</Val>
              </DAI>
            </DOI>
            <DOI name="Sus" desc="Measured neutral susceptance">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>S</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>EFPADM3 Measured neutral susceptance</Val>
              </DAI>
            </DOI>
            <DOI name="TrgSt" desc="Signal indicating function triggering">
              <DAI name="d">
                <Val>EFPADM3 Signal indicating function triggering</Val>
              </DAI>
            </DOI>
            <DOI name="AResSigSel" desc="Selection for used Io signal" />
            <DOI name="VResSigSel" desc="Selection for used Uo signal" />
            <DOI name="AdmClcMod" desc="Admittance calculation mode" />
          </LN>
          <LN desc="EFPADM1" prefix="EF" lnClass="PADM" inst="1" lnType="EFPADM1_ED1_E_28">
            <Private type="ABB_CommonSA_FunctionInstanceRef">74</Private>
            <Private type="ABB_FunctionRefs">79f7da68-9f8c-5f88-8165-423c2f2b31bb</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>E</Val>
              </DAI>
              <DAI name="d">
                <Val>EFPADM1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2840,,0,0;MBS01,DA03,DA03,0,0,0,FB,2840,,0,0;I3C,DA03,DA03,1,25,84,11,25,84,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>EFPADM1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2842,,0,0;MBS01,DA03,DA03,0,0,0,FB,2842,,0,0;I3C,DA03,DA03,1,25,90,10,25,90,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>EFPADM1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="VStr" desc="Voltage Start Value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>60</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TstOutCmd" desc="Test control for outputs" />
            <DOI name="DirMod" desc="Directional Mode" />
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpModAdm" desc="Operation mode" />
            <DOI name="BlkValA" desc="Minimum operating current">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValV" desc="Minimum operating voltage">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CondTltAng" desc="Conductance tilt angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-30</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>30</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CondFwd" desc="Conductance forward">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>S</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-500</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CondRv" desc="Conductance reverse">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>S</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-500</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SusTiltAng" desc="Susceptance tilt angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-30</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>30</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SusFwd" desc="Susceptance forward">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>S</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-500</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SusRv" desc="Susceptance reverse">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>S</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-500</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CirclRd" desc="Circle radius">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>S</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CirclCond" desc="Circle conductance">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>S</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-500</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CirclSus" desc="Circle susceptance">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>S</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-500</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RevPol" desc="Rotate polarizing quantity" />
            <DOI name="Cond" desc="Measured neutral conductance">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>S</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>EFPADM1 Measured neutral conductance</Val>
              </DAI>
            </DOI>
            <DOI name="Sus" desc="Measured neutral susceptance">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>S</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>EFPADM1 Measured neutral susceptance</Val>
              </DAI>
            </DOI>
            <DOI name="TrgSt" desc="Signal indicating function triggering">
              <DAI name="d">
                <Val>EFPADM1 Signal indicating function triggering</Val>
              </DAI>
            </DOI>
            <DOI name="AResSigSel" desc="Selection for used Io signal" />
            <DOI name="VResSigSel" desc="Selection for used Uo signal" />
            <DOI name="AdmClcMod" desc="Admittance calculation mode" />
          </LN>
          <LN desc="DEFLPDEF3" prefix="DEFL" lnClass="PTOC" inst="3" lnType="DEFLPTOC3_ED1_F_5">
            <Private type="ABB_CommonSA_FunctionInstanceRef">64</Private>
            <Private type="ABB_FunctionRefs">4faf5a5c-0f4d-52b0-8998-f967e01a4703</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>F</Val>
              </DAI>
              <DAI name="d">
                <Val>DEFLPDEF3 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3850,,0,0;MBS01,DA03,DA03,0,0,0,FB,3850,,0,0;I3C,DA03,DA03,1,163,99,11,163,99,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DEFLPDEF3 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3852,,0,0;MBS01,DA03,DA03,0,0,0,FB,3852,,0,0;I3C,DA03,DA03,1,163,100,10,163,100,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DEFLPDEF3 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmACrv" desc="Curve parameter E" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.005</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>50</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>50</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Selection of reset curve type" />
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="DirMod" desc="Directional Mode" />
            <DOI name="VStr" desc="Voltage start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrValMult" desc="Multiplier for scaling the start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AllwNonDir" desc="Allows prot activation as non-dir when dir info is invalid" />
            <DOI name="AMeasMod" desc="Selects used measurement mode" />
            <DOI name="InEnaMult" desc="Enables current multiplier">
              <DAI name="d">
                <Val>DEFLPDEF3 Enables current multiplier</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="EnaVLim" desc="Enable voltage limit" />
            <DOI name="TestPro" desc="Test control for outputs" />
            <DOI name="AResSigSel" desc="Selection for used Io signal" />
          </LN>
          <LN desc="DEFLPDEF3" prefix="DEFL" lnClass="RDIR" inst="3" lnType="DEFLRDIR3_ED1_F_5">
            <Private type="ABB_CommonSA_FunctionInstanceRef">64</Private>
            <Private type="ABB_FunctionRefs">4faf5a5c-0f4d-52b0-8998-f967e01a4703</Private>
            <DOI name="Dir" desc="Direction">
              <DAI name="d">
                <Val>DEFLPDEF3 Direction</Val>
              </DAI>
            </DOI>
            <DOI name="ChrAng" desc="Characteristic angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-179</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinFwdAng" desc="Minimum phase angle in forward direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinRvAng" desc="Minimum phase angle in reverse direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxFwdAng" desc="Maximum phase angle in forward direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxRvAng" desc="Maximum phase angle in reverse direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValA" desc="Minimum operating current">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.005</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValV" desc="Minimum operating voltage">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PolQty" desc="Polarizing quantity" />
            <DOI name="InRcaCtl" desc="Relay characteristic angle control">
              <DAI name="d">
                <Val>DEFLPDEF3 Relay characteristic angle control</Val>
              </DAI>
            </DOI>
            <DOI name="OpModEF" desc="Operation criteria" />
            <DOI name="CorAng" desc="Correction angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RevPol" desc="Rotate polarizing quantity" />
            <DOI name="OpAEF" desc="Operating current for EF protection">
              <DAI name="d">
                <Val>DEFLPDEF3 Operating current for EF protection</Val>
              </DAI>
            </DOI>
            <DOI name="OpPolAng" desc="Angle between operating and polarizing quantity">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DEFLPDEF3 Angle between operating and polarizing quantity</Val>
              </DAI>
            </DOI>
            <DOI name="OpChrAng" desc="Angle between operating angle and characteristic angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DEFLPDEF3 Angle between operating angle and characteristic angle</Val>
              </DAI>
            </DOI>
            <DOI name="VResSigSel" desc="Selection for used Uo signal" />
          </LN>
          <LN desc="DEFHPDEF1" prefix="DEFH" lnClass="PTOC" inst="1" lnType="DEFHPTOC1_ED1_F_10_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">6</Private>
            <Private type="ABB_FunctionRefs">1efbcd2a-ec74-5945-9d40-03b043424107</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>F</Val>
              </DAI>
              <DAI name="d">
                <Val>DEFHPDEF1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2928,,0,0;MBS01,DA03,DA03,0,0,0,FB,2928,,0,0;I3C,DA03,DA03,1,163,96,11,163,96,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DEFHPDEF1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2930,,0,0;MBS01,DA03,DA03,0,0,0,FB,2930,,0,0;I3C,DA03,DA03,1,163,98,10,163,98,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DEFHPDEF1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmACrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>40</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Selection of reset curve type" />
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="DirMod" desc="Directional Mode" />
            <DOI name="VStr" desc="Voltage start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrValMult" desc="Multiplier for scaling the start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AllwNonDir" desc="Allows prot activation as non-dir when dir info is invalid" />
            <DOI name="AMeasMod" desc="Selects used measurement mode" />
            <DOI name="InEnaMult" desc="Enables current multiplier">
              <DAI name="d">
                <Val>DEFHPDEF1 Enables current multiplier</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="EnaVLim" desc="Enable voltage limit" />
            <DOI name="TestPro" desc="Test control for outputs" />
            <DOI name="AResSigSel" desc="Selection for used Io signal" />
          </LN>
          <LN desc="DEFHPDEF1" prefix="DEFH" lnClass="RDIR" inst="1" lnType="DEFHRDIR1_ED1_F_10_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">6</Private>
            <Private type="ABB_FunctionRefs">1efbcd2a-ec74-5945-9d40-03b043424107</Private>
            <DOI name="Dir" desc="Direction">
              <DAI name="d">
                <Val>DEFHPDEF1 Direction</Val>
              </DAI>
            </DOI>
            <DOI name="ChrAng" desc="Characteristic angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-179</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinFwdAng" desc="Minimum phase angle in forward direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinRvAng" desc="Minimum phase angle in reverse direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxFwdAng" desc="Maximum phase angle in forward direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxRvAng" desc="Maximum phase angle in reverse direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValA" desc="Minimum operating current">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.005</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValV" desc="Minimum operating voltage">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PolQty" desc="Polarizing quantity" />
            <DOI name="InRcaCtl" desc="Relay characteristic angle control">
              <DAI name="d">
                <Val>DEFHPDEF1 Relay characteristic angle control</Val>
              </DAI>
            </DOI>
            <DOI name="OpModEF" desc="Operation criteria" />
            <DOI name="CorAng" desc="Correction angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RevPol" desc="Rotate polarizing quantity" />
            <DOI name="OpAEF" desc="Operating current for EF protection">
              <DAI name="d">
                <Val>DEFHPDEF1 Operating current for EF protection</Val>
              </DAI>
            </DOI>
            <DOI name="OpPolAng" desc="Angle between operating and polarizing quantity">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DEFHPDEF1 Angle between operating and polarizing quantity</Val>
              </DAI>
            </DOI>
            <DOI name="OpChrAng" desc="Angle between operating angle and characteristic angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DEFHPDEF1 Angle between operating angle and characteristic angle</Val>
              </DAI>
            </DOI>
            <DOI name="VResSigSel" desc="Selection for used Uo signal" />
          </LN>
          <LN desc="DEFLPDEF1" prefix="DEFL" lnClass="PTOC" inst="1" lnType="DEFLPTOC1_ED1_F_11_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">5</Private>
            <Private type="ABB_FunctionRefs">9c838fd9-bbe2-5370-b267-7eeb818e6188</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>F</Val>
              </DAI>
              <DAI name="d">
                <Val>DEFLPDEF1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2920,,0,0;MBS01,DA03,DA03,0,0,0,FB,2920,,0,0;I3C,DA03,DA03,1,163,84,11,163,84,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DEFLPDEF1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2922,,0,0;MBS01,DA03,DA03,0,0,0,FB,2922,,0,0;I3C,DA03,DA03,1,163,90,10,163,90,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DEFLPDEF1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmACrv" desc="Curve parameter E" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.005</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>50</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>50</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Selection of reset curve type" />
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="DirMod" desc="Directional Mode" />
            <DOI name="VStr" desc="Voltage start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrValMult" desc="Multiplier for scaling the start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AllwNonDir" desc="Allows prot activation as non-dir when dir info is invalid" />
            <DOI name="AMeasMod" desc="Selects used measurement mode" />
            <DOI name="InEnaMult" desc="Enables current multiplier">
              <DAI name="d">
                <Val>DEFLPDEF1 Enables current multiplier</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="EnaVLim" desc="Enable voltage limit" />
            <DOI name="TestPro" desc="Test control for outputs" />
            <DOI name="AResSigSel" desc="Selection for used Io signal" />
          </LN>
          <LN desc="DEFLPDEF1" prefix="DEFL" lnClass="RDIR" inst="1" lnType="DEFLRDIR1_ED1_F_11_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">5</Private>
            <Private type="ABB_FunctionRefs">9c838fd9-bbe2-5370-b267-7eeb818e6188</Private>
            <DOI name="Dir" desc="Direction">
              <DAI name="d">
                <Val>DEFLPDEF1 Direction</Val>
              </DAI>
            </DOI>
            <DOI name="ChrAng" desc="Characteristic angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-179</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinFwdAng" desc="Minimum phase angle in forward direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinRvAng" desc="Minimum phase angle in reverse direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxFwdAng" desc="Maximum phase angle in forward direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxRvAng" desc="Maximum phase angle in reverse direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValA" desc="Minimum operating current">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.005</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValV" desc="Minimum operating voltage">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PolQty" desc="Polarizing quantity" />
            <DOI name="InRcaCtl" desc="Relay characteristic angle control">
              <DAI name="d">
                <Val>DEFLPDEF1 Relay characteristic angle control</Val>
              </DAI>
            </DOI>
            <DOI name="OpModEF" desc="Operation criteria" />
            <DOI name="CorAng" desc="Correction angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RevPol" desc="Rotate polarizing quantity" />
            <DOI name="OpAEF" desc="Operating current for EF protection">
              <DAI name="d">
                <Val>DEFLPDEF1 Operating current for EF protection</Val>
              </DAI>
            </DOI>
            <DOI name="OpPolAng" desc="Angle between operating and polarizing quantity">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DEFLPDEF1 Angle between operating and polarizing quantity</Val>
              </DAI>
            </DOI>
            <DOI name="OpChrAng" desc="Angle between operating angle and characteristic angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DEFLPDEF1 Angle between operating angle and characteristic angle</Val>
              </DAI>
            </DOI>
            <DOI name="VResSigSel" desc="Selection for used Uo signal" />
          </LN>
          <LN desc="DEFLPDEF2" prefix="DEFL" lnClass="PTOC" inst="2" lnType="DEFLPTOC2_ED1_F_10_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">27</Private>
            <Private type="ABB_FunctionRefs">a96e5c22-acee-5b31-8f22-51f8bb52bcf5</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>F</Val>
              </DAI>
              <DAI name="d">
                <Val>DEFLPDEF2 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2924,,0,0;MBS01,DA03,DA03,0,0,0,FB,2924,,0,0;I3C,DA03,DA03,1,163,94,11,163,94,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DEFLPDEF2 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2926,,0,0;MBS01,DA03,DA03,0,0,0,FB,2926,,0,0;I3C,DA03,DA03,1,163,91,10,163,91,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DEFLPDEF2 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmACrv" desc="Curve parameter E" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.005</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>50</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>50</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Selection of reset curve type" />
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="DirMod" desc="Directional Mode" />
            <DOI name="VStr" desc="Voltage start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrValMult" desc="Multiplier for scaling the start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AllwNonDir" desc="Allows prot activation as non-dir when dir info is invalid" />
            <DOI name="AMeasMod" desc="Selects used measurement mode" />
            <DOI name="InEnaMult" desc="Enables current multiplier">
              <DAI name="d">
                <Val>DEFLPDEF2 Enables current multiplier</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time">
              <DAI name="d">
                <Val>DEFLPDEF2 Ratio of start time / operate time</Val>
              </DAI>
            </DOI>
            <DOI name="EnaVLim" desc="Enable voltage limit" />
            <DOI name="TestPro" desc="Test control for outputs" />
            <DOI name="AResSigSel" desc="Selection for used Io signal" />
          </LN>
          <LN desc="DEFLPDEF2" prefix="DEFL" lnClass="RDIR" inst="2" lnType="DEFLRDIR2_ED1_F_10_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">27</Private>
            <Private type="ABB_FunctionRefs">a96e5c22-acee-5b31-8f22-51f8bb52bcf5</Private>
            <DOI name="Dir" desc="Direction">
              <DAI name="d">
                <Val>DEFLPDEF2 Direction</Val>
              </DAI>
            </DOI>
            <DOI name="ChrAng" desc="Characteristic angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-179</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinFwdAng" desc="Minimum phase angle in forward direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinRvAng" desc="Minimum phase angle in reverse direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxFwdAng" desc="Maximum phase angle in forward direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxRvAng" desc="Maximum phase angle in reverse direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValA" desc="Minimum operating current">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.005</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValV" desc="Minimum operating voltage">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PolQty" desc="Polarizing quantity" />
            <DOI name="InRcaCtl" desc="Relay characteristic angle control">
              <DAI name="d">
                <Val>DEFLPDEF2 Relay characteristic angle control</Val>
              </DAI>
            </DOI>
            <DOI name="OpModEF" desc="Operation criteria" />
            <DOI name="CorAng" desc="Correction angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RevPol" desc="Rotate polarizing quantity" />
            <DOI name="OpAEF" desc="Operating current for EF protection">
              <DAI name="d">
                <Val>DEFLPDEF2 Operating current for EF protection</Val>
              </DAI>
            </DOI>
            <DOI name="OpPolAng" desc="Angle between operating and polarizing quantity">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DEFLPDEF2 Angle between operating and polarizing quantity</Val>
              </DAI>
            </DOI>
            <DOI name="OpChrAng" desc="Angle between operating angle and characteristic angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DEFLPDEF2 Angle between operating angle and characteristic angle</Val>
              </DAI>
            </DOI>
            <DOI name="VResSigSel" desc="Selection for used Uo signal" />
          </LN>
          <LN desc="EFHPTOC1" prefix="EFH" lnClass="PTOC" inst="1" lnType="EFHPTOC1_ED1_F_6_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">8</Private>
            <Private type="ABB_FunctionRefs">e8023ce4-9a04-576f-a79c-5b30f8138c15</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>F</Val>
              </DAI>
              <DAI name="d">
                <Val>EFHPTOC1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2940,,0,0;MBS01,DA03,DA03,0,0,0,FB,2940,,0,0;I3C,DA03,DA03,1,159,96,11,159,96,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>EFHPTOC1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2942,,0,0;MBS01,DA03,DA03,0,0,0,FB,2942,,0,0;I3C,DA03,DA03,1,159,98,10,159,98,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>EFHPTOC1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmACrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>40</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasMod" desc="Measurement mode selection" />
            <DOI name="StrValMult" desc="Multiplier for operate current level ">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="InEnaMult" desc="Enable current multiplier">
              <DAI name="d">
                <Val>EFHPTOC1 Enable current multiplier</Val>
              </DAI>
            </DOI>
            <DOI name="TstOutCmd" desc="Test control for outputs" />
            <DOI name="AResSigSel" desc="Selection for used Io signal" />
          </LN>
          <LN desc="EFLPTOC1" prefix="EFL" lnClass="PTOC" inst="1" lnType="EFLPTOC1_ED1_G_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">7</Private>
            <Private type="ABB_FunctionRefs">f3a60c33-b788-5785-bdb9-d9b0d71058ca</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>G</Val>
              </DAI>
              <DAI name="d">
                <Val>EFLPTOC1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2932,,0,0;MBS01,DA03,DA03,0,0,0,FB,2932,,0,0;I3C,DA03,DA03,1,159,84,11,159,84,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>EFLPTOC1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2934,,0,0;MBS01,DA03,DA03,0,0,0,FB,2934,,0,0;I3C,DA03,DA03,1,159,90,10,159,90,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>EFLPTOC1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmACrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.005</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasMod" desc="Measurement mode selection" />
            <DOI name="StrValMult" desc="Multiplier for operate current level ">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="InEnaMult" desc="Enable current multiplier">
              <DAI name="d">
                <Val>EFLPTOC1 Enable current multiplier</Val>
              </DAI>
            </DOI>
            <DOI name="TstOutCmd" desc="Test control for outputs" />
            <DOI name="AResSigSel" desc="Selection for used Io signal" />
          </LN>
          <LN desc="EFLPTOC2" prefix="EFL" lnClass="PTOC" inst="2" lnType="EFLPTOC2_ED1_G_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">28</Private>
            <Private type="ABB_FunctionRefs">7cb3ea4b-5fe7-5b03-8248-34899f7cdf93</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>G</Val>
              </DAI>
              <DAI name="d">
                <Val>EFLPTOC2 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2936,,0,0;MBS01,DA03,DA03,0,0,0,FB,2936,,0,0;I3C,DA03,DA03,1,159,94,11,159,94,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>EFLPTOC2 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2938,,0,0;MBS01,DA03,DA03,0,0,0,FB,2938,,0,0;I3C,DA03,DA03,1,159,91,10,159,91,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>EFLPTOC2 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmACrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.005</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasMod" desc="Measurement mode selection" />
            <DOI name="StrValMult" desc="Multiplier for operate current level ">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="InEnaMult" desc="Enable current multiplier">
              <DAI name="d">
                <Val>EFLPTOC2 Enable current multiplier</Val>
              </DAI>
            </DOI>
            <DOI name="TstOutCmd" desc="Test control for outputs" />
            <DOI name="AResSigSel" desc="Selection for used Io signal" />
          </LN>
          <LN desc="DPHHPDOC1" prefix="DPHH" lnClass="PTOC" inst="1" lnType="DPHHPTOC1_ED1_E_14_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">137</Private>
            <Private type="ABB_FunctionRefs">deab6d92-fc81-5fa6-99c5-a7713d3261e9</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>E</Val>
              </DAI>
              <DAI name="d">
                <Val>DPHHPDOC1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3026,,0,0;MBS01,DA03,DA03,0,0,0,FB,3026,,0,0;I3C,DA03,DA03,1,32,96,11,32,96,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,3028,,0,0;MBS01,DA03,DA03,0,0,0,FB,3028,,0,0;I3C,DA03,DA03,0,32,44,11,32,44,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,3030,,0,0;MBS01,DA03,DA03,0,0,0,FB,3030,,0,0;I3C,DA03,DA03,0,32,45,11,32,45,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,3032,,0,0;MBS01,DA03,DA03,0,0,0,FB,3032,,0,0;I3C,DA03,DA03,0,32,46,11,32,46,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DPHHPDOC1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3034,,0,0;MBS01,DA03,DA03,0,0,0,FB,3034,,0,0;I3C,DA03,DA03,1,32,98,10,32,98,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DPHHPDOC1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmACrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>40</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Selection of reset curve type" />
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="DirMod" desc="Directional Mode" />
            <DOI name="InEnaMult" desc="Enables current multiplier">
              <DAI name="d">
                <Val>DPHHPDOC1 Enables current multiplier</Val>
              </DAI>
            </DOI>
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrValMult" desc="Multiplier for scaling the start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="AMeasMod" desc="Selects used measurement mode" />
            <DOI name="TestPro" desc="Test control for outputs" />
            <DOI name="AllwNonDir" desc="Allows prot activation as non-dir when dir info is invalid" />
            <DOI name="NonDir" desc="Forces protection to non-directional">
              <DAI name="d">
                <Val>DPHHPDOC1 Forces protection to non-directional</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="DPHHPDOC1" prefix="DPHH" lnClass="RDIR" inst="1" lnType="DPHHRDIR1_ED1_E_14_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">137</Private>
            <Private type="ABB_FunctionRefs">deab6d92-fc81-5fa6-99c5-a7713d3261e9</Private>
            <DOI name="Dir" desc="DIR">
              <DAI name="d">
                <Val>DPHHPDOC1 DIR</Val>
              </DAI>
            </DOI>
            <DOI name="ChrAng" desc="Characteristic angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-179</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinFwdAng" desc="Minimum phase angle in forward direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinRvAng" desc="Minimum phase angle in reverse direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxFwdAng" desc="Maximum phase angle in forward direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxRvAng" desc="Maximum phase angle in reverse direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValA" desc="Min operate current">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValV" desc="Min operate voltage">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PolQty" desc="Polarizing quantity" />
            <DOI name="VMemTmms" desc="Voltage memory time">
              <DAI name="maxVal">
                <Val>3000</Val>
              </DAI>
            </DOI>
            <DOI name="OpChrAngA" desc="Calc angle difference phase A">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DPHHPDOC1 Calc angle difference phase A</Val>
              </DAI>
            </DOI>
            <DOI name="OpChrAngB" desc="Calc angle difference phase B">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DPHHPDOC1 Calc angle difference phase B</Val>
              </DAI>
            </DOI>
            <DOI name="OpChrAngC" desc="Calc angle difference phase C">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DPHHPDOC1 Calc angle difference phase C</Val>
              </DAI>
            </DOI>
            <DOI name="VMemUsedSt" desc="Voltage memory in use status">
              <DAI name="d">
                <Val>DPHHPDOC1 Voltage memory in use status</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="DPHLPDOC1" prefix="DPHL" lnClass="PTOC" inst="1" lnType="DPHLPTOC1_ED1_E_14_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">135</Private>
            <Private type="ABB_FunctionRefs">89abd696-9583-53e9-a1a4-3d5d4de31ced</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>E</Val>
              </DAI>
              <DAI name="d">
                <Val>DPHLPDOC1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3006,,0,0;MBS01,DA03,DA03,0,0,0,FB,3006,,0,0;I3C,DA03,DA03,1,32,84,11,32,84,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,3008,,0,0;MBS01,DA03,DA03,0,0,0,FB,3008,,0,0;I3C,DA03,DA03,0,32,64,11,32,64,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,3010,,0,0;MBS01,DA03,DA03,0,0,0,FB,3010,,0,0;I3C,DA03,DA03,0,32,65,11,32,65,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,3012,,0,0;MBS01,DA03,DA03,0,0,0,FB,3012,,0,0;I3C,DA03,DA03,0,32,66,11,32,66,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DPHLPDOC1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3014,,0,0;MBS01,DA03,DA03,0,0,0,FB,3014,,0,0;I3C,DA03,DA03,1,32,90,10,32,90,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DPHLPDOC1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmACrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="DirMod" desc="Directional Mode" />
            <DOI name="InEnaMult" desc="Enable signal for current multiplier ">
              <DAI name="d">
                <Val>DPHLPDOC1 Enable signal for current multiplier </Val>
              </DAI>
            </DOI>
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrValMult" desc="Multiplier for scaling the start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="AMeasMod" desc="Measuring mode" />
            <DOI name="TestPro" desc="Test control for outputs" />
            <DOI name="AllwNonDir" desc="Allows prot activation as non-dir when dir info is invalid" />
            <DOI name="NonDir" desc="Forces protection to non-directional">
              <DAI name="d">
                <Val>DPHLPDOC1 Forces protection to non-directional</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="DPHLPDOC1" prefix="DPHL" lnClass="RDIR" inst="1" lnType="DPHLRDIR1_ED1_E_14_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">135</Private>
            <Private type="ABB_FunctionRefs">89abd696-9583-53e9-a1a4-3d5d4de31ced</Private>
            <DOI name="Dir" desc="Direction">
              <DAI name="d">
                <Val>DPHLPDOC1 Direction</Val>
              </DAI>
            </DOI>
            <DOI name="ChrAng" desc="Characteristic angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-179</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinFwdAng" desc="Minimum phase angle in forward direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinRvAng" desc="Minimum phase angle in reverse direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxFwdAng" desc="Maximum phase angle in forward direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxRvAng" desc="Maximum phase angle in reverse direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValA" desc="Min operate current">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValV" desc="Min operate voltage">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PolQty" desc="Polarising Quantity" />
            <DOI name="VMemTmms" desc="Voltage memory time">
              <DAI name="maxVal">
                <Val>3000</Val>
              </DAI>
            </DOI>
            <DOI name="OpChrAngA" desc="Calc angle difference phase A">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DPHLPDOC1 Calc angle difference phase A</Val>
              </DAI>
            </DOI>
            <DOI name="OpChrAngB" desc="Calc angle difference phase B">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DPHLPDOC1 Calc angle difference phase B</Val>
              </DAI>
            </DOI>
            <DOI name="OpChrAngC" desc="Calc angle difference phase C">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DPHLPDOC1 Calc angle difference phase C</Val>
              </DAI>
            </DOI>
            <DOI name="VMemUsedSt" desc="Voltage memory in use status">
              <DAI name="d">
                <Val>DPHLPDOC1 Voltage memory in use status</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="DPHHPDOC2" prefix="DPHH" lnClass="PTOC" inst="2" lnType="DPHHPTOC2_ED1_E_11">
            <Private type="ABB_CommonSA_FunctionInstanceRef">138</Private>
            <Private type="ABB_FunctionRefs">ab9913f4-fd2e-5f0e-af8c-7a2161d284ee</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>E</Val>
              </DAI>
              <DAI name="d">
                <Val>DPHHPDOC2 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3840,,0,0;MBS01,DA03,DA03,0,0,0,FB,3840,,0,0;I3C,DA03,DA03,1,32,99,11,32,99,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,3842,,0,0;MBS01,DA03,DA03,0,0,0,FB,3842,,0,0;I3C,DA03,DA03,0,32,34,11,32,34,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,3844,,0,0;MBS01,DA03,DA03,0,0,0,FB,3844,,0,0;I3C,DA03,DA03,0,32,35,11,32,35,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,3846,,0,0;MBS01,DA03,DA03,0,0,0,FB,3846,,0,0;I3C,DA03,DA03,0,32,36,11,32,36,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DPHHPDOC2 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3848,,0,0;MBS01,DA03,DA03,0,0,0,FB,3848,,0,0;I3C,DA03,DA03,1,32,100,10,32,100,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DPHHPDOC2 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmACrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>40</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Selection of reset curve type" />
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="DirMod" desc="Directional Mode" />
            <DOI name="InEnaMult" desc="Enables current multiplier">
              <DAI name="d">
                <Val>DPHHPDOC2 Enables current multiplier</Val>
              </DAI>
            </DOI>
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrValMult" desc="Multiplier for scaling the start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="AMeasMod" desc="Selects used measurement mode" />
            <DOI name="TestPro" desc="Test control for outputs" />
            <DOI name="AllwNonDir" desc="Allows prot activation as non-dir when dir info is invalid" />
            <DOI name="NonDir" desc="Forces protection to non-directional">
              <DAI name="d">
                <Val>DPHHPDOC2 Forces protection to non-directional</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="DPHHPDOC2" prefix="DPHH" lnClass="RDIR" inst="2" lnType="DPHHRDIR2_ED1_E_11">
            <Private type="ABB_CommonSA_FunctionInstanceRef">138</Private>
            <Private type="ABB_FunctionRefs">ab9913f4-fd2e-5f0e-af8c-7a2161d284ee</Private>
            <DOI name="Dir" desc="DIR">
              <DAI name="d">
                <Val>DPHHPDOC2 DIR</Val>
              </DAI>
            </DOI>
            <DOI name="ChrAng" desc="Characteristic angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-179</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinFwdAng" desc="Minimum phase angle in forward direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinRvAng" desc="Minimum phase angle in reverse direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxFwdAng" desc="Maximum phase angle in forward direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxRvAng" desc="Maximum phase angle in reverse direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValA" desc="Min operate current">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValV" desc="Min operate voltage">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PolQty" desc="Polarizing quantity" />
            <DOI name="VMemTmms" desc="Voltage memory time">
              <DAI name="maxVal">
                <Val>3000</Val>
              </DAI>
            </DOI>
            <DOI name="OpChrAngA" desc="Calc angle difference phase A">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DPHHPDOC2 Calc angle difference phase A</Val>
              </DAI>
            </DOI>
            <DOI name="OpChrAngB" desc="Calc angle difference phase B">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DPHHPDOC2 Calc angle difference phase B</Val>
              </DAI>
            </DOI>
            <DOI name="OpChrAngC" desc="Calc angle difference phase C">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DPHHPDOC2 Calc angle difference phase C</Val>
              </DAI>
            </DOI>
            <DOI name="VMemUsedSt" desc="Voltage memory in use status">
              <DAI name="d">
                <Val>DPHHPDOC2 Voltage memory in use status</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="DPHLPDOC2" prefix="DPHL" lnClass="PTOC" inst="2" lnType="DPHLPTOC2_ED1_E_14_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">136</Private>
            <Private type="ABB_FunctionRefs">d2438d15-d4cc-5341-84a3-7020f11a680a</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>E</Val>
              </DAI>
              <DAI name="d">
                <Val>DPHLPDOC2 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3016,,0,0;MBS01,DA03,DA03,0,0,0,FB,3016,,0,0;I3C,DA03,DA03,1,32,94,11,32,94,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,3018,,0,0;MBS01,DA03,DA03,0,0,0,FB,3018,,0,0;I3C,DA03,DA03,0,32,54,11,32,54,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,3020,,0,0;MBS01,DA03,DA03,0,0,0,FB,3020,,0,0;I3C,DA03,DA03,0,32,55,11,32,55,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,3022,,0,0;MBS01,DA03,DA03,0,0,0,FB,3022,,0,0;I3C,DA03,DA03,0,32,56,11,32,56,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DPHLPDOC2 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3024,,0,0;MBS01,DA03,DA03,0,0,0,FB,3024,,0,0;I3C,DA03,DA03,1,32,91,10,32,91,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DPHLPDOC2 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmACrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="DirMod" desc="Directional Mode" />
            <DOI name="InEnaMult" desc="Enable signal for current multiplier ">
              <DAI name="d">
                <Val>DPHLPDOC2 Enable signal for current multiplier </Val>
              </DAI>
            </DOI>
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrValMult" desc="Multiplier for scaling the start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="AMeasMod" desc="Measuring mode" />
            <DOI name="TestPro" desc="Test control for outputs" />
            <DOI name="AllwNonDir" desc="Allows prot activation as non-dir when dir info is invalid" />
            <DOI name="NonDir" desc="Forces protection to non-directional">
              <DAI name="d">
                <Val>DPHLPDOC2 Forces protection to non-directional</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="DPHLPDOC2" prefix="DPHL" lnClass="RDIR" inst="2" lnType="DPHLRDIR2_ED1_E_14_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">136</Private>
            <Private type="ABB_FunctionRefs">d2438d15-d4cc-5341-84a3-7020f11a680a</Private>
            <DOI name="Dir" desc="Direction">
              <DAI name="d">
                <Val>DPHLPDOC2 Direction</Val>
              </DAI>
            </DOI>
            <DOI name="ChrAng" desc="Characteristic angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-179</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinFwdAng" desc="Minimum phase angle in forward direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinRvAng" desc="Minimum phase angle in reverse direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxFwdAng" desc="Maximum phase angle in forward direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxRvAng" desc="Maximum phase angle in reverse direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValA" desc="Min operate current">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValV" desc="Min operate voltage">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PolQty" desc="Polarising Quantity" />
            <DOI name="VMemTmms" desc="Voltage memory time">
              <DAI name="maxVal">
                <Val>3000</Val>
              </DAI>
            </DOI>
            <DOI name="OpChrAngA" desc="Calc angle difference phase A">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DPHLPDOC2 Calc angle difference phase A</Val>
              </DAI>
            </DOI>
            <DOI name="OpChrAngB" desc="Calc angle difference phase B">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DPHLPDOC2 Calc angle difference phase B</Val>
              </DAI>
            </DOI>
            <DOI name="OpChrAngC" desc="Calc angle difference phase C">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DPHLPDOC2 Calc angle difference phase C</Val>
              </DAI>
            </DOI>
            <DOI name="VMemUsedSt" desc="Voltage memory in use status">
              <DAI name="d">
                <Val>DPHLPDOC2 Voltage memory in use status</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="LSHDPFRQ6" prefix="LSHD" lnClass="PTRC" inst="6" lnType="LSHDPTRC6_ED1_C_9">
            <Private type="ABB_CommonSA_FunctionInstanceRef">191</Private>
            <Private type="ABB_FunctionRefs">4f3bf076-a556-57ea-ac5b-cf0b46c76f64</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3930,,0,0;MBS01,DA03,DA03,0,0,0,FB,3930,,0,0;I3C,DA03,DA03,1,82,62,10,82,62,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>LSHDPFRQ6 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3928,,0,0;MBS01,DA03,DA03,0,0,0,FB,3928,,0,0;I3C,DA03,DA03,1,82,61,11,82,61,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>LSHDPFRQ6 Start</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Time delay to restore">
              <DAI name="minVal">
                <Val>80</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="TstOutCmd" desc="Test control for outputs" />
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="LodShdMod" desc="Operation mode" />
          </LN>
          <LN desc="LSHDPFRQ6" prefix="LSHD" lnClass="PTUF" inst="6" lnType="LSHDPTUF6_ED1_C_9">
            <Private type="ABB_CommonSA_FunctionInstanceRef">191</Private>
            <Private type="ABB_FunctionRefs">4f3bf076-a556-57ea-ac5b-cf0b46c76f64</Private>
            <DOI name="Str" desc="Start, underfrequency">
              <DAI name="d">
                <Val>LSHDPFRQ6 Start, underfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate, underfrequency">
              <DAI name="d">
                <Val>LSHDPFRQ6 Operate, underfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>80</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="LSHDPFRQ6" prefix="LSHD" lnClass="PFRC" inst="6" lnType="LSHDPFRC6_ED1_C_9">
            <Private type="ABB_CommonSA_FunctionInstanceRef">191</Private>
            <Private type="ABB_FunctionRefs">4f3bf076-a556-57ea-ac5b-cf0b46c76f64</Private>
            <DOI name="Str" desc="Start, frequency gradient">
              <DAI name="d">
                <Val>LSHDPFRQ6 Start, frequency gradient</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate, frequency gradient">
              <DAI name="d">
                <Val>LSHDPFRQ6 Operate, frequency gradient</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value df/dt">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-0.2</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>-0.005</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.005</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>120</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="LSHDPFRQ6" prefix="LSHD" lnClass="PTOF" inst="6" lnType="LSHDPTOF6_ED1_C_9">
            <Private type="ABB_CommonSA_FunctionInstanceRef">191</Private>
            <Private type="ABB_FunctionRefs">4f3bf076-a556-57ea-ac5b-cf0b46c76f64</Private>
            <DOI name="Str" desc="Start of restore">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3932,,0,0;MBS01,DA03,DA03,0,0,0,FB,3932,,0,0;I3C,DA03,DA03,1,82,63,11,82,63,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>LSHDPFRQ6 Start of restore</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Restore the load">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3934,,0,0;MBS01,DA03,DA03,0,0,0,FB,3934,,0,0;I3C,DA03,DA03,1,82,64,10,82,64,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>LSHDPFRQ6 Restore the load</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Restore frequency">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ManRest" desc="Manual restore command">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,-5,0,0,0,,0,0,0;MBS01,DA10,DA10,0,-5,0,0,0,,0,0,0;I3C,DA02,DA02,1,85,65,20,82,65,-1,0,20,0,,9,1,0,1,-1;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>LSHDPFRQ6 Manual restore command</Val>
              </DAI>
            </DOI>
            <DOI name="RestMod" desc="Restore mode" />
            <DOI name="BlkRest" desc="Cancel restore">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,-5,0,0,0,,0,0,0;MBS01,DA10,DA10,0,-5,0,0,0,,0,0,0;I3C,DA02,DA02,1,85,66,20,82,66,-1,0,20,0,,9,1,0,1,-1;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>LSHDPFRQ6 Cancel restore</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="LSHDPFRQ4" prefix="LSHD" lnClass="PTRC" inst="4" lnType="LSHDPTRC4_ED1_C_9">
            <Private type="ABB_CommonSA_FunctionInstanceRef">189</Private>
            <Private type="ABB_FunctionRefs">8264a699-9cbe-50ab-bf7e-49ac252ed14b</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3914,,0,0;MBS01,DA03,DA03,0,0,0,FB,3914,,0,0;I3C,DA03,DA03,1,82,42,10,82,42,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>LSHDPFRQ4 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3912,,0,0;MBS01,DA03,DA03,0,0,0,FB,3912,,0,0;I3C,DA03,DA03,1,82,41,11,82,41,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>LSHDPFRQ4 Start</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Time delay to restore">
              <DAI name="minVal">
                <Val>80</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="TstOutCmd" desc="Test control for outputs" />
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="LodShdMod" desc="Operation mode" />
          </LN>
          <LN desc="LSHDPFRQ4" prefix="LSHD" lnClass="PTUF" inst="4" lnType="LSHDPTUF4_ED1_C_9">
            <Private type="ABB_CommonSA_FunctionInstanceRef">189</Private>
            <Private type="ABB_FunctionRefs">8264a699-9cbe-50ab-bf7e-49ac252ed14b</Private>
            <DOI name="Str" desc="Start, underfrequency">
              <DAI name="d">
                <Val>LSHDPFRQ4 Start, underfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate, underfrequency">
              <DAI name="d">
                <Val>LSHDPFRQ4 Operate, underfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>80</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="LSHDPFRQ4" prefix="LSHD" lnClass="PFRC" inst="4" lnType="LSHDPFRC4_ED1_C_9">
            <Private type="ABB_CommonSA_FunctionInstanceRef">189</Private>
            <Private type="ABB_FunctionRefs">8264a699-9cbe-50ab-bf7e-49ac252ed14b</Private>
            <DOI name="Str" desc="Start, frequency gradient">
              <DAI name="d">
                <Val>LSHDPFRQ4 Start, frequency gradient</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate, frequency gradient">
              <DAI name="d">
                <Val>LSHDPFRQ4 Operate, frequency gradient</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value df/dt">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-0.2</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>-0.005</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.005</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>120</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="LSHDPFRQ4" prefix="LSHD" lnClass="PTOF" inst="4" lnType="LSHDPTOF4_ED1_C_9">
            <Private type="ABB_CommonSA_FunctionInstanceRef">189</Private>
            <Private type="ABB_FunctionRefs">8264a699-9cbe-50ab-bf7e-49ac252ed14b</Private>
            <DOI name="Str" desc="Start of restore">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3916,,0,0;MBS01,DA03,DA03,0,0,0,FB,3916,,0,0;I3C,DA03,DA03,1,82,43,11,82,43,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>LSHDPFRQ4 Start of restore</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Restore the load">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3918,,0,0;MBS01,DA03,DA03,0,0,0,FB,3918,,0,0;I3C,DA03,DA03,1,82,44,10,82,44,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>LSHDPFRQ4 Restore the load</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Restore frequency">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ManRest" desc="Manual restore command">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,-5,0,0,0,,0,0,0;MBS01,DA10,DA10,0,-5,0,0,0,,0,0,0;I3C,DA02,DA02,1,85,45,20,82,45,-1,0,20,0,,9,1,0,1,-1;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>LSHDPFRQ4 Manual restore command</Val>
              </DAI>
            </DOI>
            <DOI name="RestMod" desc="Restore mode" />
            <DOI name="BlkRest" desc="Cancel restore">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,-5,0,0,0,,0,0,0;MBS01,DA10,DA10,0,-5,0,0,0,,0,0,0;I3C,DA02,DA02,1,85,46,20,82,46,-1,0,20,0,,9,1,0,1,-1;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>LSHDPFRQ4 Cancel restore</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="LSHDPFRQ1" prefix="LSHD" lnClass="PTRC" inst="1" lnType="LSHDPTRC1_ED1_C_43">
            <Private type="ABB_CommonSA_FunctionInstanceRef">186</Private>
            <Private type="ABB_FunctionRefs">b9ffd895-70e3-5eb4-8687-b7225121a369</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3890,,0,0;MBS01,DA03,DA03,0,0,0,FB,3890,,0,0;I3C,DA03,DA03,1,82,12,10,82,12,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>LSHDPFRQ1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3888,,0,0;MBS01,DA03,DA03,0,0,0,FB,3888,,0,0;I3C,DA03,DA03,1,82,11,11,82,11,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>LSHDPFRQ1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Time delay to restore">
              <DAI name="minVal">
                <Val>80</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="TstOutCmd" desc="Test control for outputs" />
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="LodShdMod" desc="Operation mode" />
          </LN>
          <LN desc="LSHDPFRQ1" prefix="LSHD" lnClass="PTUF" inst="1" lnType="LSHDPTUF1_ED1_C_43">
            <Private type="ABB_CommonSA_FunctionInstanceRef">186</Private>
            <Private type="ABB_FunctionRefs">b9ffd895-70e3-5eb4-8687-b7225121a369</Private>
            <DOI name="Str" desc="Start, underfrequency">
              <DAI name="d">
                <Val>LSHDPFRQ1 Start, underfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate, underfrequency">
              <DAI name="d">
                <Val>LSHDPFRQ1 Operate, underfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>80</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="LSHDPFRQ1" prefix="LSHD" lnClass="PFRC" inst="1" lnType="LSHDPFRC1_ED1_C_43">
            <Private type="ABB_CommonSA_FunctionInstanceRef">186</Private>
            <Private type="ABB_FunctionRefs">b9ffd895-70e3-5eb4-8687-b7225121a369</Private>
            <DOI name="Str" desc="Start, frequency gradient">
              <DAI name="d">
                <Val>LSHDPFRQ1 Start, frequency gradient</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate, frequency gradient">
              <DAI name="d">
                <Val>LSHDPFRQ1 Operate, frequency gradient</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value df/dt">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-0.2</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>-0.005</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.005</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>120</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="LSHDPFRQ1" prefix="LSHD" lnClass="PTOF" inst="1" lnType="LSHDPTOF1_ED1_C_43">
            <Private type="ABB_CommonSA_FunctionInstanceRef">186</Private>
            <Private type="ABB_FunctionRefs">b9ffd895-70e3-5eb4-8687-b7225121a369</Private>
            <DOI name="Str" desc="Start of restore">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3892,,0,0;MBS01,DA03,DA03,0,0,0,FB,3892,,0,0;I3C,DA03,DA03,1,82,13,11,82,13,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>LSHDPFRQ1 Start of restore</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Restore the load">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3894,,0,0;MBS01,DA03,DA03,0,0,0,FB,3894,,0,0;I3C,DA03,DA03,1,82,14,10,82,14,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>LSHDPFRQ1 Restore the load</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Restore frequency">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ManRest" desc="Manual restore command">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,-5,0,0,0,,0,0,0;MBS01,DA10,DA10,0,-5,0,0,0,,0,0,0;I3C,DA02,DA02,1,85,15,20,82,15,-1,0,20,0,,9,1,0,1,-1;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>LSHDPFRQ1 Manual restore command</Val>
              </DAI>
            </DOI>
            <DOI name="RestMod" desc="Restore mode" />
            <DOI name="BlkRest" desc="Cancel restore">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,-5,0,0,0,,0,0,0;MBS01,DA10,DA10,0,-5,0,0,0,,0,0,0;I3C,DA02,DA02,1,85,16,20,82,16,-1,0,20,0,,9,1,0,1,-1;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>LSHDPFRQ1 Cancel restore</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="LSHDPFRQ2" prefix="LSHD" lnClass="PTRC" inst="2" lnType="LSHDPTRC2_ED1_C_9">
            <Private type="ABB_CommonSA_FunctionInstanceRef">187</Private>
            <Private type="ABB_FunctionRefs">159b0f9f-90a5-5fee-8001-867ceaa9be8a</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3898,,0,0;MBS01,DA03,DA03,0,0,0,FB,3898,,0,0;I3C,DA03,DA03,1,82,22,10,82,22,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>LSHDPFRQ2 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3896,,0,0;MBS01,DA03,DA03,0,0,0,FB,3896,,0,0;I3C,DA03,DA03,1,82,21,11,82,21,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>LSHDPFRQ2 Start</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Time delay to restore">
              <DAI name="minVal">
                <Val>80</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="TstOutCmd" desc="Test control for outputs" />
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="LodShdMod" desc="Operation mode" />
          </LN>
          <LN desc="LSHDPFRQ2" prefix="LSHD" lnClass="PTUF" inst="2" lnType="LSHDPTUF2_ED1_C_9">
            <Private type="ABB_CommonSA_FunctionInstanceRef">187</Private>
            <Private type="ABB_FunctionRefs">159b0f9f-90a5-5fee-8001-867ceaa9be8a</Private>
            <DOI name="Str" desc="Start, underfrequency">
              <DAI name="d">
                <Val>LSHDPFRQ2 Start, underfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate, underfrequency">
              <DAI name="d">
                <Val>LSHDPFRQ2 Operate, underfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>80</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="LSHDPFRQ2" prefix="LSHD" lnClass="PFRC" inst="2" lnType="LSHDPFRC2_ED1_C_9">
            <Private type="ABB_CommonSA_FunctionInstanceRef">187</Private>
            <Private type="ABB_FunctionRefs">159b0f9f-90a5-5fee-8001-867ceaa9be8a</Private>
            <DOI name="Str" desc="Start, frequency gradient">
              <DAI name="d">
                <Val>LSHDPFRQ2 Start, frequency gradient</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate, frequency gradient">
              <DAI name="d">
                <Val>LSHDPFRQ2 Operate, frequency gradient</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value df/dt">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-0.2</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>-0.005</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.005</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>120</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="LSHDPFRQ2" prefix="LSHD" lnClass="PTOF" inst="2" lnType="LSHDPTOF2_ED1_C_9">
            <Private type="ABB_CommonSA_FunctionInstanceRef">187</Private>
            <Private type="ABB_FunctionRefs">159b0f9f-90a5-5fee-8001-867ceaa9be8a</Private>
            <DOI name="Str" desc="Start of restore">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3900,,0,0;MBS01,DA03,DA03,0,0,0,FB,3900,,0,0;I3C,DA03,DA03,1,82,23,11,82,23,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>LSHDPFRQ2 Start of restore</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Restore the load">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3902,,0,0;MBS01,DA03,DA03,0,0,0,FB,3902,,0,0;I3C,DA03,DA03,1,82,24,10,82,24,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>LSHDPFRQ2 Restore the load</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Restore frequency">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ManRest" desc="Manual restore command">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,-5,0,0,0,,0,0,0;MBS01,DA10,DA10,0,-5,0,0,0,,0,0,0;I3C,DA02,DA02,1,85,25,20,82,25,-1,0,20,0,,9,1,0,1,-1;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>LSHDPFRQ2 Manual restore command</Val>
              </DAI>
            </DOI>
            <DOI name="RestMod" desc="Restore mode" />
            <DOI name="BlkRest" desc="Cancel restore">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,-5,0,0,0,,0,0,0;MBS01,DA10,DA10,0,-5,0,0,0,,0,0,0;I3C,DA02,DA02,1,85,26,20,82,26,-1,0,20,0,,9,1,0,1,-1;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>LSHDPFRQ2 Cancel restore</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="LSHDPFRQ5" prefix="LSHD" lnClass="PTRC" inst="5" lnType="LSHDPTRC5_ED1_C_9">
            <Private type="ABB_CommonSA_FunctionInstanceRef">190</Private>
            <Private type="ABB_FunctionRefs">bc81eb9e-1ea7-528b-b762-f4166db3c3b3</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3922,,0,0;MBS01,DA03,DA03,0,0,0,FB,3922,,0,0;I3C,DA03,DA03,1,82,52,10,82,52,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>LSHDPFRQ5 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3920,,0,0;MBS01,DA03,DA03,0,0,0,FB,3920,,0,0;I3C,DA03,DA03,1,82,51,11,82,51,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>LSHDPFRQ5 Start</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Time delay to restore">
              <DAI name="minVal">
                <Val>80</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="TstOutCmd" desc="Test control for outputs" />
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="LodShdMod" desc="Operation mode" />
          </LN>
          <LN desc="LSHDPFRQ5" prefix="LSHD" lnClass="PTUF" inst="5" lnType="LSHDPTUF5_ED1_C_9">
            <Private type="ABB_CommonSA_FunctionInstanceRef">190</Private>
            <Private type="ABB_FunctionRefs">bc81eb9e-1ea7-528b-b762-f4166db3c3b3</Private>
            <DOI name="Str" desc="Start, underfrequency">
              <DAI name="d">
                <Val>LSHDPFRQ5 Start, underfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate, underfrequency">
              <DAI name="d">
                <Val>LSHDPFRQ5 Operate, underfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>80</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="LSHDPFRQ5" prefix="LSHD" lnClass="PFRC" inst="5" lnType="LSHDPFRC5_ED1_C_9">
            <Private type="ABB_CommonSA_FunctionInstanceRef">190</Private>
            <Private type="ABB_FunctionRefs">bc81eb9e-1ea7-528b-b762-f4166db3c3b3</Private>
            <DOI name="Str" desc="Start, frequency gradient">
              <DAI name="d">
                <Val>LSHDPFRQ5 Start, frequency gradient</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate, frequency gradient">
              <DAI name="d">
                <Val>LSHDPFRQ5 Operate, frequency gradient</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value df/dt">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-0.2</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>-0.005</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.005</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>120</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="LSHDPFRQ5" prefix="LSHD" lnClass="PTOF" inst="5" lnType="LSHDPTOF5_ED1_C_9">
            <Private type="ABB_CommonSA_FunctionInstanceRef">190</Private>
            <Private type="ABB_FunctionRefs">bc81eb9e-1ea7-528b-b762-f4166db3c3b3</Private>
            <DOI name="Str" desc="Start of restore">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3924,,0,0;MBS01,DA03,DA03,0,0,0,FB,3924,,0,0;I3C,DA03,DA03,1,82,53,11,82,53,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>LSHDPFRQ5 Start of restore</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Restore the load">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3926,,0,0;MBS01,DA03,DA03,0,0,0,FB,3926,,0,0;I3C,DA03,DA03,1,82,54,10,82,54,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>LSHDPFRQ5 Restore the load</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Restore frequency">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ManRest" desc="Manual restore command">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,-5,0,0,0,,0,0,0;MBS01,DA10,DA10,0,-5,0,0,0,,0,0,0;I3C,DA02,DA02,1,85,55,20,82,55,-1,0,20,0,,9,1,0,1,-1;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>LSHDPFRQ5 Manual restore command</Val>
              </DAI>
            </DOI>
            <DOI name="RestMod" desc="Restore mode" />
            <DOI name="BlkRest" desc="Cancel restore">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,-5,0,0,0,,0,0,0;MBS01,DA10,DA10,0,-5,0,0,0,,0,0,0;I3C,DA02,DA02,1,85,56,20,82,56,-1,0,20,0,,9,1,0,1,-1;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>LSHDPFRQ5 Cancel restore</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="LSHDPFRQ3" prefix="LSHD" lnClass="PTRC" inst="3" lnType="LSHDPTRC3_ED1_C_9">
            <Private type="ABB_CommonSA_FunctionInstanceRef">188</Private>
            <Private type="ABB_FunctionRefs">220c90b0-56f4-5070-84e9-d74981da17ee</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3906,,0,0;MBS01,DA03,DA03,0,0,0,FB,3906,,0,0;I3C,DA03,DA03,1,82,32,10,82,32,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>LSHDPFRQ3 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3904,,0,0;MBS01,DA03,DA03,0,0,0,FB,3904,,0,0;I3C,DA03,DA03,1,82,31,11,82,31,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>LSHDPFRQ3 Start</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Time delay to restore">
              <DAI name="minVal">
                <Val>80</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="TstOutCmd" desc="Test control for outputs" />
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="LodShdMod" desc="Operation mode" />
          </LN>
          <LN desc="LSHDPFRQ3" prefix="LSHD" lnClass="PTUF" inst="3" lnType="LSHDPTUF3_ED1_C_9">
            <Private type="ABB_CommonSA_FunctionInstanceRef">188</Private>
            <Private type="ABB_FunctionRefs">220c90b0-56f4-5070-84e9-d74981da17ee</Private>
            <DOI name="Str" desc="Start, underfrequency">
              <DAI name="d">
                <Val>LSHDPFRQ3 Start, underfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate, underfrequency">
              <DAI name="d">
                <Val>LSHDPFRQ3 Operate, underfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>80</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="LSHDPFRQ3" prefix="LSHD" lnClass="PFRC" inst="3" lnType="LSHDPFRC3_ED1_C_9">
            <Private type="ABB_CommonSA_FunctionInstanceRef">188</Private>
            <Private type="ABB_FunctionRefs">220c90b0-56f4-5070-84e9-d74981da17ee</Private>
            <DOI name="Str" desc="Start, frequency gradient">
              <DAI name="d">
                <Val>LSHDPFRQ3 Start, frequency gradient</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate, frequency gradient">
              <DAI name="d">
                <Val>LSHDPFRQ3 Operate, frequency gradient</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value df/dt">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-0.2</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>-0.005</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.005</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>120</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="LSHDPFRQ3" prefix="LSHD" lnClass="PTOF" inst="3" lnType="LSHDPTOF3_ED1_C_9">
            <Private type="ABB_CommonSA_FunctionInstanceRef">188</Private>
            <Private type="ABB_FunctionRefs">220c90b0-56f4-5070-84e9-d74981da17ee</Private>
            <DOI name="Str" desc="Start of restore">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3908,,0,0;MBS01,DA03,DA03,0,0,0,FB,3908,,0,0;I3C,DA03,DA03,1,82,33,11,82,33,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>LSHDPFRQ3 Start of restore</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Restore the load">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3910,,0,0;MBS01,DA03,DA03,0,0,0,FB,3910,,0,0;I3C,DA03,DA03,1,82,34,10,82,34,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>LSHDPFRQ3 Restore the load</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Restore frequency">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ManRest" desc="Manual restore command">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,-5,0,0,0,,0,0,0;MBS01,DA10,DA10,0,-5,0,0,0,,0,0,0;I3C,DA02,DA02,1,85,35,20,82,35,-1,0,20,0,,9,1,0,1,-1;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>LSHDPFRQ3 Manual restore command</Val>
              </DAI>
            </DOI>
            <DOI name="RestMod" desc="Restore mode" />
            <DOI name="BlkRest" desc="Cancel restore">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,-5,0,0,0,,0,0,0;MBS01,DA10,DA10,0,-5,0,0,0,,0,0,0;I3C,DA02,DA02,1,85,36,20,82,36,-1,0,20,0,,9,1,0,1,-1;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>LSHDPFRQ3 Cancel restore</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="FRPFRQ2" prefix="FR" lnClass="PTRC" inst="2" lnType="FRPTRC2_ED1_D_8">
            <Private type="ABB_CommonSA_FunctionInstanceRef">181</Private>
            <Private type="ABB_FunctionRefs">309eb646-1638-5e1c-a920-5362e3fbcd47</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Op" desc="Operate">
              <DAI name="d">
                <Val>FRPFRQ2 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,4008,,0,0;MBS01,DA03,DA03,0,0,0,FB,4008,,0,0;I3C,DA03,DA03,1,27,21,11,27,21,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ2 Start</Val>
              </DAI>
            </DOI>
            <DOI name="TestPro" desc="Test control for outputs" />
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="OpModProHz" desc="Operation mode" />
          </LN>
          <LN desc="FRPFRQ2" prefix="FR" lnClass="PTOF" inst="2" lnType="FRPTOF2_ED1_D_8">
            <Private type="ABB_CommonSA_FunctionInstanceRef">181</Private>
            <Private type="ABB_FunctionRefs">309eb646-1638-5e1c-a920-5362e3fbcd47</Private>
            <DOI name="Str" desc="Start, overfrequency">
              <DAI name="d">
                <Val>FRPFRQ2 Start, overfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate, overfrequency">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,4010,,0,0;MBS01,DA03,DA03,0,0,0,FB,4010,,0,0;I3C,DA03,DA03,1,27,22,10,27,22,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ2 Operate, overfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>80</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time, overfrequency" />
          </LN>
          <LN desc="FRPFRQ2" prefix="FR" lnClass="PTUF" inst="2" lnType="FRPTUF2_ED1_D_8">
            <Private type="ABB_CommonSA_FunctionInstanceRef">181</Private>
            <Private type="ABB_FunctionRefs">309eb646-1638-5e1c-a920-5362e3fbcd47</Private>
            <DOI name="Str" desc="Start, underfrequency">
              <DAI name="d">
                <Val>FRPFRQ2 Start, underfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate, underfrequency">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,4012,,0,0;MBS01,DA03,DA03,0,0,0,FB,4012,,0,0;I3C,DA03,DA03,1,27,23,10,27,23,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ2 Operate, underfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="setVal">
                <Val sGroup="1">200</Val>
              </DAI>
              <DAI name="minVal">
                <Val>80</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time, underfrequency" />
          </LN>
          <LN desc="FRPFRQ2" prefix="FR" lnClass="PFRC" inst="2" lnType="FRPFRC2_ED1_D_8">
            <Private type="ABB_CommonSA_FunctionInstanceRef">181</Private>
            <Private type="ABB_FunctionRefs">309eb646-1638-5e1c-a920-5362e3fbcd47</Private>
            <DOI name="Str" desc="Start, frequency gradient">
              <DAI name="d">
                <Val>FRPFRQ2 Start, frequency gradient</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate, frequency gradient">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,4014,,0,0;MBS01,DA03,DA03,0,0,0,FB,4014,,0,0;I3C,DA03,DA03,1,27,24,10,27,24,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ2 Operate, frequency gradient</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value df/dt">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-0.2</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0025</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>120</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time, frequency gradient" />
          </LN>
          <LN desc="FRPFRQ5" prefix="FR" lnClass="PTRC" inst="5" lnType="FRPTRC5_ED1_D_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">184</Private>
            <Private type="ABB_FunctionRefs">a8116dd5-3051-5d66-b326-8e54d00965e0</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Op" desc="Operate">
              <DAI name="d">
                <Val>FRPFRQ5 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,4032,,0,0;MBS01,DA03,DA03,0,0,0,FB,4032,,0,0;I3C,DA03,DA03,1,27,51,11,27,51,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ5 Start</Val>
              </DAI>
            </DOI>
            <DOI name="TestPro" desc="Test control for outputs" />
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="OpModProHz" desc="Operation mode" />
          </LN>
          <LN desc="FRPFRQ5" prefix="FR" lnClass="PTOF" inst="5" lnType="FRPTOF5_ED1_D_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">184</Private>
            <Private type="ABB_FunctionRefs">a8116dd5-3051-5d66-b326-8e54d00965e0</Private>
            <DOI name="Str" desc="Start, overfrequency">
              <DAI name="d">
                <Val>FRPFRQ5 Start, overfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate, overfrequency">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,4034,,0,0;MBS01,DA03,DA03,0,0,0,FB,4034,,0,0;I3C,DA03,DA03,1,27,52,10,27,52,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ5 Operate, overfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>80</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time, overfrequency" />
          </LN>
          <LN desc="FRPFRQ5" prefix="FR" lnClass="PTUF" inst="5" lnType="FRPTUF5_ED1_D_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">184</Private>
            <Private type="ABB_FunctionRefs">a8116dd5-3051-5d66-b326-8e54d00965e0</Private>
            <DOI name="Str" desc="Start, underfrequency">
              <DAI name="d">
                <Val>FRPFRQ5 Start, underfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate, underfrequency">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,4036,,0,0;MBS01,DA03,DA03,0,0,0,FB,4036,,0,0;I3C,DA03,DA03,1,27,53,10,27,53,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ5 Operate, underfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="setVal">
                <Val sGroup="1">200</Val>
              </DAI>
              <DAI name="minVal">
                <Val>80</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time, underfrequency" />
          </LN>
          <LN desc="FRPFRQ5" prefix="FR" lnClass="PFRC" inst="5" lnType="FRPFRC5_ED1_D_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">184</Private>
            <Private type="ABB_FunctionRefs">a8116dd5-3051-5d66-b326-8e54d00965e0</Private>
            <DOI name="Str" desc="Start, frequency gradient">
              <DAI name="d">
                <Val>FRPFRQ5 Start, frequency gradient</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate, frequency gradient">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,4038,,0,0;MBS01,DA03,DA03,0,0,0,FB,4038,,0,0;I3C,DA03,DA03,1,27,54,10,27,54,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ5 Operate, frequency gradient</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value df/dt">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-0.2</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0025</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>120</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time, frequency gradient" />
          </LN>
          <LN desc="FRPFRQ3" prefix="FR" lnClass="PTRC" inst="3" lnType="FRPTRC3_ED1_D_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">182</Private>
            <Private type="ABB_FunctionRefs">9718100d-a69a-5422-9b70-089e0627a4b5</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Op" desc="Operate">
              <DAI name="d">
                <Val>FRPFRQ3 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,4016,,0,0;MBS01,DA03,DA03,0,0,0,FB,4016,,0,0;I3C,DA03,DA03,1,27,31,11,27,31,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ3 Start</Val>
              </DAI>
            </DOI>
            <DOI name="TestPro" desc="Test control for outputs" />
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="OpModProHz" desc="Operation mode" />
          </LN>
          <LN desc="FRPFRQ3" prefix="FR" lnClass="PTOF" inst="3" lnType="FRPTOF3_ED1_D_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">182</Private>
            <Private type="ABB_FunctionRefs">9718100d-a69a-5422-9b70-089e0627a4b5</Private>
            <DOI name="Str" desc="Start, overfrequency">
              <DAI name="d">
                <Val>FRPFRQ3 Start, overfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate, overfrequency">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,4018,,0,0;MBS01,DA03,DA03,0,0,0,FB,4018,,0,0;I3C,DA03,DA03,1,27,32,10,27,32,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ3 Operate, overfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>80</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time, overfrequency" />
          </LN>
          <LN desc="FRPFRQ3" prefix="FR" lnClass="PTUF" inst="3" lnType="FRPTUF3_ED1_D_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">182</Private>
            <Private type="ABB_FunctionRefs">9718100d-a69a-5422-9b70-089e0627a4b5</Private>
            <DOI name="Str" desc="Start, underfrequency">
              <DAI name="d">
                <Val>FRPFRQ3 Start, underfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate, underfrequency">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,4020,,0,0;MBS01,DA03,DA03,0,0,0,FB,4020,,0,0;I3C,DA03,DA03,1,27,33,10,27,33,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ3 Operate, underfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="setVal">
                <Val sGroup="1">200</Val>
              </DAI>
              <DAI name="minVal">
                <Val>80</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time, underfrequency" />
          </LN>
          <LN desc="FRPFRQ3" prefix="FR" lnClass="PFRC" inst="3" lnType="FRPFRC3_ED1_D_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">182</Private>
            <Private type="ABB_FunctionRefs">9718100d-a69a-5422-9b70-089e0627a4b5</Private>
            <DOI name="Str" desc="Start, frequency gradient">
              <DAI name="d">
                <Val>FRPFRQ3 Start, frequency gradient</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate, frequency gradient">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,4022,,0,0;MBS01,DA03,DA03,0,0,0,FB,4022,,0,0;I3C,DA03,DA03,1,27,34,10,27,34,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ3 Operate, frequency gradient</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value df/dt">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-0.2</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0025</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>120</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time, frequency gradient" />
          </LN>
          <LN desc="FRPFRQ4" prefix="FR" lnClass="PTRC" inst="4" lnType="FRPTRC4_ED1_D_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">183</Private>
            <Private type="ABB_FunctionRefs">78ae5c27-26d9-5413-954a-0375727fff1c</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Op" desc="Operate">
              <DAI name="d">
                <Val>FRPFRQ4 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,4024,,0,0;MBS01,DA03,DA03,0,0,0,FB,4024,,0,0;I3C,DA03,DA03,1,27,41,11,27,41,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ4 Start</Val>
              </DAI>
            </DOI>
            <DOI name="TestPro" desc="Test control for outputs" />
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="OpModProHz" desc="Operation mode" />
          </LN>
          <LN desc="FRPFRQ4" prefix="FR" lnClass="PTOF" inst="4" lnType="FRPTOF4_ED1_D_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">183</Private>
            <Private type="ABB_FunctionRefs">78ae5c27-26d9-5413-954a-0375727fff1c</Private>
            <DOI name="Str" desc="Start, overfrequency">
              <DAI name="d">
                <Val>FRPFRQ4 Start, overfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate, overfrequency">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,4026,,0,0;MBS01,DA03,DA03,0,0,0,FB,4026,,0,0;I3C,DA03,DA03,1,27,42,10,27,42,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ4 Operate, overfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>80</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time, overfrequency" />
          </LN>
          <LN desc="FRPFRQ4" prefix="FR" lnClass="PTUF" inst="4" lnType="FRPTUF4_ED1_D_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">183</Private>
            <Private type="ABB_FunctionRefs">78ae5c27-26d9-5413-954a-0375727fff1c</Private>
            <DOI name="Str" desc="Start, underfrequency">
              <DAI name="d">
                <Val>FRPFRQ4 Start, underfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate, underfrequency">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,4028,,0,0;MBS01,DA03,DA03,0,0,0,FB,4028,,0,0;I3C,DA03,DA03,1,27,43,10,27,43,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ4 Operate, underfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="setVal">
                <Val sGroup="1">200</Val>
              </DAI>
              <DAI name="minVal">
                <Val>80</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time, underfrequency" />
          </LN>
          <LN desc="FRPFRQ4" prefix="FR" lnClass="PFRC" inst="4" lnType="FRPFRC4_ED1_D_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">183</Private>
            <Private type="ABB_FunctionRefs">78ae5c27-26d9-5413-954a-0375727fff1c</Private>
            <DOI name="Str" desc="Start, frequency gradient">
              <DAI name="d">
                <Val>FRPFRQ4 Start, frequency gradient</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate, frequency gradient">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,4030,,0,0;MBS01,DA03,DA03,0,0,0,FB,4030,,0,0;I3C,DA03,DA03,1,27,44,10,27,44,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ4 Operate, frequency gradient</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value df/dt">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-0.2</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0025</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>120</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time, frequency gradient" />
          </LN>
          <LN desc="FRPFRQ6" prefix="FR" lnClass="PTRC" inst="6" lnType="FRPTRC6_ED1_D_5">
            <Private type="ABB_CommonSA_FunctionInstanceRef">185</Private>
            <Private type="ABB_FunctionRefs">857f32bb-72f8-5e92-8849-710b9bfd79ed</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Op" desc="Operate">
              <DAI name="d">
                <Val>FRPFRQ6 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,4040,,0,0;MBS01,DA03,DA03,0,0,0,FB,4040,,0,0;I3C,DA03,DA03,1,27,61,11,27,61,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ6 Start</Val>
              </DAI>
            </DOI>
            <DOI name="TestPro" desc="Test control for outputs" />
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="OpModProHz" desc="Operation mode" />
          </LN>
          <LN desc="FRPFRQ6" prefix="FR" lnClass="PTOF" inst="6" lnType="FRPTOF6_ED1_D_5">
            <Private type="ABB_CommonSA_FunctionInstanceRef">185</Private>
            <Private type="ABB_FunctionRefs">857f32bb-72f8-5e92-8849-710b9bfd79ed</Private>
            <DOI name="Str" desc="Start, overfrequency">
              <DAI name="d">
                <Val>FRPFRQ6 Start, overfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate, overfrequency">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,4042,,0,0;MBS01,DA03,DA03,0,0,0,FB,4042,,0,0;I3C,DA03,DA03,1,27,62,10,27,62,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ6 Operate, overfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>80</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time, overfrequency" />
          </LN>
          <LN desc="FRPFRQ6" prefix="FR" lnClass="PTUF" inst="6" lnType="FRPTUF6_ED1_D_5">
            <Private type="ABB_CommonSA_FunctionInstanceRef">185</Private>
            <Private type="ABB_FunctionRefs">857f32bb-72f8-5e92-8849-710b9bfd79ed</Private>
            <DOI name="Str" desc="Start, underfrequency">
              <DAI name="d">
                <Val>FRPFRQ6 Start, underfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate, underfrequency">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,4044,,0,0;MBS01,DA03,DA03,0,0,0,FB,4044,,0,0;I3C,DA03,DA03,1,27,63,10,27,63,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ6 Operate, underfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="setVal">
                <Val sGroup="1">200</Val>
              </DAI>
              <DAI name="minVal">
                <Val>80</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time, underfrequency" />
          </LN>
          <LN desc="FRPFRQ6" prefix="FR" lnClass="PFRC" inst="6" lnType="FRPFRC6_ED1_D_5">
            <Private type="ABB_CommonSA_FunctionInstanceRef">185</Private>
            <Private type="ABB_FunctionRefs">857f32bb-72f8-5e92-8849-710b9bfd79ed</Private>
            <DOI name="Str" desc="Start, frequency gradient">
              <DAI name="d">
                <Val>FRPFRQ6 Start, frequency gradient</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate, frequency gradient">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,4046,,0,0;MBS01,DA03,DA03,0,0,0,FB,4046,,0,0;I3C,DA03,DA03,1,27,64,10,27,64,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ6 Operate, frequency gradient</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value df/dt">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-0.2</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0025</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>120</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time, frequency gradient" />
          </LN>
          <LN desc="FRPFRQ1" prefix="FR" lnClass="PTRC" inst="1" lnType="FRPTRC1_ED1_D_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">180</Private>
            <Private type="ABB_FunctionRefs">20b2dcf2-cc3c-5e28-aa09-2a435e31b98e</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Op" desc="Operate">
              <DAI name="d">
                <Val>FRPFRQ1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,4000,,0,0;MBS01,DA03,DA03,0,0,0,FB,4000,,0,0;I3C,DA03,DA03,1,27,11,11,27,11,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="TestPro" desc="Test control for outputs" />
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="OpModProHz" desc="Operation mode" />
          </LN>
          <LN desc="FRPFRQ1" prefix="FR" lnClass="PTOF" inst="1" lnType="FRPTOF1_ED1_D_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">180</Private>
            <Private type="ABB_FunctionRefs">20b2dcf2-cc3c-5e28-aa09-2a435e31b98e</Private>
            <DOI name="Str" desc="Start, overfrequency">
              <DAI name="d">
                <Val>FRPFRQ1 Start, overfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate, overfrequency">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,4002,,0,0;MBS01,DA03,DA03,0,0,0,FB,4002,,0,0;I3C,DA03,DA03,1,27,12,10,27,12,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ1 Operate, overfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>80</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time, overfrequency" />
          </LN>
          <LN desc="FRPFRQ1" prefix="FR" lnClass="PTUF" inst="1" lnType="FRPTUF1_ED1_D_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">180</Private>
            <Private type="ABB_FunctionRefs">20b2dcf2-cc3c-5e28-aa09-2a435e31b98e</Private>
            <DOI name="Str" desc="Start, underfrequency">
              <DAI name="d">
                <Val>FRPFRQ1 Start, underfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate, underfrequency">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,4004,,0,0;MBS01,DA03,DA03,0,0,0,FB,4004,,0,0;I3C,DA03,DA03,1,27,13,10,27,13,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ1 Operate, underfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="setVal">
                <Val sGroup="1">200</Val>
              </DAI>
              <DAI name="minVal">
                <Val>80</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time, underfrequency" />
          </LN>
          <LN desc="FRPFRQ1" prefix="FR" lnClass="PFRC" inst="1" lnType="FRPFRC1_ED1_D_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">180</Private>
            <Private type="ABB_FunctionRefs">20b2dcf2-cc3c-5e28-aa09-2a435e31b98e</Private>
            <DOI name="Str" desc="Start, frequency gradient">
              <DAI name="d">
                <Val>FRPFRQ1 Start, frequency gradient</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate, frequency gradient">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,4006,,0,0;MBS01,DA03,DA03,0,0,0,FB,4006,,0,0;I3C,DA03,DA03,1,27,14,10,27,14,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ1 Operate, frequency gradient</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value df/dt">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-0.2</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0025</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>120</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time, frequency gradient" />
          </LN>
          <LN desc="PHLPTOC1" prefix="PHL" lnClass="PTOC" inst="1" lnType="PHLPTOC1_ED1_E_3">
            <Private type="ABB_CommonSA_FunctionInstanceRef">20</Private>
            <Private type="ABB_FunctionRefs">04716f78-596b-57e5-8767-78e623460118</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>E</Val>
              </DAI>
              <DAI name="d">
                <Val>PHLPTOC1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2880,,0,0;MBS01,DA03,DA03,0,0,0,FB,2880,,0,0;I3C,DA03,DA03,1,162,84,11,162,84,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,2882,,0,0;MBS01,DA03,DA03,0,0,0,FB,2882,,0,0;I3C,DA03,DA03,0,162,64,11,162,64,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,2884,,0,0;MBS01,DA03,DA03,0,0,0,FB,2884,,0,0;I3C,DA03,DA03,0,162,65,11,162,65,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,2886,,0,0;MBS01,DA03,DA03,0,0,0,FB,2886,,0,0;I3C,DA03,DA03,0,162,66,11,162,66,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHLPTOC1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2888,,0,0;MBS01,DA03,DA03,0,0,0,FB,2888,,0,0;I3C,DA03,DA03,1,162,90,10,162,90,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHLPTOC1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmACrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="InEnaMult" desc="Enable signal for current multiplier ">
              <DAI name="d">
                <Val>PHLPTOC1 Enable signal for current multiplier </Val>
              </DAI>
            </DOI>
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrValMult" desc="Multiplier for scaling the start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="AMeasMod" desc="Measuring mode" />
            <DOI name="TstOutCmd" desc="Test control for outputs" />
          </LN>
          <LN desc="PHHPTOC2" prefix="PHH" lnClass="PTOC" inst="2" lnType="PHHPTOC2_ED1_F_3">
            <Private type="ABB_CommonSA_FunctionInstanceRef">19</Private>
            <Private type="ABB_FunctionRefs">4da60724-5618-59c9-b1a6-5a6e8ad9b147</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>F</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2900,,0,0;MBS01,DA03,DA03,0,0,0,FB,2900,,0,0;I3C,DA03,DA03,1,162,96,11,162,96,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,2902,,0,0;MBS01,DA03,DA03,0,0,0,FB,2902,,0,0;I3C,DA03,DA03,0,162,44,11,162,44,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,2904,,0,0;MBS01,DA03,DA03,0,0,0,FB,2904,,0,0;I3C,DA03,DA03,0,162,45,11,162,45,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,2906,,0,0;MBS01,DA03,DA03,0,0,0,FB,2906,,0,0;I3C,DA03,DA03,0,162,46,11,162,46,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHHPTOC2 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2908,,0,0;MBS01,DA03,DA03,0,0,0,FB,2908,,0,0;I3C,DA03,DA03,1,162,98,10,162,98,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHHPTOC2 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmACrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>40</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="InEnaMult" desc="Enable signal for current multiplier ">
              <DAI name="d">
                <Val>PHHPTOC2 Enable signal for current multiplier </Val>
              </DAI>
            </DOI>
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrValMult" desc="Multiplier for scaling the start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="AMeasMod" desc="Measuring mode" />
            <DOI name="TstOutCmd" desc="Test control for outputs" />
          </LN>
          <LN desc="PHHPTOC1" prefix="PHH" lnClass="PTOC" inst="1" lnType="PHHPTOC1_ED1_F_3">
            <Private type="ABB_CommonSA_FunctionInstanceRef">21</Private>
            <Private type="ABB_FunctionRefs">93123593-e0f8-50e9-b21d-22e611aae606</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>F</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2890,,0,0;MBS01,DA03,DA03,0,0,0,FB,2890,,0,0;I3C,DA03,DA03,1,162,94,11,162,94,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,2892,,0,0;MBS01,DA03,DA03,0,0,0,FB,2892,,0,0;I3C,DA03,DA03,0,162,54,11,162,54,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,2894,,0,0;MBS01,DA03,DA03,0,0,0,FB,2894,,0,0;I3C,DA03,DA03,0,162,55,11,162,55,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,2896,,0,0;MBS01,DA03,DA03,0,0,0,FB,2896,,0,0;I3C,DA03,DA03,0,162,56,11,162,56,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHHPTOC1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2898,,0,0;MBS01,DA03,DA03,0,0,0,FB,2898,,0,0;I3C,DA03,DA03,1,162,91,10,162,91,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHHPTOC1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmACrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>40</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="InEnaMult" desc="Enable signal for current multiplier ">
              <DAI name="d">
                <Val>PHHPTOC1 Enable signal for current multiplier </Val>
              </DAI>
            </DOI>
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrValMult" desc="Multiplier for scaling the start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="AMeasMod" desc="Measuring mode" />
            <DOI name="TstOutCmd" desc="Test control for outputs" />
          </LN>
          <LN desc="PHPTUV3" prefix="PH" lnClass="PTUV" inst="3" lnType="PHPTUV3_ED1_D_4_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">146</Private>
            <Private type="ABB_FunctionRefs">397d11be-306a-53d7-9725-e0f5095d60e7</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
              <DAI name="d">
                <Val>PHPTUV3 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3158,,0,0;MBS01,DA03,DA03,0,0,0,FB,3158,,0,0;I3C,DA03,DA03,1,41,96,11,41,96,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,3160,,0,0;MBS01,DA03,DA03,0,0,0,FB,3160,,0,0;I3C,DA03,DA03,0,41,44,11,41,44,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,3162,,0,0;MBS01,DA03,DA03,0,0,0,FB,3162,,0,0;I3C,DA03,DA03,0,41,45,11,41,45,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,3164,,0,0;MBS01,DA03,DA03,0,0,0,FB,3164,,0,0;I3C,DA03,DA03,0,41,46,11,41,46,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHPTUV3 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3166,,0,0;MBS01,DA03,DA03,0,0,0,FB,3166,,0,0;I3C,DA03,DA03,1,41,98,10,41,98,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHPTUV3 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmVCrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>60</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>60</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="BlkVal" desc="Voltage block value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TestPro" desc="Test control for outputs" />
            <DOI name="CrvSatRl" desc="Tuning parameter to avoid curve discontinuities">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VSel" desc="Parameter to select phase or phase-to-phase voltages" />
            <DOI name="EnaBlkVal" desc="Enable block value" />
            <DOI name="HysRl" desc="Relative hysteresis for operation">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TypTmRs" desc="Type of time reset " />
          </LN>
          <LN desc="PHPTUV1" prefix="PH" lnClass="PTUV" inst="1" lnType="PHPTUV1_ED1_D_4_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">144</Private>
            <Private type="ABB_FunctionRefs">04365a1e-1a0f-53a3-91c6-efa05dccc075</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
              <DAI name="d">
                <Val>PHPTUV1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3138,,0,0;MBS01,DA03,DA03,0,0,0,FB,3138,,0,0;I3C,DA03,DA03,1,41,84,11,41,84,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,3140,,0,0;MBS01,DA03,DA03,0,0,0,FB,3140,,0,0;I3C,DA03,DA03,0,41,64,11,41,64,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,3142,,0,0;MBS01,DA03,DA03,0,0,0,FB,3142,,0,0;I3C,DA03,DA03,0,41,65,11,41,65,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,3144,,0,0;MBS01,DA03,DA03,0,0,0,FB,3144,,0,0;I3C,DA03,DA03,0,41,66,11,41,66,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHPTUV1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3146,,0,0;MBS01,DA03,DA03,0,0,0,FB,3146,,0,0;I3C,DA03,DA03,1,41,90,10,41,90,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHPTUV1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmVCrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>60</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>60</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="BlkVal" desc="Voltage block value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TestPro" desc="Test control for outputs" />
            <DOI name="CrvSatRl" desc="Tuning parameter to avoid curve discontinuities">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VSel" desc="Parameter to select phase or phase-to-phase voltages" />
            <DOI name="EnaBlkVal" desc="Enable block value" />
            <DOI name="HysRl" desc="Relative hysteresis for operation">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TypTmRs" desc="Type of time reset " />
          </LN>
          <LN desc="PHPTUV2" prefix="PH" lnClass="PTUV" inst="2" lnType="PHPTUV2_ED1_D_4_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">145</Private>
            <Private type="ABB_FunctionRefs">20908e98-5b91-5da6-b2cf-e66ff888f326</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
              <DAI name="d">
                <Val>PHPTUV2 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3148,,0,0;MBS01,DA03,DA03,0,0,0,FB,3148,,0,0;I3C,DA03,DA03,1,41,94,11,41,94,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,3150,,0,0;MBS01,DA03,DA03,0,0,0,FB,3150,,0,0;I3C,DA03,DA03,0,41,54,11,41,54,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,3152,,0,0;MBS01,DA03,DA03,0,0,0,FB,3152,,0,0;I3C,DA03,DA03,0,41,55,11,41,55,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,3154,,0,0;MBS01,DA03,DA03,0,0,0,FB,3154,,0,0;I3C,DA03,DA03,0,41,56,11,41,56,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHPTUV2 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3156,,0,0;MBS01,DA03,DA03,0,0,0,FB,3156,,0,0;I3C,DA03,DA03,1,41,91,10,41,91,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHPTUV2 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmVCrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>60</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>60</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="BlkVal" desc="Voltage block value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TestPro" desc="Test control for outputs" />
            <DOI name="CrvSatRl" desc="Tuning parameter to avoid curve discontinuities">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VSel" desc="Parameter to select phase or phase-to-phase voltages" />
            <DOI name="EnaBlkVal" desc="Enable block value" />
            <DOI name="HysRl" desc="Relative hysteresis for operation">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TypTmRs" desc="Type of time reset " />
          </LN>
          <LN desc="PHPTOV3" prefix="PH" lnClass="PTOV" inst="3" lnType="PHPTOV3_ED1_D_5_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">142</Private>
            <Private type="ABB_FunctionRefs">26821cd2-896c-5bbc-9096-9f1723cf24bd</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
              <DAI name="d">
                <Val>PHPTOV3 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3108,,0,0;MBS01,DA03,DA03,0,0,0,FB,3108,,0,0;I3C,DA03,DA03,1,40,96,11,40,96,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,3110,,0,0;MBS01,DA03,DA03,0,0,0,FB,3110,,0,0;I3C,DA03,DA03,0,40,44,11,40,44,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,3112,,0,0;MBS01,DA03,DA03,0,0,0,FB,3112,,0,0;I3C,DA03,DA03,0,40,45,11,40,45,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,3114,,0,0;MBS01,DA03,DA03,0,0,0,FB,3114,,0,0;I3C,DA03,DA03,0,40,46,11,40,46,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHPTOV3 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3116,,0,0;MBS01,DA03,DA03,0,0,0,FB,3116,,0,0;I3C,DA03,DA03,1,40,98,10,40,98,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHPTOV3 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmVCrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.6</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TestPro" desc="Test control for outputs" />
            <DOI name="CrvSatRl" desc="Tuning parameter to avoid curve discontinuities">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VSel" desc="Parameter to select phase or phase-to-phase voltages" />
            <DOI name="HysRl" desc="Relative hysteresis for operation">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TypTmRs" desc="Type of time reset " />
          </LN>
          <LN desc="PHPTOV1" prefix="PH" lnClass="PTOV" inst="1" lnType="PHPTOV1_ED1_D_4_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">140</Private>
            <Private type="ABB_FunctionRefs">44dc2ac0-2801-582b-a13f-b54bbae58af0</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
              <DAI name="d">
                <Val>PHPTOV1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3088,,0,0;MBS01,DA03,DA03,0,0,0,FB,3088,,0,0;I3C,DA03,DA03,1,40,84,11,40,84,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,3090,,0,0;MBS01,DA03,DA03,0,0,0,FB,3090,,0,0;I3C,DA03,DA03,0,40,64,11,40,64,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,3092,,0,0;MBS01,DA03,DA03,0,0,0,FB,3092,,0,0;I3C,DA03,DA03,0,40,65,11,40,65,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,3094,,0,0;MBS01,DA03,DA03,0,0,0,FB,3094,,0,0;I3C,DA03,DA03,0,40,66,11,40,66,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHPTOV1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3096,,0,0;MBS01,DA03,DA03,0,0,0,FB,3096,,0,0;I3C,DA03,DA03,1,40,90,10,40,90,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHPTOV1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmVCrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.6</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TestPro" desc="Test control for outputs" />
            <DOI name="CrvSatRl" desc="Tuning parameter to avoid curve discontinuities">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VSel" desc="Parameter to select phase or phase-to-phase voltages" />
            <DOI name="HysRl" desc="Relative hysteresis for operation">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TypTmRs" desc="Type of time reset " />
          </LN>
          <LN desc="PHPTOV2" prefix="PH" lnClass="PTOV" inst="2" lnType="PHPTOV2_ED1_D_4_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">141</Private>
            <Private type="ABB_FunctionRefs">f1a9b000-d388-5f3c-becd-30f7e9488cc0</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
              <DAI name="d">
                <Val>PHPTOV2 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
