      <DO name="OpChrAngA" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
      <DO name="OpChrAngB" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
      <DO name="OpChrAngC" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
      <DO name="VMemUsedSt" type="ABBIED600_Rev1_SPS_e_#LIB3" />
    </LNodeType>
    <LNodeType id="DPHHPTOC2_ED1_E_11" lnClass="PTOC">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_threephase" transient="true" />
      <DO name="TmACrv" type="ABBIED600_Rev2_CURVE_SG_ED1" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="TmMult" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="MinOpTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="DirMod" type="ABBIED600_Rev3_ENG_SG_DirMod_ED1" />
      <DO name="InEnaMult" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="NumPh" type="ABBIED600_Rev3_ENG_SP_StrPhSel_e_#LIB1" />
      <DO name="StrValMult" type="ABBIED600_Rev3_ASG_SG_i_ED1_e_#LIB1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
      <DO name="AMeasMod" type="ABBIED600_Rev3_ENG_SP_MeasMod_e_#LIB1" />
      <DO name="TestPro" type="ABBIED600_Rev2_INC_TestPro_ED1_e_#LIB1" />
      <DO name="AllwNonDir" type="ABBIED600_Rev1_SPG_SP_e_#LIB1" />
      <DO name="NonDir" type="ABBIED600_Rev1_SPS_e_#LIB3" />
    </LNodeType>
    <LNodeType id="DPHHRDIR2_ED1_E_11" lnClass="RDIR">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev2_LPL_lnNs_Ed2" />
      <DO name="Dir" type="ABBIED600_Rev1_ACD_threephase" />
      <DO name="ChrAng" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="MinFwdAng" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="MinRvAng" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="MaxFwdAng" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="MaxRvAng" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="BlkValA" type="ABBIED600_Rev3_ASG_SP_i" />
      <DO name="BlkValV" type="ABBIED600_Rev3_ASG_SP_i" />
      <DO name="PolQty" type="ABBIED600_Rev3_ENG_SG_PolQty_ED1" />
      <DO name="VMemTmms" type="ABBIED600_Rev1_ING_SG_ED1_e_#LIB1" />
      <DO name="OpChrAngA" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
      <DO name="OpChrAngB" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
      <DO name="OpChrAngC" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
      <DO name="VMemUsedSt" type="ABBIED600_Rev1_SPS_e_#LIB3" />
    </LNodeType>
    <LNodeType id="DPHLPTOC2_ED1_E_14_#LIB1" lnClass="PTOC">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_threephase" transient="true" />
      <DO name="TmACrv" type="ABBIED600_Rev2_CURVE_SG_ED1" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="TmMult" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="MinOpTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="DirMod" type="ABBIED600_Rev3_ENG_SG_DirMod_ED1" />
      <DO name="InEnaMult" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="NumPh" type="ABBIED600_Rev3_ENG_SP_StrPhSel_e_#LIB1" />
      <DO name="StrValMult" type="ABBIED600_Rev3_ASG_SG_i_ED1_e_#LIB1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
      <DO name="AMeasMod" type="ABBIED600_Rev3_ENG_SP_MeasMod_e_#LIB1" />
      <DO name="TestPro" type="ABBIED600_Rev2_INC_TestPro_ED1_e_#LIB1" />
      <DO name="AllwNonDir" type="ABBIED600_Rev1_SPG_SP_e_#LIB1" />
      <DO name="NonDir" type="ABBIED600_Rev1_SPS_e_#LIB3" />
    </LNodeType>
    <LNodeType id="DPHLRDIR2_ED1_E_14_#LIB1" lnClass="RDIR">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev2_LPL_lnNs_Ed2" />
      <DO name="Dir" type="ABBIED600_Rev1_ACD_threephase" />
      <DO name="ChrAng" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="MinFwdAng" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="MinRvAng" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="MaxFwdAng" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="MaxRvAng" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="BlkValA" type="ABBIED600_Rev3_ASG_SP_i" />
      <DO name="BlkValV" type="ABBIED600_Rev3_ASG_SP_i" />
      <DO name="PolQty" type="ABBIED600_Rev3_ENG_SG_PolQty_ED1" />
      <DO name="VMemTmms" type="ABBIED600_Rev1_ING_SG_ED1_e_#LIB1" />
      <DO name="OpChrAngA" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
      <DO name="OpChrAngB" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
      <DO name="OpChrAngC" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
      <DO name="VMemUsedSt" type="ABBIED600_Rev1_SPS_e_#LIB3" />
    </LNodeType>
    <LNodeType id="LSHDPTRC6_ED1_C_9" lnClass="PTRC">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_INC_TstOut_ED1_e_#LIB1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
      <DO name="LodShdMod" type="ABBIED600_Rev2_ENG_SG_OpModProHz_ED1_e_#LIB1" />
    </LNodeType>
    <LNodeType id="LSHDPTUF6_ED1_C_9" lnClass="PTUF">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
    </LNodeType>
    <LNodeType id="LSHDPFRC6_ED1_C_9" lnClass="PFRC">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
    </LNodeType>
    <LNodeType id="LSHDPTOF6_ED1_C_9" lnClass="PTOF">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="ManRest" type="ABBIED600_Rev2_SPC_control_e_#LIB1" />
      <DO name="RestMod" type="ABBIED600_Rev2_ENG_SG_AutoManMod_ED1_e" />
      <DO name="BlkRest" type="ABBIED600_Rev2_SPC_control_e_#LIB1" />
    </LNodeType>
    <LNodeType id="LSHDPTRC4_ED1_C_9" lnClass="PTRC">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_INC_TstOut_ED1_e_#LIB1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
      <DO name="LodShdMod" type="ABBIED600_Rev2_ENG_SG_OpModProHz_ED1_e_#LIB1" />
    </LNodeType>
    <LNodeType id="LSHDPTUF4_ED1_C_9" lnClass="PTUF">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
    </LNodeType>
    <LNodeType id="LSHDPFRC4_ED1_C_9" lnClass="PFRC">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
    </LNodeType>
    <LNodeType id="LSHDPTOF4_ED1_C_9" lnClass="PTOF">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="ManRest" type="ABBIED600_Rev2_SPC_control_e_#LIB1" />
      <DO name="RestMod" type="ABBIED600_Rev2_ENG_SG_AutoManMod_ED1_e" />
      <DO name="BlkRest" type="ABBIED600_Rev2_SPC_control_e_#LIB1" />
    </LNodeType>
    <LNodeType id="LSHDPTRC1_ED1_C_43" lnClass="PTRC">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_INC_TstOut_ED1_e_#LIB1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
      <DO name="LodShdMod" type="ABBIED600_Rev2_ENG_SG_OpModProHz_ED1_e_#LIB1" />
    </LNodeType>
    <LNodeType id="LSHDPTUF1_ED1_C_43" lnClass="PTUF">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
    </LNodeType>
    <LNodeType id="LSHDPFRC1_ED1_C_43" lnClass="PFRC">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
    </LNodeType>
    <LNodeType id="LSHDPTOF1_ED1_C_43" lnClass="PTOF">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="ManRest" type="ABBIED600_Rev2_SPC_control_e_#LIB1" />
      <DO name="RestMod" type="ABBIED600_Rev2_ENG_SG_AutoManMod_ED1_e" />
      <DO name="BlkRest" type="ABBIED600_Rev2_SPC_control_e_#LIB1" />
    </LNodeType>
    <LNodeType id="LSHDPTRC2_ED1_C_9" lnClass="PTRC">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_INC_TstOut_ED1_e_#LIB1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
      <DO name="LodShdMod" type="ABBIED600_Rev2_ENG_SG_OpModProHz_ED1_e_#LIB1" />
    </LNodeType>
    <LNodeType id="LSHDPTUF2_ED1_C_9" lnClass="PTUF">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
    </LNodeType>
    <LNodeType id="LSHDPFRC2_ED1_C_9" lnClass="PFRC">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
    </LNodeType>
    <LNodeType id="LSHDPTOF2_ED1_C_9" lnClass="PTOF">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="ManRest" type="ABBIED600_Rev2_SPC_control_e_#LIB1" />
      <DO name="RestMod" type="ABBIED600_Rev2_ENG_SG_AutoManMod_ED1_e" />
      <DO name="BlkRest" type="ABBIED600_Rev2_SPC_control_e_#LIB1" />
    </LNodeType>
    <LNodeType id="LSHDPTRC5_ED1_C_9" lnClass="PTRC">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_INC_TstOut_ED1_e_#LIB1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
      <DO name="LodShdMod" type="ABBIED600_Rev2_ENG_SG_OpModProHz_ED1_e_#LIB1" />
    </LNodeType>
    <LNodeType id="LSHDPTUF5_ED1_C_9" lnClass="PTUF">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
    </LNodeType>
    <LNodeType id="LSHDPFRC5_ED1_C_9" lnClass="PFRC">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
    </LNodeType>
    <LNodeType id="LSHDPTOF5_ED1_C_9" lnClass="PTOF">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="ManRest" type="ABBIED600_Rev2_SPC_control_e_#LIB1" />
      <DO name="RestMod" type="ABBIED600_Rev2_ENG_SG_AutoManMod_ED1_e" />
      <DO name="BlkRest" type="ABBIED600_Rev2_SPC_control_e_#LIB1" />
    </LNodeType>
    <LNodeType id="LSHDPTRC3_ED1_C_9" lnClass="PTRC">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_INC_TstOut_ED1_e_#LIB1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
      <DO name="LodShdMod" type="ABBIED600_Rev2_ENG_SG_OpModProHz_ED1_e_#LIB1" />
    </LNodeType>
    <LNodeType id="LSHDPTUF3_ED1_C_9" lnClass="PTUF">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
    </LNodeType>
    <LNodeType id="LSHDPFRC3_ED1_C_9" lnClass="PFRC">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
    </LNodeType>
    <LNodeType id="LSHDPTOF3_ED1_C_9" lnClass="PTOF">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="ManRest" type="ABBIED600_Rev2_SPC_control_e_#LIB1" />
      <DO name="RestMod" type="ABBIED600_Rev2_ENG_SG_AutoManMod_ED1_e" />
      <DO name="BlkRest" type="ABBIED600_Rev2_SPC_control_e_#LIB1" />
    </LNodeType>
    <LNodeType id="FRPTRC2_ED1_D_8" lnClass="PTRC">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="TestPro" type="ABBIED600_Rev2_INC_TestPro_ED1_e_#LIB1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
      <DO name="OpModProHz" type="ABBIED600_Rev2_ENG_SG_OpModProHz_ED1_e_#LIB1" />
    </LNodeType>
    <LNodeType id="FRPTOF2_ED1_D_8" lnClass="PTOF">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
    </LNodeType>
    <LNodeType id="FRPTUF2_ED1_D_8" lnClass="PTUF">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
    </LNodeType>
    <LNodeType id="FRPFRC2_ED1_D_8" lnClass="PFRC">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
    </LNodeType>
    <LNodeType id="FRPTRC5_ED1_D_4" lnClass="PTRC">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="TestPro" type="ABBIED600_Rev2_INC_TestPro_ED1_e_#LIB1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
      <DO name="OpModProHz" type="ABBIED600_Rev2_ENG_SG_OpModProHz_ED1_e_#LIB1" />
    </LNodeType>
    <LNodeType id="FRPTOF5_ED1_D_4" lnClass="PTOF">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
    </LNodeType>
    <LNodeType id="FRPTUF5_ED1_D_4" lnClass="PTUF">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
    </LNodeType>
    <LNodeType id="FRPFRC5_ED1_D_4" lnClass="PFRC">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
    </LNodeType>
    <LNodeType id="FRPTRC3_ED1_D_4" lnClass="PTRC">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="TestPro" type="ABBIED600_Rev2_INC_TestPro_ED1_e_#LIB1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
      <DO name="OpModProHz" type="ABBIED600_Rev2_ENG_SG_OpModProHz_ED1_e_#LIB1" />
    </LNodeType>
    <LNodeType id="FRPTOF3_ED1_D_4" lnClass="PTOF">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
    </LNodeType>
    <LNodeType id="FRPTUF3_ED1_D_4" lnClass="PTUF">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
    </LNodeType>
    <LNodeType id="FRPFRC3_ED1_D_4" lnClass="PFRC">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
    </LNodeType>
    <LNodeType id="FRPTRC4_ED1_D_4" lnClass="PTRC">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="TestPro" type="ABBIED600_Rev2_INC_TestPro_ED1_e_#LIB1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
      <DO name="OpModProHz" type="ABBIED600_Rev2_ENG_SG_OpModProHz_ED1_e_#LIB1" />
    </LNodeType>
    <LNodeType id="FRPTOF4_ED1_D_4" lnClass="PTOF">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
    </LNodeType>
    <LNodeType id="FRPTUF4_ED1_D_4" lnClass="PTUF">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
    </LNodeType>
    <LNodeType id="FRPFRC4_ED1_D_4" lnClass="PFRC">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
    </LNodeType>
    <LNodeType id="FRPTRC6_ED1_D_5" lnClass="PTRC">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="TestPro" type="ABBIED600_Rev2_INC_TestPro_ED1_e_#LIB1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
      <DO name="OpModProHz" type="ABBIED600_Rev2_ENG_SG_OpModProHz_ED1_e_#LIB1" />
    </LNodeType>
    <LNodeType id="FRPTOF6_ED1_D_5" lnClass="PTOF">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
    </LNodeType>
    <LNodeType id="FRPTUF6_ED1_D_5" lnClass="PTUF">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
    </LNodeType>
    <LNodeType id="FRPFRC6_ED1_D_5" lnClass="PFRC">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
    </LNodeType>
    <LNodeType id="FRPTRC1_ED1_D_6" lnClass="PTRC">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="TestPro" type="ABBIED600_Rev2_INC_TestPro_ED1_e_#LIB1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
      <DO name="OpModProHz" type="ABBIED600_Rev2_ENG_SG_OpModProHz_ED1_e_#LIB1" />
    </LNodeType>
    <LNodeType id="FRPTOF1_ED1_D_6" lnClass="PTOF">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
    </LNodeType>
    <LNodeType id="FRPTUF1_ED1_D_6" lnClass="PTUF">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
    </LNodeType>
    <LNodeType id="FRPFRC1_ED1_D_6" lnClass="PFRC">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
    </LNodeType>
    <LNodeType id="PHLPTOC1_ED1_E_3" lnClass="PTOC">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_threephase" transient="true" />
      <DO name="TmACrv" type="ABBIED600_Rev2_CURVE_SG_ED1" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="TmMult" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="MinOpTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="InEnaMult" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="NumPh" type="ABBIED600_Rev3_ENG_SP_StrPhSel_e_#LIB1" />
      <DO name="StrValMult" type="ABBIED600_Rev3_ASG_SG_i_ED1_e_#LIB1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
      <DO name="AMeasMod" type="ABBIED600_Rev3_ENG_SP_MeasMod_e_#LIB1" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_INC_TstOut_ED1_e_#LIB1" />
    </LNodeType>
    <LNodeType id="PHHPTOC2_ED1_F_3" lnClass="PTOC">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_threephase" transient="true" />
      <DO name="TmACrv" type="ABBIED600_Rev2_CURVE_SG_ED1" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="TmMult" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="MinOpTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="InEnaMult" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="NumPh" type="ABBIED600_Rev3_ENG_SP_StrPhSel_e_#LIB1" />
      <DO name="StrValMult" type="ABBIED600_Rev3_ASG_SG_i_ED1_e_#LIB1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
      <DO name="AMeasMod" type="ABBIED600_Rev3_ENG_SP_MeasMod_e_#LIB1" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_INC_TstOut_ED1_e_#LIB1" />
    </LNodeType>
    <LNodeType id="PHHPTOC1_ED1_F_3" lnClass="PTOC">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_threephase" transient="true" />
      <DO name="TmACrv" type="ABBIED600_Rev2_CURVE_SG_ED1" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="TmMult" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="MinOpTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="InEnaMult" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="NumPh" type="ABBIED600_Rev3_ENG_SP_StrPhSel_e_#LIB1" />
      <DO name="StrValMult" type="ABBIED600_Rev3_ASG_SG_i_ED1_e_#LIB1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
      <DO name="AMeasMod" type="ABBIED600_Rev3_ENG_SP_MeasMod_e_#LIB1" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_INC_TstOut_ED1_e_#LIB1" />
    </LNodeType>
    <LNodeType id="PHPTUV3_ED1_D_4_#LIB1" lnClass="PTUV">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_threephase" transient="true" />
      <DO name="TmVCrv" type="ABBIED600_Rev2_CURVE_SG_ED1" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="TmMult" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="MinOpTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv_ED1" />
      <DO name="BlkVal" type="ABBIED600_Rev3_ASG_SP_i" />
      <DO name="NumPh" type="ABBIED600_Rev3_ENG_SP_StrPhSel_e_#LIB1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
      <DO name="TestPro" type="ABBIED600_Rev2_INC_TestPro_ED1_e_#LIB1" />
      <DO name="CrvSatRl" type="ABBIED600_Rev1_ASG_SP_f_e_#LIB1" />
      <DO name="VSel" type="ABBIED600_Rev3_ENG_SP_VSel_e_#LIB1" />
      <DO name="EnaBlkVal" type="ABBIED600_Rev1_SPG_SP_e_#LIB1" />
      <DO name="HysRl" type="ABBIED600_Rev3_ASG_SP_i_e_#LIB1" />
      <DO name="TypTmRs" type="ABBIED600_Rev2_ENG_SG_TypTmRs_ED1_e_#LIB1" />
    </LNodeType>
    <LNodeType id="PHPTUV1_ED1_D_4_#LIB1" lnClass="PTUV">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_threephase" transient="true" />
      <DO name="TmVCrv" type="ABBIED600_Rev2_CURVE_SG_ED1" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="TmMult" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="MinOpTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv_ED1" />
      <DO name="BlkVal" type="ABBIED600_Rev3_ASG_SP_i" />
      <DO name="NumPh" type="ABBIED600_Rev3_ENG_SP_StrPhSel_e_#LIB1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
      <DO name="TestPro" type="ABBIED600_Rev2_INC_TestPro_ED1_e_#LIB1" />
      <DO name="CrvSatRl" type="ABBIED600_Rev1_ASG_SP_f_e_#LIB1" />
      <DO name="VSel" type="ABBIED600_Rev3_ENG_SP_VSel_e_#LIB1" />
      <DO name="EnaBlkVal" type="ABBIED600_Rev1_SPG_SP_e_#LIB1" />
      <DO name="HysRl" type="ABBIED600_Rev3_ASG_SP_i_e_#LIB1" />
      <DO name="TypTmRs" type="ABBIED600_Rev2_ENG_SG_TypTmRs_ED1_e_#LIB1" />
    </LNodeType>
    <LNodeType id="PHPTUV2_ED1_D_4_#LIB1" lnClass="PTUV">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_threephase" transient="true" />
      <DO name="TmVCrv" type="ABBIED600_Rev2_CURVE_SG_ED1" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="TmMult" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="MinOpTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv_ED1" />
      <DO name="BlkVal" type="ABBIED600_Rev3_ASG_SP_i" />
      <DO name="NumPh" type="ABBIED600_Rev3_ENG_SP_StrPhSel_e_#LIB1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
      <DO name="TestPro" type="ABBIED600_Rev2_INC_TestPro_ED1_e_#LIB1" />
      <DO name="CrvSatRl" type="ABBIED600_Rev1_ASG_SP_f_e_#LIB1" />
      <DO name="VSel" type="ABBIED600_Rev3_ENG_SP_VSel_e_#LIB1" />
      <DO name="EnaBlkVal" type="ABBIED600_Rev1_SPG_SP_e_#LIB1" />
      <DO name="HysRl" type="ABBIED600_Rev3_ASG_SP_i_e_#LIB1" />
      <DO name="TypTmRs" type="ABBIED600_Rev2_ENG_SG_TypTmRs_ED1_e_#LIB1" />
    </LNodeType>
    <LNodeType id="PHPTOV3_ED1_D_5_#LIB1" lnClass="PTOV">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_threephase" transient="true" />
      <DO name="TmVCrv" type="ABBIED600_Rev2_CURVE_SG_ED1" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="TmMult" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="MinOpTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv_ED1" />
      <DO name="NumPh" type="ABBIED600_Rev3_ENG_SP_StrPhSel_e_#LIB1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
      <DO name="TestPro" type="ABBIED600_Rev2_INC_TestPro_ED1_e_#LIB1" />
      <DO name="CrvSatRl" type="ABBIED600_Rev1_ASG_SP_f_e_#LIB1" />
      <DO name="VSel" type="ABBIED600_Rev3_ENG_SP_VSel_e_#LIB1" />
      <DO name="HysRl" type="ABBIED600_Rev3_ASG_SP_i_e_#LIB1" />
      <DO name="TypTmRs" type="ABBIED600_Rev2_ENG_SG_TypTmRs_ED1_e_#LIB1" />
    </LNodeType>
    <LNodeType id="PHPTOV1_ED1_D_4_#LIB1" lnClass="PTOV">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_threephase" transient="true" />
      <DO name="TmVCrv" type="ABBIED600_Rev2_CURVE_SG_ED1" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="TmMult" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="MinOpTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv_ED1" />
      <DO name="NumPh" type="ABBIED600_Rev3_ENG_SP_StrPhSel_e_#LIB1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
      <DO name="TestPro" type="ABBIED600_Rev2_INC_TestPro_ED1_e_#LIB1" />
      <DO name="CrvSatRl" type="ABBIED600_Rev1_ASG_SP_f_e_#LIB1" />
      <DO name="VSel" type="ABBIED600_Rev3_ENG_SP_VSel_e_#LIB1" />
      <DO name="HysRl" type="ABBIED600_Rev3_ASG_SP_i_e_#LIB1" />
      <DO name="TypTmRs" type="ABBIED600_Rev2_ENG_SG_TypTmRs_ED1_e_#LIB1" />
    </LNodeType>
    <LNodeType id="PHPTOV2_ED1_D_4_#LIB1" lnClass="PTOV">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_threephase" transient="true" />
      <DO name="TmVCrv" type="ABBIED600_Rev2_CURVE_SG_ED1" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="TmMult" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="MinOpTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv_ED1" />
      <DO name="NumPh" type="ABBIED600_Rev3_ENG_SP_StrPhSel_e_#LIB1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
      <DO name="TestPro" type="ABBIED600_Rev2_INC_TestPro_ED1_e_#LIB1" />
      <DO name="CrvSatRl" type="ABBIED600_Rev1_ASG_SP_f_e_#LIB1" />
      <DO name="VSel" type="ABBIED600_Rev3_ENG_SP_VSel_e_#LIB1" />
      <DO name="HysRl" type="ABBIED600_Rev3_ASG_SP_i_e_#LIB1" />
      <DO name="TypTmRs" type="ABBIED600_Rev2_ENG_SG_TypTmRs_ED1_e_#LIB1" />
    </LNodeType>
    <LNodeType id="PDNSPTOC1_ED1_D_2_#LIB1" lnClass="PTOC">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="ImbNgA" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="MinPhA" type="ABBIED600_Rev3_ASG_SP_i_e_#LIB1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_INC_TstOut_ED1_e_#LIB1" />
    </LNodeType>
    <LNodeType id="NSPTOC1_ED1_E_3_#LIB1" lnClass="PTOC">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="TmACrv" type="ABBIED600_Rev2_CURVE_SG_ED1" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="TmMult" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="MinOpTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="InEnaMult" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="StrValMult" type="ABBIED600_Rev3_ASG_SG_i_ED1_e_#LIB1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_INC_TstOut_ED1_e_#LIB1" />
    </LNodeType>
    <LNodeType id="NSPTOC2_ED1_E_3_#LIB1" lnClass="PTOC">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="TmACrv" type="ABBIED600_Rev2_CURVE_SG_ED1" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="TmMult" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="MinOpTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="InEnaMult" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="StrValMult" type="ABBIED600_Rev3_ASG_SG_i_ED1_e_#LIB1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_INC_TstOut_ED1_e_#LIB1" />
    </LNodeType>
    <LNodeType id="ROVPTOV2_ED1_D_4_#LIB1" lnClass="PTOV">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_INC_TstOut_ED1_e_#LIB1" />
      <DO name="VResSigSel" type="ABBIED600_Rev2_ENG_SP_VResSigSel_e_#LIB1" />
    </LNodeType>
    <LNodeType id="ROVPTOV3_ED1_D_4_#LIB1" lnClass="PTOV">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_INC_TstOut_ED1_e_#LIB1" />
      <DO name="VResSigSel" type="ABBIED600_Rev2_ENG_SP_VResSigSel_e_#LIB1" />
    </LNodeType>
    <LNodeType id="ROVPTOV1_ED1_D_4_#LIB1" lnClass="PTOV">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_INC_TstOut_ED1_e_#LIB1" />
      <DO name="VResSigSel" type="ABBIED600_Rev2_ENG_SP_VResSigSel_e_#LIB1" />
    </LNodeType>
    <LNodeType id="PSPTUV2_ED1_D_3" lnClass="PTUV">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="BlkVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_INC_TstOut_ED1_e_#LIB1" />
      <DO name="EnaBlkVal" type="ABBIED600_Rev1_SPG_SG_ED1_e_#LIB1" />
      <DO name="HysRl" type="ABBIED600_Rev3_ASG_SP_i_e_#LIB1" />
    </LNodeType>
    <LNodeType id="PSPTUV1_ED1_D_4_#LIB1" lnClass="PTUV">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="BlkVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_INC_TstOut_ED1_e_#LIB1" />
      <DO name="EnaBlkVal" type="ABBIED600_Rev1_SPG_SG_ED1_e_#LIB1" />
      <DO name="HysRl" type="ABBIED600_Rev3_ASG_SP_i_e_#LIB1" />
    </LNodeType>
    <LNodeType id="NSPTOV1_ED1_D_3_#LIB1" lnClass="PTOV">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_INC_TstOut_ED1_e_#LIB1" />
    </LNodeType>
    <LNodeType id="NSPTOV2_ED1_D_3" lnClass="PTOV">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_INC_TstOut_ED1_e_#LIB1" />
    </LNodeType>
    <LNodeType id="TCSSCBR1_ED1_C_4_#LIB1" lnClass="SCBR">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev2_LPL_lnNs_Ed2" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="CircAlm" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_INC_TstOut_ED1_e_#LIB1" />
      <DO name="ColOpn" type="ABBIED600_Rev1_SPS_simple" />
    </LNodeType>
    <LNodeType id="BREAKER1_CSWI_ED1_D_12_#LIB1" lnClass="CSWI">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Loc" type="ABBIED600_Rev1_SPS" />
      <DO name="OpCntRs" type="ABBIED600_Rev2_INC_control_int" />
      <DO name="Pos" type="ABBIED600_Rev8_DPC_control_#LIB1" />
      <DO name="OpOpn" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="OpCls" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="SelOpn" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="SelCls" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="PosDlTmms" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="PosOpn" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="PosCls" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="PosOk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="AdpPls" type="ABBIED600_Rev1_SPG_SP_e_#LIB1" />
      <DO name="OpnEna" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="ClsEna" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="InSynOk" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="SynItlByps" type="ABBIED600_Rev1_SPS_e_#LIB3" />
    </LNodeType>
    <LNodeType id="DCSCSWI1_ED1_C_7_#LIB1" lnClass="CSWI">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Pos" type="ABBIED600_Rev4_DPC_simple" />
      <DO name="PosDlTmms" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="PosOpn" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="PosCls" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="PosOk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
    </LNodeType>
    <LNodeType id="ESSCSWI1_ED1_C_5_#LIB1" lnClass="CSWI">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Pos" type="ABBIED600_Rev4_DPC_simple" />
      <DO name="PosDlTmms" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="PosOpn" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="PosCls" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="PosOk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
    </LNodeType>
    <LNodeType id="SECRSYN1_ED1_C_27" lnClass="RSYN">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev2_LPL_lnNs_Ed2" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Rel" type="ABBIED600_Rev1_SPS" />
      <DO name="VInd" type="ABBIED600_Rev1_SPS" />
      <DO name="AngInd" type="ABBIED600_Rev1_SPS" />
      <DO name="HzInd" type="ABBIED600_Rev1_SPS" />
      <DO name="SynPrg" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="DifVClc" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="DifHzClc" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="DifAngClc" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="DifV" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="DifHz" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="DifAng" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="LivDeaMod" type="ABBIED600_Rev3_ENG_SG_LivDeaMod_ED1" />
      <DO name="DeaLinVal" type="ABBIED600_Rev3_ASG_SP_i" />
      <DO name="LivLinVal" type="ABBIED600_Rev3_ASG_SP_i" />
      <DO name="DeaBusVal" type="ABBIED600_Rev3_ASG_SP_i" />
      <DO name="LivBusVal" type="ABBIED600_Rev3_ASG_SP_i" />
      <DO name="PlsTmms" type="ABBIED600_Rev1_ING_SP" />
      <DO name="CBTmms" type="ABBIED600_Rev1_ING_SP_e_#LIB1" />
      <DO name="FailCmd" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="FailSyn" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="ClsRq" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="Byps" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="LLDBInd" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="LLLBInd" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="DLLBInd" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="DLDBInd" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="OpModSC" type="ABBIED600_Rev2_ENG_SP_OpModSC_e" />
      <DO name="OpModCtl" type="ABBIED600_Rev2_ENG_SP_OpModCtrl_e" />
      <DO name="EnSt" type="ABBIED600_Rev2_INS_EnergSt_ED1_e" />
      <DO name="MaxVEn" type="ABBIED600_Rev3_ASG_SP_i_e_#LIB1" />
      <DO name="PhSht" type="ABBIED600_Rev3_ASG_SP_i_e_#LIB1" />
      <DO name="EnTmms" type="ABBIED600_Rev1_ING_SP_e_#LIB1" />
      <DO name="MaxSynTmms" type="ABBIED600_Rev1_ING_SP_e_#LIB1" />
      <DO name="MinSynTmms" type="ABBIED600_Rev1_ING_SP_e_#LIB1" />
      <DO name="TestCtl" type="ABBIED600_Rev3_INC_TestCtl_ED1_e" />
      <DO name="VSrcSw" type="ABBIED600_Rev1_SPG_SP_e_#LIB1" />
    </LNodeType>
    <LNodeType id="SSCBR1_ED1_F_63_#LIB1" lnClass="SCBR">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev2_LPL_lnNs_Ed2" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="ColOpn" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="OpCntAlm" type="ABBIED600_Rev1_SPS" />
      <DO name="OpTmOpn" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="OpTmCls" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="OpTmAlm" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="OpAlmNum" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="OpCntRs" type="ABBIED600_Rev1_INC_simple_int" />
      <DO name="InPosOpn" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="InPosCls" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="ColCls" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="PosOpn" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="PosIvd" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="PosCls" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="OpnAlm" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="ClsAlm" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="OpCntLO" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="LonTmAlm" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="APwrAlm" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="APwrLO" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="RmnNumAlm" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="OpnAlmTmms" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="CorOpnTmms" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="ClsAlmTmms" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="CorClsTmms" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="CorDifTmms" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="OpLONum" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="OpNumRtg" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="NumAlmLev" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="OpNumFlt" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="CntIniVal" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="InaAlmTmd" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="IniInaTmd" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="InaAlmTmh" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="InaTmdCnt" type="ABBIED600_Rev1_INS_e_#LIB2" />
      <DO name="RsAccmAPwr" type="ABBIED600_Rev2_SPC_control_e_#LIB1" />
      <DO name="RsCBWear" type="ABBIED600_Rev2_SPC_control_e_#LIB1" />
      <DO name="RsTrvTm" type="ABBIED600_Rev2_SPC_control_e_#LIB1" />
      <DO name="TestSpvn" type="ABBIED600_Rev3_INC_TestSpvn_ED1_e_#LIB1" />
      <DO name="TrvClcMod" type="ABBIED600_Rev2_ENG_SP_TrvClcMod_e_#LIB1" />
      <DO name="DirCff" type="ABBIED600_Rev1_ASG_SP_f_e_#LIB1" />
      <DO name="IniRmnNum" type="ABBIED600_Rev1_ASG_SP_f_e_#LIB1" />
      <DO name="AlmAccAPwr" type="ABBIED600_Rev3_ASG_SP_i_e_#LIB1" />
      <DO name="AccmStopA" type="ABBIED600_Rev3_ASG_SP_i_e_#LIB1" />
      <DO name="LOAccmAPwr" type="ABBIED600_Rev3_ASG_SP_i_e_#LIB1" />
      <DO name="AExpn" type="ABBIED600_Rev1_ASG_SP_f_e_#LIB1" />
      <DO name="AOpRtg" type="ABBIED600_Rev3_ASG_SP_i_e_#LIB1" />
      <DO name="AFltRtg" type="ABBIED600_Rev3_ASG_SP_i_e_#LIB1" />
      <DO name="IniAccAPwr" type="ABBIED600_Rev3_ASG_SP_i_e_#LIB1" />
    </LNodeType>
    <LNodeType id="SPH1SCBR1_ED1_F_63_#LIB1" lnClass="SCBR">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev2_LPL_lnNs_Ed2" />
      <DO name="ColOpn" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="RmnNumOp" type="ABBIED600_Rev1_INS_d_e_#LIB3" />
      <DO name="AccmAPwr" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
    </LNodeType>
    <LNodeType id="SPH2SCBR1_ED1_F_63_#LIB1" lnClass="SCBR">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev2_LPL_lnNs_Ed2" />
      <DO name="ColOpn" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="RmnNumOp" type="ABBIED600_Rev1_INS_d_e_#LIB3" />
      <DO name="AccmAPwr" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
    </LNodeType>
    <LNodeType id="SPH3SCBR1_ED1_F_63_#LIB1" lnClass="SCBR">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev2_LPL_lnNs_Ed2" />
      <DO name="ColOpn" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="RmnNumOp" type="ABBIED600_Rev1_INS_d_e_#LIB3" />
      <DO name="AccmAPwr" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
    </LNodeType>
    <LNodeType id="SSIMG1_ED1_F_63_#LIB1" lnClass="SIMG">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="InsAlm" type="ABBIED600_Rev1_SPS" />
      <DO name="InsBlk" type="ABBIED600_Rev1_SPS" />
      <DO name="PresAlm" type="ABBIED600_Rev1_SPS" />
      <DO name="PresBlk" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="InsAlmTmms" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="InsBlkTmms" type="ABBIED600_Rev1_ING_SP_e_#LIB1" />
    </LNodeType>
    <LNodeType id="SSOPM1_ED1_F_63_#LIB1" lnClass="SOPM">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev2_LPL_lnNs_Ed2" />
      <DO name="SprChaAlm" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="SprChaStr" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="SprChaStop" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="SprChaTmms" type="ABBIED600_Rev1_ING_SP_e_#LIB1" />
      <DO name="TmsSprCha" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
      <DO name="RsSprChaTm" type="ABBIED600_Rev2_SPC_control_e_#LIB1" />
    </LNodeType>
    <LNodeType id="MDSOPT1_ED1_D_9" lnClass="SOPT">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_lnNs_1_#LIB1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="OpTmh" type="ABBIED600_Rev1_INS" />
      <DO name="OpTmRs" type="ABBIED600_Rev2_SPC_control" />
      <DO name="OpTmWrn" type="ABBIED600_Rev1_SPS" />
      <DO name="OpTmAlm" type="ABBIED600_Rev1_SPS" />
      <DO name="TmOp" type="ABBIED600_Rev1_SPS" />
      <DO name="OpWrnTmh" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="OpAlmTmh" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="IniOpTmh" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="OpActTmh" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="OpActMod" type="ABBIED600_Rev2_ENG_SP_TmrAlmMod" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_INC_TstOut_ED1" />
    </LNodeType>
    <LNodeType id="T1PTTR1_ED1_F_10_#LIB1" lnClass="PTTR">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="Tmp" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="TmpRl" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="AlmThm" type="ABBIED600_Rev1_SPS" />
      <DO name="TmpMax" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="ConsTms1" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="AlmVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="RsTmp" type="ABBIED600_Rev2_SPC_control_e_#LIB1" />
      <DO name="InEnaMult" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="BlkThm" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="TmpUsed" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
      <DO name="TmpAmb" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
      <DO name="OpTm" type="ABBIED600_Rev3_INS_Unit_e_#LIB1" />
      <DO name="BlkThmRsTm" type="ABBIED600_Rev3_INS_Unit_e_#LIB1" />
      <DO name="AMult" type="ABBIED600_Rev1_ING_SG_ED1_e_#LIB1" />
      <DO name="ARef" type="ABBIED600_Rev3_ASG_SG_i_ED1_e_#LIB1" />
      <DO name="EnvTmpSet" type="ABBIED600_Rev3_ASG_SG_i_ED1_e_#LIB1" />
      <DO name="IniTmp" type="ABBIED600_Rev3_ASG_SP_i_e_#LIB1" />
      <DO name="RecTmpSet" type="ABBIED600_Rev3_ASG_SG_i_ED1_e_#LIB1" />
      <DO name="TmpR" type="ABBIED600_Rev3_ASG_SG_i_ED1_e_#LIB1" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_INC_TstOut_ED1_e_#LIB1" />
    </LNodeType>
    <LNodeType id="PHPTUC1_ED1_B_3" lnClass="PTUC">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_threephase" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="BlkValA" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_INC_TstOut_ED1_e_#LIB1" />
      <DO name="OpModPh" type="ABBIED600_Rev2_ENG_SP_OpModPh_e" />
    </LNodeType>
    <LNodeType id="RESVMMXU1_ED1_E_9_#LIB1" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="PhV" type="ABBIED600_Rev3_WYE_res_full_i" />
      <DO name="VMeasMod" type="ABBIED600_Rev3_ENG_SP_MeasMod_e_#LIB1" />
      <DO name="HiAlm" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="HiWrn" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="RcdRs" type="ABBIED600_Rev2_SPC_control_e_#LIB1" />
    </LNodeType>
    <LNodeType id="RVAVMMXU1_ED1_E_9_#LIB1" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="PhV" type="ABBIED600_Rev3_WYE_res_simpler_i" />
      <DO name="ClcMth" type="ABBIED600_Rev3_ENG_SP_ClcMth_e_#LIB1" />
      <DO name="ClcMod" type="ABBIED600_Rev2_ENG_SP_ClcMod_e_#LIB1" />
    </LNodeType>
    <LNodeType id="RVMAMMXU1_ED1_E_9_#LIB1" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="PhV" type="ABBIED600_Rev3_WYE_res_simpler_i" />
      <DO name="ClcMth" type="ABBIED600_Rev3_ENG_SP_ClcMth_e_#LIB1" />
      <DO name="ClcMod" type="ABBIED600_Rev2_ENG_SP_ClcMod_e_#LIB1" />
    </LNodeType>
    <LNodeType id="RVMIMMXU1_ED1_E_9_#LIB1" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="PhV" type="ABBIED600_Rev3_WYE_res_simpler_i" />
      <DO name="ClcMth" type="ABBIED600_Rev3_ENG_SP_ClcMth_e_#LIB1" />
      <DO name="ClcMod" type="ABBIED600_Rev2_ENG_SP_ClcMod_e_#LIB1" />
    </LNodeType>
    <LNodeType id="PHAPTOV1_ED1_A_7" lnClass="PTOV">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="TmVCrv" type="ABBIED600_Rev2_CURVE_SG_ED1" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="TmMult" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="MinOpTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv_ED1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
      <DO name="TestPro" type="ABBIED600_Rev2_INC_TestPro_ED1_e_#LIB1" />
      <DO name="CrvSatRl" type="ABBIED600_Rev1_ASG_SP_f_e_#LIB1" />
      <DO name="VSel" type="ABBIED600_Rev3_ENG_SP_VSel_e_#LIB1" />
      <DO name="HysRl" type="ABBIED600_Rev3_ASG_SP_i_e_#LIB1" />
      <DO name="TypTmRs" type="ABBIED600_Rev2_ENG_SG_TypTmRs_ED1_e_#LIB1" />
    </LNodeType>
    <LNodeType id="CMMXU1_ED1_E_12_#LIB1" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="A" type="ABBIED600_Rev3_WYE_threephase_full_i" />
      <DO name="AMeasMod" type="ABBIED600_Rev3_ENG_SP_MeasMod_e_#LIB1" />
      <DO name="NumPh" type="ABBIED600_Rev3_ENG_SP_StrPhSel_e_#LIB1" />
      <DO name="HiAlm" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="HiWrn" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="LoWrn" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="LoAlm" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="RcdRs" type="ABBIED600_Rev2_SPC_control_e_#LIB1" />
    </LNodeType>
    <LNodeType id="CAVMMXU1_ED1_E_12_#LIB1" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="A" type="ABBIED600_Rev3_WYE_threephase_simpler_i" />
      <DO name="ClcMth" type="ABBIED600_Rev3_ENG_SP_ClcMth_e_#LIB1" />
      <DO name="ClcMod" type="ABBIED600_Rev2_ENG_SP_ClcMod_e_#LIB1" />
    </LNodeType>
    <LNodeType id="CMAMMXU1_ED1_E_12_#LIB1" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="A" type="ABBIED600_Rev3_WYE_threephase_simpler_i" />
      <DO name="ClcMth" type="ABBIED600_Rev3_ENG_SP_ClcMth_e_#LIB1" />
      <DO name="ClcMod" type="ABBIED600_Rev2_ENG_SP_ClcMod_e_#LIB1" />
    </LNodeType>
    <LNodeType id="CMIMMXU1_ED1_E_12_#LIB1" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="A" type="ABBIED600_Rev3_WYE_threephase_simpler_i" />
      <DO name="ClcMth" type="ABBIED600_Rev3_ENG_SP_ClcMth_e_#LIB1" />
      <DO name="ClcMod" type="ABBIED600_Rev2_ENG_SP_ClcMod_e_#LIB1" />
    </LNodeType>
    <LNodeType id="RESCMMXU1_ED1_E_10_#LIB1" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="A" type="ABBIED600_Rev3_WYE_res_full_i" />
      <DO name="AMeasMod" type="ABBIED600_Rev3_ENG_SP_MeasMod_e_#LIB1" />
      <DO name="HiAlm" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="HiWrn" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="RcdRs" type="ABBIED600_Rev2_SPC_control_e_#LIB1" />
    </LNodeType>
    <LNodeType id="RCAVMMXU1_ED1_E_10_#LIB1" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="A" type="ABBIED600_Rev3_WYE_res_simpler_i" />
      <DO name="ClcMth" type="ABBIED600_Rev3_ENG_SP_ClcMth_e_#LIB1" />
      <DO name="ClcMod" type="ABBIED600_Rev2_ENG_SP_ClcMod_e_#LIB1" />
    </LNodeType>
    <LNodeType id="RCMAMMXU1_ED1_E_10_#LIB1" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="A" type="ABBIED600_Rev3_WYE_res_simpler_i" />
      <DO name="ClcMth" type="ABBIED600_Rev3_ENG_SP_ClcMth_e_#LIB1" />
      <DO name="ClcMod" type="ABBIED600_Rev2_ENG_SP_ClcMod_e_#LIB1" />
    </LNodeType>
    <LNodeType id="RCMIMMXU1_ED1_E_10_#LIB1" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="A" type="ABBIED600_Rev3_WYE_res_simpler_i" />
      <DO name="ClcMth" type="ABBIED600_Rev3_ENG_SP_ClcMth_e_#LIB1" />
      <DO name="ClcMod" type="ABBIED600_Rev2_ENG_SP_ClcMod_e_#LIB1" />
    </LNodeType>
    <LNodeType id="LDPRLRC1_ED1_D_11_#LIB1" lnClass="RLRC">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_lnNs_1_#LIB1" />
      <DO name="RcdRs" type="ABBIED600_Rev2_SPC_control" />
      <DO name="QtySel1" type="ABBIED600_Rev3_ENG_SP_QtySel_#LIB1" />
      <DO name="QtySel2" type="ABBIED600_Rev3_ENG_SP_QtySel_#LIB1" />
      <DO name="QtySel3" type="ABBIED600_Rev3_ENG_SP_QtySel_#LIB1" />
      <DO name="QtySel4" type="ABBIED600_Rev3_ENG_SP_QtySel_#LIB1" />
      <DO name="QtySel5" type="ABBIED600_Rev3_ENG_SP_QtySel_#LIB1" />
      <DO name="QtySel6" type="ABBIED600_Rev3_ENG_SP_QtySel_#LIB1" />
      <DO name="QtySel7" type="ABBIED600_Rev3_ENG_SP_QtySel_#LIB1" />
      <DO name="QtySel8" type="ABBIED600_Rev3_ENG_SP_QtySel_#LIB1" />
      <DO name="QtySel9" type="ABBIED600_Rev3_ENG_SP_QtySel_#LIB1" />
      <DO name="QtySel10" type="ABBIED600_Rev3_ENG_SP_QtySel_#LIB1" />
      <DO name="QtySel11" type="ABBIED600_Rev3_ENG_SP_QtySel_#LIB1" />
      <DO name="QtySel12" type="ABBIED600_Rev3_ENG_SP_QtySel_#LIB1" />
      <DO name="MemUsed" type="ABBIED600_Rev1_INS" />
      <DO name="MemWrn" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="MemAlm" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="MemWrnLev" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="MemAlmLev" type="ABBIED600_Rev1_ING_SP_1" />
    </LNodeType>
    <LNodeType id="PEMMXU1_ED1_D_12_#LIB1" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="TotW" type="ABBIED600_Rev4_MV_3" />
      <DO name="TotVAr" type="ABBIED600_Rev4_MV_3" />
      <DO name="TotVA" type="ABBIED600_Rev4_MV_3" />
      <DO name="TotPF" type="ABBIED600_Rev4_MV_4" />
      <DO name="WhDir" type="ABBIED600_Rev2_ENG_SP_DirMod2_e_#LIB1" />
      <DO name="VArhDir" type="ABBIED600_Rev2_ENG_SP_DirMod2_e_#LIB1" />
      <DO name="RcdRs" type="ABBIED600_Rev2_SPC_control_e_#LIB1" />
    </LNodeType>
    <LNodeType id="PEMMTR1_ED1_D_12_#LIB1" lnClass="MMTR">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="SupWh" type="ABBIED600_Rev4_BCR_2" />
      <DO name="SupVArh" type="ABBIED600_Rev4_BCR_2" />
      <DO name="DmdWh" type="ABBIED600_Rev4_BCR_2" />
      <DO name="DmdVArh" type="ABBIED600_Rev4_BCR_2" />
      <DO name="IniDmdWh" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="IniSupWh" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="IniDmdVArh" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="IniSupVArh" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="SupDmdRs" type="ABBIED600_Rev2_SPC_control_e_#LIB1" />
    </LNodeType>
    <LNodeType id="PEAVMMXU1_ED1_D_12_#LIB1" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="TotW" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="TotVAr" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="TotVA" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="TotPF" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="ClcMod" type="ABBIED600_Rev2_ENG_SP_ClcMod_e_#LIB1" />
      <DO name="ClcMth" type="ABBIED600_Rev3_ENG_SP_ClcMth_e_#LIB1" />
    </LNodeType>
    <LNodeType id="PEMAMMXU1_ED1_D_12_#LIB1" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="TotW" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="TotVAr" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="TotVA" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="ClcMod" type="ABBIED600_Rev2_ENG_SP_ClcMod_e_#LIB1" />
      <DO name="ClcMth" type="ABBIED600_Rev3_ENG_SP_ClcMth_e_#LIB1" />
    </LNodeType>
    <LNodeType id="PEMIMMXU1_ED1_D_12_#LIB1" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="TotW" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="TotVAr" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="TotVA" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="ClcMod" type="ABBIED600_Rev2_ENG_SP_ClcMod_e_#LIB1" />
      <DO name="ClcMth" type="ABBIED600_Rev3_ENG_SP_ClcMth_e_#LIB1" />
    </LNodeType>
    <LNodeType id="PHAPTUV1_ED1_A_7" lnClass="PTUV">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="TmVCrv" type="ABBIED600_Rev2_CURVE_SG_ED1" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="TmMult" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="MinOpTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv_ED1" />
      <DO name="BlkVal" type="ABBIED600_Rev3_ASG_SP_i" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
      <DO name="TestPro" type="ABBIED600_Rev2_INC_TestPro_ED1_e_#LIB1" />
      <DO name="CrvSatRl" type="ABBIED600_Rev1_ASG_SP_f_e_#LIB1" />
      <DO name="VSel" type="ABBIED600_Rev3_ENG_SP_VSel_e_#LIB1" />
      <DO name="EnaBlkVal" type="ABBIED600_Rev1_SPG_SP_e_#LIB1" />
      <DO name="HysRl" type="ABBIED600_Rev3_ASG_SP_i_e_#LIB1" />
      <DO name="TypTmRs" type="ABBIED600_Rev2_ENG_SG_TypTmRs_ED1_e_#LIB1" />
    </LNodeType>
    <LNodeType id="VMHAI1_ED1_C_15" lnClass="MHAI">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="Hz" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="ThdPhV" type="ABBIED600_Rev3_WYE_threephase_simple_i" />
      <DO name="ThdVVal" type="ABBIED600_Rev3_ASG_SP_i" />
      <DO name="Alm" type="ABBIED600_Rev1_SPS" />
      <DO name="RcdRs" type="ABBIED600_Rev2_SPC_control_e_#LIB1" />
      <DO name="DmdItrv" type="ABBIED600_Rev2_ENG_SP_dmdItrv_e_#LIB1" />
      <DO name="DmdThdPhV" type="ABBIED600_Rev3_WYE_threephase_simple_i_e" />
      <DO name="MaxDmdThdV" type="ABBIED600_Rev3_WYE_threephase_simple_i_e" />
      <DO name="DmdWinMod" type="ABBIED600_Rev2_ENG_SP_DmdWinMod_e" />
    </LNodeType>
    <LNodeType id="PH1QVVR1_ED1_D_85" lnClass="QVVR">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev2_LPL_lnNs_Ed2" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="VarStr" type="ABBIED600_Rev1_SPS" />
      <DO name="DipStr" type="ABBIED600_Rev1_SPS" />
      <DO name="SwlStr" type="ABBIED600_Rev1_SPS" />
      <DO name="IntrStr" type="ABBIED600_Rev1_SPS" />
      <DO name="VarEnd" type="ABBIED600_Rev1_SPS" transient="true" />
      <DO name="VVa" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="VVaTm" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="OpCntRs" type="ABBIED600_Rev2_INC_control_int" />
      <DO name="DipStrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="DipStr2Val" type="ABBIED600_Rev3_ASG_SG_i_ED1_e_#LIB1" />
      <DO name="DipStr3Val" type="ABBIED600_Rev3_ASG_SG_i_ED1_e_#LIB1" />
      <DO name="SwlStrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="SwlStr2Val" type="ABBIED600_Rev3_ASG_SG_i_ED1_e_#LIB1" />
      <DO name="SwlStr3Val" type="ABBIED600_Rev3_ASG_SG_i_ED1_e_#LIB1" />
      <DO name="IntrStrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="RefV" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="Dip1Cyc" type="ABBIED600_Rev3_ASG_SG_i_ED1_e_#LIB1" />
      <DO name="Dip2Cyc" type="ABBIED600_Rev3_ASG_SG_i_ED1_e_#LIB1" />
      <DO name="Dip3Tmms" type="ABBIED600_Rev1_ING_SG_ED1_e_#LIB1" />
      <DO name="Swl1Cyc" type="ABBIED600_Rev3_ASG_SG_i_ED1_e_#LIB1" />
      <DO name="Swl2Cyc" type="ABBIED600_Rev3_ASG_SG_i_ED1_e_#LIB1" />
      <DO name="Swl3Tmms" type="ABBIED600_Rev1_ING_SG_ED1_e_#LIB1" />
      <DO name="Intr1Cyc" type="ABBIED600_Rev3_ASG_SG_i_ED1_e_#LIB1" />
      <DO name="Intr2Cyc" type="ABBIED600_Rev3_ASG_SG_i_ED1_e_#LIB1" />
      <DO name="Intr3Tmms" type="ABBIED600_Rev1_ING_SG_ED1_e_#LIB1" />
      <DO name="MaxDurTmms" type="ABBIED600_Rev1_ING_SG_ED1_e_#LIB1" />
      <DO name="SwlOp" type="ABBIED600_Rev1_SPS_e_#LIB3" transient="true" />
      <DO name="DipOp" type="ABBIED600_Rev1_SPS_e_#LIB3" transient="true" />
      <DO name="IntrOp" type="ABBIED600_Rev1_SPS_e_#LIB3" transient="true" />
      <DO name="APreVa" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
      <DO name="SwlInstCnt" type="ABBIED600_Rev1_INS_e_#LIB2" />
      <DO name="SwlMomCnt" type="ABBIED600_Rev1_INS_e_#LIB2" />
      <DO name="SwlTmpCnt" type="ABBIED600_Rev1_INS_e_#LIB2" />
      <DO name="SwlMaxCnt" type="ABBIED600_Rev1_INS_e_#LIB2" />
      <DO name="DipInstCnt" type="ABBIED600_Rev1_INS_e_#LIB2" />
      <DO name="DipTmpCnt" type="ABBIED600_Rev1_INS_e_#LIB2" />
      <DO name="DipMomCnt" type="ABBIED600_Rev1_INS_e_#LIB2" />
      <DO name="DipMaxCnt" type="ABBIED600_Rev1_INS_e_#LIB2" />
      <DO name="IntrMomCnt" type="ABBIED600_Rev1_INS_e_#LIB2" />
      <DO name="IntrTmpCnt" type="ABBIED600_Rev1_INS_e_#LIB2" />
      <DO name="IntrSstCnt" type="ABBIED600_Rev1_INS_e_#LIB2" />
      <DO name="IntrMaxCnt" type="ABBIED600_Rev1_INS_e_#LIB2" />
      <DO name="CntRs" type="ABBIED600_Rev2_SPC_control_e_#LIB1" />
      <DO name="PhSpvn" type="ABBIED600_Rev2_ENG_SP_PhSv_e" />
      <DO name="OpModPh" type="ABBIED600_Rev2_ENG_SP_OpModPh_e" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_INC_TstOut_ED1_e_#LIB1" />
      <DO name="VVaEna" type="ABBIED600_Rev3_ENG_SP_VVaTyp_e" />
      <DO name="VaOp" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="VaStrGen" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="VVaTyp" type="ABBIED600_Rev3_INS_VVaTyp_ED1_e_#LIB1" />
      <DO name="RcdRs" type="ABBIED600_Rev2_SPC_control_e_#LIB1" />
    </LNodeType>
    <LNodeType id="PH2QVVR1_ED1_D_85" lnClass="QVVR">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev2_LPL_lnNs_Ed2" />
      <DO name="VarStr" type="ABBIED600_Rev1_SPS" />
      <DO name="VVa" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="VVaTm" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="APreVa" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
    </LNodeType>
    <LNodeType id="PH3QVVR1_ED1_D_85" lnClass="QVVR">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev2_LPL_lnNs_Ed2" />
      <DO name="VarStr" type="ABBIED600_Rev1_SPS" />
      <DO name="VVa" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="VVaTm" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="APreVa" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
    </LNodeType>
    <LNodeType id="QVV1RQRC1_ED1_D_85" lnClass="RQRC">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_lnNs_1_#LIB1" />
      <DO name="VVaTyp" type="ABBIED600_Rev3_INS_VVaTyp_ED1_e_#LIB1" />
      <DO name="VVaPhsA" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
      <DO name="VVaPhsB" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
      <DO name="VVaPhsC" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
      <DO name="VVaTmPhsA" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
      <DO name="VVaTmPhsB" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
      <DO name="VVaTmPhsC" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
      <DO name="APreVaPhsA" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
      <DO name="APreVaPhsB" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
      <DO name="APreVaPhsC" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
    </LNodeType>
    <LNodeType id="QVV2RQRC1_ED1_D_85" lnClass="RQRC">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_lnNs_1_#LIB1" />
      <DO name="VVaTyp" type="ABBIED600_Rev3_INS_VVaTyp_ED1_e_#LIB1" />
      <DO name="VVaPhsA" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
      <DO name="VVaPhsB" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
      <DO name="VVaPhsC" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
      <DO name="VVaTmPhsA" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
      <DO name="VVaTmPhsB" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
      <DO name="VVaTmPhsC" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
      <DO name="APreVaPhsA" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
      <DO name="APreVaPhsB" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
      <DO name="APreVaPhsC" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
    </LNodeType>
    <LNodeType id="QVV3RQRC1_ED1_D_85" lnClass="RQRC">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_lnNs_1_#LIB1" />
      <DO name="VVaTyp" type="ABBIED600_Rev3_INS_VVaTyp_ED1_e_#LIB1" />
      <DO name="VVaPhsA" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
      <DO name="VVaPhsB" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
      <DO name="VVaPhsC" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
      <DO name="VVaTmPhsA" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
      <DO name="VVaTmPhsB" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
      <DO name="VVaTmPhsC" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
      <DO name="APreVaPhsA" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
      <DO name="APreVaPhsB" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
      <DO name="APreVaPhsC" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
    </LNodeType>
    <LNodeType id="FMMXU1_ED1_B_2_#LIB1" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Hz" type="ABBIED600_Rev4_MV_5" />
      <DO name="DefHzSel" type="ABBIED600_Rev1_ENG_SP_DefHzSel_e_#LIB1" />
    </LNodeType>
    <LNodeType id="VSQVUB1_ED1_D_32" lnClass="QVUB">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_1tsg_setCal" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="VarStr" type="ABBIED600_Rev1_SPS" />
      <DO name="MaxVVa" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="UnbDetMth" type="ABBIED600_Rev1_ENG_SP_UnbDetMth" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SP_i" />
      <DO name="TrgModPQ" type="ABBIED600_Rev2_ENG_SP_TrgModPQ_e" />
      <DO name="ObsPerSel" type="ABBIED600_Rev2_ENG_SP_ObsPerSel_e" />
      <DO name="ObsPerUsr" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="HiPctVUnb" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="ObsPerAct" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="PctUnbVal" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
      <DO name="VUnb3sMn" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
      <DO name="VUnb10mMn" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
      <DO name="PctUnb" type="ABBIED600_Rev3_ASG_SP_i_e_#LIB1" />
      <DO name="ObsPerStr" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="ObsPerEnd" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="TestOth" type="ABBIED600_Rev1_INC_TestOth_ED1_e" />
      <DO name="TrgObsPer" type="ABBIED600_Rev2_SPC_control_e_#LIB1" />
      <DO name="RcdRs" type="ABBIED600_Rev2_SPC_control_e_#LIB1" />
    </LNodeType>
    <LNodeType id="QVU1RQRC1_ED1_D_32" lnClass="RQRC">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_lnNs_1_#LIB1" />
      <DO name="MaxVVa" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="VVaTm" type="ABBIED600_Rev3_MV_simple_i" />
    </LNodeType>
    <LNodeType id="QVU2RQRC1_ED1_D_32" lnClass="RQRC">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_lnNs_1_#LIB1" />
      <DO name="MaxVVa" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="VVaTm" type="ABBIED600_Rev3_MV_simple_i" />
    </LNodeType>
    <LNodeType id="QVU3RQRC1_ED1_D_32" lnClass="RQRC">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1_e" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_lnNs_1_#LIB1" />
      <DO name="MaxVVa" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="VVaTm" type="ABBIED600_Rev3_MV_simple_i" />
    </LNodeType>
    <LNodeType id="CMHAI1_ED1_D_6" lnClass="MHAI">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="Hz" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="TddA" type="ABBIED600_Rev3_WYE_threephase_simple_i" />
      <DO name="NomA" type="ABBIED600_Rev3_ASG_SP_i" />
      <DO name="Alm" type="ABBIED600_Rev1_SPS" />
      <DO name="TddAVal" type="ABBIED600_Rev3_ASG_SP_i_e_#LIB1" />
      <DO name="RcdRs" type="ABBIED600_Rev2_SPC_control_e_#LIB1" />
      <DO name="DmdItrv" type="ABBIED600_Rev2_ENG_SP_dmdItrv_e_#LIB1" />
      <DO name="DmdTddA" type="ABBIED600_Rev3_WYE_threephase_simple_i_e" />
      <DO name="MaxDmdTddA" type="ABBIED600_Rev3_WYE_threephase_simple_i_e" />
      <DO name="DmdWinMod" type="ABBIED600_Rev2_ENG_SP_DmdWinMod_e" />
    </LNodeType>
    <LNodeType id="VAMMXU2_ED1_A_19" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="PPV" type="ABBIED600_Rev1_DEL_onephaseAB_full_i" />
      <DO name="PhV" type="ABBIED600_Rev1_WYE_onephaseA_full_i" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="VMeasMod" type="ABBIED600_Rev3_ENG_SP_MeasMod_e_#LIB1" />
      <DO name="HiAlm" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="HiWrn" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="LoWrn" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="LoAlm" type="ABBIED600_Rev1_SPS_e_#LIB3" />
    </LNodeType>
    <LNodeType id="VAAVMMXU2_ED1_A_19" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="PPV" type="ABBIED600_Rev1_DEL_5_onephaseAB_simpler" />
      <DO name="PhV" type="ABBIED600_Rev1_WYE_onephaseA_simpler_i" />
      <DO name="ClcMth" type="ABBIED600_Rev3_ENG_SP_ClcMth_e_#LIB1" />
      <DO name="ClcMod" type="ABBIED600_Rev2_ENG_SP_ClcMod_e_#LIB1" />
    </LNodeType>
    <DOType id="ABBIED600_Rev1_INC_Mod_OnTestBlock_ED1" cdc="INC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_Mod_OnTestBlock" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnTestBlockOff" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_INS_beh_ED1" cdc="INS">
      <DA name="stVal" bType="Enum" type="BehaviourModeKind" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev4_INS_health_ED1" cdc="INS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_HealthKind" fc="ST" dchg="true">
        <Val>Ok</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev1_SPS" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_INS_retain" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev1_INC_Mod_On_ED1" cdc="INC">
      <DA name="stVal" bType="Enum" type="BehaviourModeKind" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_Status" fc="CF">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev11_INS_error_ED1" cdc="INS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev7_Health_Error" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev2_LPL_lnNs_Ed2" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="lnNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_INC_simple_int" cdc="INC">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_Status" fc="CF">
        <Val>status-only</Val>
      </DA>
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_INS" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev1_SEC" cdc="SEC">
      <DA name="cnt" bType="INT32U" fc="ST" dchg="true" />
      <DA name="sev" bType="Enum" type="SeverityKind" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev1_LPL_1" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" cdc="INC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_Mod_OnOff" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnOff" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ACD_threephase" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirGeneral" desc="Direction" bType="Enum" type="FaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsA" desc="Phase A" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsA" desc="Direction A" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsB" desc="Phase B" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsB" desc="Direction B" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsC" desc="Phase C" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsC" desc="Direction C" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ASG_SG_i_ED1" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue_if" fc="SG" />
      <DA name="units" bType="Struct" valKind="RO" type="ABBIED600_Rev3_Unit" fc="CF" />
      <DA name="minVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="maxVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="stepSize" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ING_SG_ED1" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SG" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF">
        <Val>1</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ING_SP_1" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
    </DOType>
    <DOType id="ABBIED600_Rev1_INC_Mod_OnOff_NoBlk_ED1" cdc="INC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_Mod_OnOff" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnOff" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_SPC_control" cdc="SPC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_SPS_simple" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_UnitMod" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_UnitMod" fc="SP" />
    </DOType>
    <DOType id="ABBIED600_Rev2_SPC_technical" cdc="SPC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_SPG_SP" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" fc="SP">
        <Val>false</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_INS_TmSyn_ED1" cdc="INS">
      <DA name="stVal" bType="Enum" type="ABB_REX615_TmSyn" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev3_CMV_1" cdc="CMV">
      <DA name="instCVal" bType="Struct" type="Vector_angle_if_CMV" fc="MX" />
      <DA name="cVal" bType="Struct" type="Vector_if" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" valKind="RO" type="ABBIED600_Rev3_Unit" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" fc="CF" />
      <DA name="rangeC" bType="Struct" type="RangeConfig" fc="CF" />
    </DOType>
    <DOType id="ABBIED600_Rev3_WYE_threephase_full_i" cdc="WYE">
      <SDO name="phsA" type="ABBIED600_Rev3_CMV_1" />
      <SDO name="phsB" type="ABBIED600_Rev3_CMV_1" />
      <SDO name="phsC" type="ABBIED600_Rev3_CMV_1" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev3_CMV_3" cdc="CMV">
      <DA name="cVal" bType="Struct" type="Vector_if_CMV" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" valKind="RO" type="ABBIED600_Rev3_Unit" fc="CF" />
    </DOType>
    <DOType id="ABBIED600_Rev3_WYE_threephase_simpler_i" cdc="WYE">
      <SDO name="phsA" type="ABBIED600_Rev3_CMV_3" />
      <SDO name="phsB" type="ABBIED600_Rev3_CMV_3" />
      <SDO name="phsC" type="ABBIED600_Rev3_CMV_3" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev3_WYE_res_full_i" cdc="WYE">
      <SDO name="res" type="ABBIED600_Rev3_CMV_1" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev3_WYE_res_simpler_i" cdc="WYE">
      <SDO name="res" type="ABBIED600_Rev3_CMV_3" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev3_SEQ_2" cdc="SEQ">
      <SDO name="c1" type="ABBIED600_Rev3_CMV_1" />
      <SDO name="c2" type="ABBIED600_Rev3_CMV_1" />
      <SDO name="c3" type="ABBIED600_Rev3_CMV_1" />
      <DA name="seqT" bType="Enum" type="SequenceKind" fc="MX" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ACT_threephase" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsA" desc="Phase A" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsB" desc="Phase B" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsC" desc="Phase C" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ACD_simple" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirGeneral" desc="Direction" bType="Enum" type="FaultDirectionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ACT_simple" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_FailMod" cdc="ING">
      <DA name="setVal" bType="Enum" type="FailureDetectionKind" fc="SP" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ING_SP" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF">
        <Val>1</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ASG_SP_i" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue_if" fc="SP" />
      <DA name="units" bType="Struct" valKind="RO" type="ABBIED600_Rev3_Unit" fc="CF" />
      <DA name="minVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="maxVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="stepSize" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_ReTrMod" cdc="ING">
      <DA name="setVal" bType="Enum" type="RetripModeKind" fc="SP" />
    </DOType>
    <DOType id="ABBIED600_Rev2_CURVE_SG_ED1" cdc="CURVE">
      <DA name="setCharact" bType="Enum" type="ABBIED600_Rev1_CurveCharKind" fc="SG" />
      <DA name="setParA" bType="FLOAT32" fc="SP" />
      <DA name="setParB" bType="FLOAT32" fc="SP" />
      <DA name="setParC" bType="FLOAT32" fc="SP" />
      <DA name="setParD" bType="FLOAT32" fc="SP" />
      <DA name="setParE" bType="FLOAT32" fc="SP" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SG_TypRsCrv_ED1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ResetCurveKind" fc="SG" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ACT_simple_dU" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ACT_full" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsA" desc="Phase A" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsB" desc="Phase B" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsC" desc="Phase C" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="neut" desc="Neutral" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ACD_full" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirGeneral" desc="Direction" bType="Enum" type="FaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsA" desc="Phase A" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsA" desc="Direction A" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsB" desc="Phase B" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsB" desc="Direction B" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsC" desc="Phase C" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsC" desc="Direction C" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="neut" desc="Neutral" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirNeut" desc="Direction neut" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_SPC_simple" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_Status" fc="CF">
        <Val>status-only</Val>
      </DA>
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev3_MV_simple_i" cdc="MV">
      <DA name="mag" bType="Struct" type="AnalogueValue_if" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" valKind="RO" type="ABBIED600_Rev3_Unit" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev2_INC_all_rights" cdc="INC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_INC_INT32" fc="CO" />
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_TrgSet" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_TrgSet" fc="SP" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_MeasMod" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_MeasMod" fc="SP" />
    </DOType>
    <DOType id="ABBIED600_Rev3_MV_2" cdc="MV">
      <DA name="mag" bType="Struct" type="AnalogueValue_if" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" valKind="RO" type="ABBIED600_Rev3_Unit" fc="CF" />
    </DOType>
    <DOType id="ABBIED600_Rev1_INS_d" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SG_DirMod_ED1" cdc="ING">
      <DA name="setVal" bType="Enum" type="DirectionModeKind" fc="SG" />
    </DOType>
    <DOType id="ABBIED600_Rev3_INC_TestSpvn_ED1" cdc="INC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev3_TestSpvn_Oper" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev3_TestSpvnKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_WYE_res_simple_i" cdc="WYE">
      <SDO name="res" type="ABBIED600_Rev3_CMV_3" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev4_MV_5" cdc="MV">
      <DA name="instMag" bType="Struct" type="AnalogueValue_MV_if" fc="MX" />
      <DA name="mag" bType="Struct" type="AnalogueValue_MV_if" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev3_Unit" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
      <DA name="rangeC" bType="Struct" type="RangeConfig" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev4_MV_3" cdc="MV">
      <DA name="instMag" bType="Struct" type="AnalogueValue_MV_if" fc="MX" />
      <DA name="mag" bType="Struct" type="AnalogueValue_MV_if" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev3_Unit_2" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev4_MV_4" cdc="MV">
      <DA name="instMag" bType="Struct" type="AnalogueValue_MV_if" fc="MX" />
      <DA name="mag" bType="Struct" type="AnalogueValue_MV_if" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev3_Unit" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev4_BCR_2" cdc="BCR">
      <DA name="actVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev3_Unit_2" fc="CF" />
      <DA name="pulsQty" bType="FLOAT32" valKind="RO" fc="CF">
        <Val>1</Val>
      </DA>
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SG_PolQty_ED1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_PolarizingQuantityKind" fc="SG" />
    </DOType>
    <DOType id="ABBIED600_Rev1_SAV_92_lite" cdc="SAV">
      <DA name="instMag" bType="Struct" type="AnalogueValue_i" fc="MX" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="sVC" bType="Struct" type="ScaledValueConfig" fc="CF" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ASG_SP_ARtg_VRtg" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue" fc="SP" />
      <DA name="units" bType="Struct" valKind="RO" type="ABBIED600_Rev3_Unit" fc="CF" />
      <DA name="minVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="maxVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="stepSize" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ASG_SP_f" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue" fc="SP" />
      <DA name="minVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="maxVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="stepSize" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
    </DOType>
    <DOType id="ABBIED600_Rev3_DEL_threephase_full_i" cdc="DEL">
      <SDO name="phsAB" type="ABBIED600_Rev3_CMV_1" />
      <SDO name="phsBC" type="ABBIED600_Rev3_CMV_1" />
      <SDO name="phsCA" type="ABBIED600_Rev3_CMV_1" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev3_CMV_4" cdc="CMV">
      <DA name="cVal" bType="Struct" type="Vector_angle_if_CMV" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" valKind="RO" type="ABBIED600_Rev3_Unit" fc="CF" />
    </DOType>
    <DOType id="ABBIED600_Rev3_WYE_4" cdc="WYE">
      <SDO name="phsA" type="ABBIED600_Rev3_CMV_4" />
      <SDO name="phsB" type="ABBIED600_Rev3_CMV_4" />
      <SDO name="phsC" type="ABBIED600_Rev3_CMV_4" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev3_DEL_5_simpler" cdc="DEL">
      <SDO name="phsAB" type="ABBIED600_Rev3_CMV_3" />
      <SDO name="phsBC" type="ABBIED600_Rev3_CMV_3" />
      <SDO name="phsCA" type="ABBIED600_Rev3_CMV_3" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ENG_SP_PolQty" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_PolarizingQuantityKind" fc="SP" />
    </DOType>
    <DOType id="ABBIED600_Rev1_INC_Mod_OnTestBlockOff_ED1" cdc="INC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_Mod_OnBlockOff" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnBlockOff" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_LPL_CTRLDR_LNN0" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="configRev" bType="VisString255" fc="DC" />
      <DA name="ldNs" bType="VisString255" valKind="Conf" fc="EX" />
    </DOType>
    <DOType id="ABBIED600_Rev1_SPS_retain" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev1_DPL_vendor" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev2_INC_control_int" cdc="INC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_INC_INT32" fc="CO" />
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev4_DPL_EEName" cdc="DPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
      <DA name="serNum" bType="VisString255" fc="DC" />
      <DA name="model" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev4_DPC_simple" cdc="DPC">
      <DA name="stVal" bType="Dbpos" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_Status" fc="CF">
        <Val>status-only</Val>
      </DA>
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev2_INS_CBOpCap_ED1" cdc="INS">
      <DA name="stVal" bType="Enum" type="BreakerOpCapabilityKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev1_INS_SwTyp_ED1" cdc="INS">
      <DA name="stVal" bType="Enum" type="SwitchFunctionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev1_INS_SwOpCap_ED1" cdc="INS">
      <DA name="stVal" bType="Enum" type="SwitchingCapabilityKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev2_INC_Mod_OnOff_NoBlk_FD_ED1" cdc="INC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_Mod_OnOff" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnOff" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ING_SP_time" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF">
        <Val>300000</Val>
      </DA>
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF">
        <Val>1</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENG_SP_RcdMod" cdc="ING">
      <DA name="setVal" bType="Enum" type="RecordingModeKind" fc="SP" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_LevMod" cdc="ING">
      <DA name="setVal" bType="Enum" type="LevelTriggerModeKind" fc="SP" />
    </DOType>
    <DOType id="ABBIED600_Rev6_SPC_pulse" cdc="SPC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="pulseConfig" bType="Struct" type="ABBIED600_Rev2_PulseConfig_1" fc="CF" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev2_INS_beh_ED1" cdc="INS">
      <DA name="stVal" bType="Enum" type="BehaviourModeKind" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev8_LPL_LD0_LNN0_ED1_#LIB1" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="configRev" bType="VisString255" fc="DC" />
      <DA name="paramRev" bType="INT32" valKind="RO" fc="ST" dchg="true" />
      <DA name="valRev" bType="INT32" valKind="RO" fc="ST" dchg="true" />
      <DA name="ldNs" bType="VisString255" valKind="Conf" fc="EX" />
      <DA name="cdcNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
      <DA name="cdcName" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600_LD0_LLN0</Val>
      </DA>
      <DA name="eFD" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="ABBIED600_Rev2_SPC_indications_e_#LIB1" cdc="SPC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_SPC_control_e_#LIB1" cdc="SPC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_OpModSG_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_OpModSG" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_INC_control_int_e_#LIB1" cdc="INC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_INC_INT32" fc="CO" />
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_SPC_simple_e_#LIB1" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_Status" fc="CF">
        <Val>status-only</Val>
      </DA>
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENG_SP_SetSvMaxDl_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_SetSvMaxDl" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_MV_simple_i_e_#LIB1" cdc="MV">
      <DA name="mag" bType="Struct" type="AnalogueValue_if" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" valKind="RO" type="ABBIED600_Rev3_Unit" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_INS_retain_e_#LIB2" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev6_DPL_ied_#LIB3" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="hwRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="serNum" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="model" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="location" bType="VisString255" fc="DC" />
      <DA name="cdcNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
      <DA name="cdcName" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600_DPL_ied</Val>
      </DA>
      <DA name="name" bType="VisString64" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev5_LPL_LD0_LINF_ED1_#LIB1" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="lnNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620:2015</Val>
      </DA>
      <DA name="cdcNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
      <DA name="cdcName" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600_LPL_LD0_LINF</Val>
      </DA>
      <DA name="eConfName" bType="VisString255" valKind="RO" fc="EX" />
      <DA name="eBayName" bType="VisString255" fc="EX" />
      <DA name="eDevRev" bType="VisString255" valKind="RO" fc="EX" />
      <DA name="eCustomer" bType="VisString255" fc="EX" />
      <DA name="eStreet" bType="VisString255" fc="EX" />
      <DA name="eHouseNum" bType="VisString255" fc="EX" />
      <DA name="eZip" bType="VisString255" fc="EX" />
      <DA name="eCity" bType="VisString255" fc="EX" />
      <DA name="eState" bType="VisString255" fc="EX" />
      <DA name="eCountry" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="ABBIED600_Rev8_DPL_eeprom_2_ED1_e_#LIB1" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="hwRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="serNum" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="model" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="cdcNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
      <DA name="cdcName" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600_DPL_eeprom_2</Val>
      </DA>
      <DA name="eManDate" bType="VisString255" valKind="RO" fc="EX" />
      <DA name="eTestStatId" bType="VisString255" valKind="RO" fc="EX" />
      <DA name="eTesterId" bType="VisString255" valKind="RO" fc="EX" />
      <DA name="eTestDate" bType="VisString255" valKind="RO" fc="EX" />
      <DA name="eHwId" bType="VisString255" valKind="RO" fc="EX" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_LPL_LD0_LDEV_ED1_#LIB1" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="lnNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620:2015</Val>
      </DA>
      <DA name="cdcNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
      <DA name="cdcName" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600_LPL_LD0_LDEV</Val>
      </DA>
      <DA name="eSwDate" bType="VisString255" valKind="RO" fc="EX" />
      <DA name="eSwNum" bType="VisString255" valKind="RO" fc="EX" />
      <DA name="eProdDate" bType="VisString255" valKind="RO" fc="EX" />
      <DA name="eOrdNum" bType="VisString255" valKind="RO" fc="EX" />
      <DA name="eMacAddr" bType="VisString255" valKind="RO" fc="EX" />
      <DA name="eMacAddr1" bType="VisString255" valKind="RO" fc="EX" />
      <DA name="eIp" bType="VisString255" fc="EX" />
      <DA name="eIpSubNet" bType="VisString255" fc="EX" />
      <DA name="eIpGateWay" bType="VisString255" fc="EX" />
      <DA name="eIpFront" bType="VisString255" valKind="RO" fc="EX" />
    </DOType>
    <DOType id="ABBIED600_Rev7_INS_warning_ED1" cdc="INS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev7_Health_Warning" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_SPS_e_#LIB3" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_BlkMod_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_BlkMod" fc="SP">
        <Val>Use Global</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_HzSet_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_HzSet" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_PhRotSet_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_PhRotSet" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ING_SP_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF">
        <Val>1</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ING_SP_1_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_PhOrdSet_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_PhOrdSet" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ASG_SP_f_e_#LIB1" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue" fc="SP" />
      <DA name="minVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="maxVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="stepSize" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_DmdAvMod_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_DmdAvMod" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_dmdItrv_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_dmdItrv" fc="SP">
        <Val>1 minute</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_SPG_SP_e_#LIB1" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" fc="SP">
        <Val>false</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_ModRemCtrl_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_ModRemCtl" fc="SP">
        <Val>Off</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev5_ENG_SP_Languages_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev4_Languages" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_FormatTime_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_FormatTime" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_FormatDate_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_FormatDate" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_NamingConvention_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_NamingConvention" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_ENG_SP_DefaultView_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev3_DefaultView" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_WhmiMod_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_WhmiMod" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_SLDSymbolFormat_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_SLDSymbolFormat" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_InUse_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_InUseMod" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_SetVsb_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_SetVsb" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_SPG_SP_authority_ED1_e_#LIB1" cdc="SPG">
      <DA name="setVal" desc="Authority override" bType="BOOLEAN" fc="SP" />
      <DA name="cdcNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
      <DA name="cdcName" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600_SPG_SP_authority</Val>
      </DA>
      <DA name="pwdAdmin" bType="VisString255" fc="EX" />
      <DA name="pwdEng" bType="VisString255" fc="EX" />
      <DA name="pwdOper" bType="VisString255" fc="EX" />
      <DA name="pwdView" bType="VisString255" fc="EX" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev10_INS_AuthAcs_ED1_e_#LIB1" cdc="INS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev8_AuthAcs" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_AuthAcsLev_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_AuthAcsLev" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_SPG_SP_AccessAdmW_e_#LIB1" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_INC_control_led_ED1_e_#LIB1" cdc="INC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_INC_INT32" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_AlmLedSt" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_LedMode_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_LedMode" fc="SP">
        <Val>Follow-S</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_SPS_simple_e_#LIB2" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_LedColor_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_LedColor" fc="SP">
        <Val>Green</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_LPL_lnNs_1_#LIB1" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="lnNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620:2015</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_LPL_mms_#LIB1" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="lnNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620:2015</Val>
      </DA>
      <DA name="cdcNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
      <DA name="cdcName" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600_LPL_mms</Val>
      </DA>
      <DA name="eIp1" bType="VisString255" valKind="RO" fc="EX" />
      <DA name="eIp2" bType="VisString255" valKind="RO" fc="EX" />
      <DA name="eIp3" bType="VisString255" valKind="RO" fc="EX" />
      <DA name="eIp4" bType="VisString255" valKind="RO" fc="EX" />
      <DA name="eIp5" bType="VisString255" valKind="RO" fc="EX" />
    </DOType>
    <DOType id="ABBIED600_Rev5_LPL_tms_ED1_#LIB1" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="lnNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620:2015</Val>
      </DA>
      <DA name="cdcNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
      <DA name="cdcName" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600_LPL_tms</Val>
      </DA>
      <DA name="mstrId" bType="VisString255" valKind="RO" fc="EX" />
      <DA name="eIpSNTPpri" bType="VisString255" fc="EX" />
      <DA name="eIpSNTPsec" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="ABBIED600_Rev6_ENG_SP_SyncSrc_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev5_SyncSrc" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_INS_TmSrc_ED1_e_#LIB1" cdc="INS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev3_TmSrc" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_INS_PTPTmSrc_ED1_e_#LIB1" cdc="INS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_PTPTmSrc" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_INS_PTPClkAcc_ED1_e_#LIB1" cdc="INS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_PTPClkAcc" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_INS_e_#LIB2" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENG_SP_PTPAnncMod_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_PTPAnncMod" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev6_LPL_LD0_LTIM_#LIB1" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="lnNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
      <DA name="cdcNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
      <DA name="cdcName" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600_LPL_LD0_LTIM</Val>
      </DA>
      <DA name="occDT" bType="INT16U" fc="EX" />
      <DA name="occTypeDT" bType="Enum" type="ABBIED600_Rev1_setCal_occType" fc="EX" />
      <DA name="occPerDT" bType="Enum" type="ABBIED600_Rev1_setCal_occPer" fc="EX" />
      <DA name="weekDayDT" bType="Enum" type="ABBIED600_Rev1_setCal_weekDay" fc="EX" />
      <DA name="monthDT" bType="Enum" type="ABBIED600_Rev1_setCal_month" fc="EX" />
      <DA name="dayDT" bType="INT8U" fc="EX" />
      <DA name="hrDT" bType="INT8U" fc="EX" />
      <DA name="mnDT" bType="INT8U" fc="EX" />
      <DA name="occST" bType="INT16U" fc="EX" />
      <DA name="occTypeST" bType="Enum" type="ABBIED600_Rev1_setCal_occType" fc="EX" />
      <DA name="occPerST" bType="Enum" type="ABBIED600_Rev1_setCal_occPer" fc="EX" />
      <DA name="weekDayST" bType="Enum" type="ABBIED600_Rev1_setCal_weekDay" fc="EX" />
      <DA name="monthST" bType="Enum" type="ABBIED600_Rev1_setCal_month" fc="EX" />
      <DA name="dayST" bType="INT8U" fc="EX" />
      <DA name="hrST" bType="INT8U" fc="EX" />
      <DA name="mnST" bType="INT8U" fc="EX" />
      <DA name="tmSys" bType="VisString255" fc="EX" />
      <DA name="dateSys" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="ABBIED600_Rev1_SPS_dU_e" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="Conf" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_ARtgSec_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_ARtgSec" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_ConnType_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_ConnType" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_AnInType_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_AnInpType" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_FibMod_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_FibMod" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_SerMod_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_SerMod" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENG_SP_BaudRate_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_BaudRate" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_ENG_SP_EthPortMod_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_EthPortMod" fc="SP" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev7_LPL_MBS_ED1" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="lnNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620:2015</Val>
      </DA>
      <DA name="cdcNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
      <DA name="cdcName" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600_LPL_MBS</Val>
      </DA>
      <DA name="clientIP" bType="VisString255" fc="EX" />
      <DA name="ctrlStructPassWd1" bType="VisString255" fc="EX" />
      <DA name="ctrlStructPassWd2" bType="VisString255" fc="EX" />
      <DA name="ctrlStructPassWd3" bType="VisString255" fc="EX" />
      <DA name="ctrlStructPassWd4" bType="VisString255" fc="EX" />
      <DA name="ctrlStructPassWd5" bType="VisString255" fc="EX" />
      <DA name="ctrlStructPassWd6" bType="VisString255" fc="EX" />
      <DA name="ctrlStructPassWd7" bType="VisString255" fc="EX" />
      <DA name="ctrlStructPassWd8" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_CommPort_ED1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_CommPort" fc="SP" />
      <DA name="cdcNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
      <DA name="cdcName" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600_ENG_SP_CommPort</Val>
      </DA>
      <DA name="eIp" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_LnkMod" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_MBS_LnkMod" fc="SP" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_MBWrAuth" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_MBWrAuth" fc="SP" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_MBSEventID" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_MBS_MBEventID" fc="SP" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_MBEvtBufMod" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_MBS_EvBufMode" fc="SP" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_CRCOrd" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_MBS_CRCOrder" fc="SP" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_MBSTimeFormat" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_MBS_MBTimeFormat" fc="SP" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_SerPty" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_MBS_SerPty" fc="SP" />
    </DOType>
    <DOType id="ABBIED600_Rev1_SPC_retain_e_#LIB1" cdc="SPC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_INS_LocKeyHMI_ED1_e_#LIB1" cdc="INS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev3_LocKeyHMI" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENG_SP_LocRemMod_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_LocRemMod" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENG_SP_StaLevSet_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_StaLevSet" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev26_INS_ProFcn_ED1" cdc="INS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev32_ProFcn" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ASG_SG_i_ED1_e_#LIB1" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue_if" fc="SG" />
      <DA name="units" bType="Struct" valKind="RO" type="ABBIED600_Rev3_Unit" fc="CF" />
      <DA name="minVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="maxVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="stepSize" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_MV_2_e_#LIB1" cdc="MV">
      <DA name="mag" bType="Struct" type="AnalogueValue_if" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" valKind="RO" type="ABBIED600_Rev3_Unit" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev20_INC_TstOut_ED1_e_#LIB1" cdc="INC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev20_TstOut_Oper" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev20_TstOutKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_AResSigSel_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_AResSigSel" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ING_SG_minVal_retain_ED1" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SG" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF">
        <Val>1</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_StrPhSel_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_StrPhSel" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_INC_TestPro_ED1_e_#LIB1" cdc="INC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_TestPro_Oper" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev2_TestProKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_OpModTEF_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_OpModTEF" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_VResSigSel_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_VResSigSel" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ASG_SP_i_e_#LIB1" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue_if" fc="SP" />
      <DA name="units" bType="Struct" valKind="RO" type="ABBIED600_Rev3_Unit" fc="CF" />
      <DA name="minVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="maxVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="stepSize" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENG_SP_OpQtySel_ED1_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_OpQtySel" fc="SG" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_TrOutMod_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_TrOutMod" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_MeasMod_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_MeasMod" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_buTripMode_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_buTripMode" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_StrLtcMod_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_StrLtcMod" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_INS_AutoRecSt_ED1" cdc="INS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev2_AutoReclosingKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_recOp_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_RecOp" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_termPrio_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_TermPrio" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_proCrdMod_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_ProCrdMod" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_autoIniCnd_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_AutoIniCnd" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_INC_TestCtl_ED1_e" cdc="INC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev3_TestCtl_Oper" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev3_TestCtlKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_SPG_SG_ED1_e_#LIB1" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" fc="SG">
        <Val>false</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_WYE_res_simple_i_e" cdc="WYE">
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
      <SDO name="res" type="ABBIED600_Rev3_CMV_3" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ING_SP_EStoRte_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_EStoRte" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_EStoMod_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_EStoMod" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev5_ENG_SP_RadrChNum_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev4_RadrChNum" fc="SP">
        <Val>Disabled</Val>
      </DA>
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_ClcMth_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="Enum" valKind="RO" type="CalcMethodKind" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_ClcMod_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="Enum" valKind="RO" type="CalcModeKind" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_CURVE_SG_setCharact_ED1" cdc="CURVE">
      <DA name="setCharact" bType="Enum" type="ABBIED600_Rev1_CurveCharKind" fc="SG" />
    </DOType>
    <DOType id="ABBIED600_Rev20_INC_TstOut_ED1" cdc="INC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev20_TstOut_Oper" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev20_TstOutKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SG_OpModAdm_ED1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_OpModAdm" fc="SG" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_AResSigSel" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_AResSigSel" fc="SP" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_VResSigSel" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_VResSigSel" fc="SP" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_AdmClcMod" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_AdmClcMod" fc="SP" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SG_OpModEF_ED1_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_OpModEF" fc="SG" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ING_SG_ED1_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SG" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF">
        <Val>1</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SG_OpModProHz_ED1_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_OpModProHz" fc="SG" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SG_AutoManMod_ED1_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_AutoManMod" fc="SG" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_VSel_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_VSel" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SG_TypTmRs_ED1_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_TypTmRs" fc="SG" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev8_DPC_control_#LIB1" cdc="DPC">
      <DA name="SBOw" bType="Struct" type="ABBIED600_Rev1_tcOper" fc="CO" />
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper" fc="CO" />
      <DA name="Cancel" bType="Struct" type="ABBIED600_Rev1_tcCancel" fc="CO" />
      <DA name="stVal" bType="Dbpos" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="stSeld" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="pulseConfig" bType="Struct" type="PulseConfig" fc="CF" />
      <DA name="ctlModel" bType="Enum" type="ABBIED600_Rev1_CtlModelKind_StatusDirectSbo" fc="CF">
        <Val>sbo-with-enhanced-security</Val>
      </DA>
      <DA name="sboTimeout" bType="INT32U" fc="CF">
        <Val>30000</Val>
      </DA>
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="cdcNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
      <DA name="cdcName" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600_DPC_control</Val>
      </DA>
      <DA name="operTimeout" bType="INT32U" fc="CF" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SG_LivDeaMod_ED1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_LiveDeadModeKind" fc="SG" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_OpModSC_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_OpModSC" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_OpModCtrl_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_OpModCtrl" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_INS_EnergSt_ED1_e" cdc="INS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_EnergSt" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_INC_TestSpvn_ED1_e_#LIB1" cdc="INC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev3_TestSpvn_Oper" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev3_TestSpvnKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_TrvClcMod_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_TrvClcMod" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_INS_d_e_#LIB3" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_TmrAlmMod" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_TmrAlmMod" fc="SP" />
    </DOType>
    <DOType id="ABBIED600_Rev3_INS_Unit_e_#LIB1" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="cdcNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
      <DA name="cdcName" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600_INS_Unit</Val>
      </DA>
      <DA name="units" bType="Struct" valKind="RO" type="ABBIED600_Rev3_Unit" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_OpModPh_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_OpModPh" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_QtySel_#LIB1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_QtySel" fc="SP">
        <Val>Disabled</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_DirMod2_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_DirMod2" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_WYE_threephase_simple_i" cdc="WYE">
      <DA name="d" bType="VisString255" fc="DC" />
      <SDO name="phsA" type="ABBIED600_Rev3_CMV_3" />
      <SDO name="phsB" type="ABBIED600_Rev3_CMV_3" />
      <SDO name="phsC" type="ABBIED600_Rev3_CMV_3" />
    </DOType>
    <DOType id="ABBIED600_Rev3_WYE_threephase_simple_i_e" cdc="WYE">
      <SDO name="phsA" type="ABBIED600_Rev3_CMV_3" />
      <SDO name="phsB" type="ABBIED600_Rev3_CMV_3" />
      <SDO name="phsC" type="ABBIED600_Rev3_CMV_3" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_DmdWinMod_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_DmdWinMod" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_PhSv_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_PhSv" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_VVaTyp_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_VVaTyp" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_INS_VVaTyp_ED1_e_#LIB1" cdc="INS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev2_VVaTyp" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENG_SP_DefHzSel_e_#LIB1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_DefHzSel" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_LPL_1tsg_setCal" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="lnNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
      <DA name="cdcNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
      <DA name="cdcName" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600_LPL_1tsg_setCal</Val>
      </DA>
      <DA name="occ" bType="INT16U" fc="EX" />
      <DA name="occType" bType="Enum" type="ABBIED600_Rev1_setCal_occType" fc="EX" />
      <DA name="occPer" bType="Enum" type="ABBIED600_Rev1_setCal_occPer" fc="EX" />
      <DA name="weekDay" bType="Enum" type="ABBIED600_Rev1_setCal_weekDay" fc="EX" />
      <DA name="month" bType="Enum" type="ABBIED600_Rev1_setCal_month" fc="EX" />
      <DA name="day" bType="INT8U" fc="EX" />
      <DA name="hr" bType="INT8U" fc="EX" />
      <DA name="mn" bType="INT8U" fc="EX" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ENG_SP_UnbDetMth" cdc="ING">
      <DA name="setVal" bType="Enum" type="UnbalanceDetectionKind" fc="SP" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_TrgModPQ_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_TrgModPQ" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_ObsPerSel_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_ObsPerSel" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_INC_TestOth_ED1_e" cdc="INC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_TestOth_Oper" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_TestOthKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_INC_Mod_On_ED1_e" cdc="INC">
      <DA name="stVal" bType="Enum" type="BehaviourModeKind" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_Status" fc="CF">
        <Val>status-only</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx620 MICS:2015&gt;IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_DEL_onephaseAB_full_i" cdc="DEL">
      <DA name="d" bType="VisString255" fc="DC" />
      <SDO name="phsAB" type="ABBIED600_Rev3_CMV_1" />
    </DOType>
    <DOType id="ABBIED600_Rev1_WYE_onephaseA_full_i" cdc="WYE">
      <SDO name="phsA" type="ABBIED600_Rev3_CMV_1" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_DEL_5_onephaseAB_simpler" cdc="DEL">
      <DA name="d" bType="VisString255" fc="DC" />
      <SDO name="phsAB" type="ABBIED600_Rev3_CMV_3" />
    </DOType>
    <DOType id="ABBIED600_Rev1_WYE_onephaseA_simpler_i" cdc="WYE">
      <SDO name="phsA" type="ABBIED600_Rev3_CMV_3" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DAType id="ABBIED600_Rev1_originator">
      <BDA name="orCat" bType="Enum" type="OriginatorCategoryKind" />
      <BDA name="orIdent" bType="Octet64" />
    </DAType>
    <DAType id="ABBIED600_Rev1_tcOper_Mod_OnTestBlock">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnTestBlockOff" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="ABBIED600_Rev1_tcOper">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="ABBIED600_Rev1_tcOper_INC_INT32">
      <BDA name="ctlVal" bType="INT32" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="AnalogueValue_if">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="ABBIED600_Rev3_Unit">
      <BDA name="SIUnit" bType="Enum" type="SIUnitKind_" />
      <BDA name="multiplier" bType="Enum" type="MultiplierKind" />
    </DAType>
    <DAType id="AnalogueValue">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="ABBIED600_Rev1_tcOper_Mod_OnOff">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnOff" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="ABBIED600_Rev20_TstOut_Oper">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev20_TstOutKind" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="AnalogueValue_if_CMV">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="Vector_angle_if_CMV">
      <BDA name="mag" bType="Struct" type="AnalogueValue_if_CMV" />
      <BDA name="ang" bType="Struct" type="AnalogueValue_if" />
    </DAType>
    <DAType id="Vector_if">
      <BDA name="mag" bType="Struct" type="AnalogueValue_if" />
    </DAType>
    <DAType id="AnalogueValue_f">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="RangeConfig">
      <BDA name="hhLim" bType="Struct" type="AnalogueValue_f" />
      <BDA name="hLim" bType="Struct" type="AnalogueValue_f" />
      <BDA name="lLim" bType="Struct" type="AnalogueValue_f" />
      <BDA name="llLim" bType="Struct" type="AnalogueValue_f" />
      <BDA name="min" bType="Struct" valKind="RO" type="AnalogueValue_f" />
      <BDA name="max" bType="Struct" valKind="RO" type="AnalogueValue_f" />
    </DAType>
    <DAType id="Vector_if_CMV">
      <BDA name="mag" bType="Struct" type="AnalogueValue_if_CMV" />
    </DAType>
    <DAType id="ABBIED600_Rev3_TestSpvn_Oper">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev3_TestSpvnKind" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="AnalogueValue_MV_if">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="ABBIED600_Rev3_Unit_2">
      <BDA name="SIUnit" bType="Enum" valKind="RO" type="SIUnitKind_" />
      <BDA name="multiplier" bType="Enum" type="MultiplierKind" />
    </DAType>
    <DAType id="ABBIED600_Rev1_TestPro_Oper">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev2_TestProKind" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="AnalogueValue_i">
      <BDA name="i" bType="INT32" />
    </DAType>
    <DAType id="ScaledValueConfig">
      <BDA name="scaleFactor" bType="FLOAT32" />
      <BDA name="offset" bType="FLOAT32" />
    </DAType>
    <DAType id="ABBIED600_Rev1_tcOper_Mod_OnBlockOff">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnBlockOff" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="ABBIED600_Rev1_tcCancel">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
    </DAType>
    <DAType id="PulseConfig">
      <BDA name="cmdQual" bType="Enum" valKind="RO" type="cmdQual" />
      <BDA name="onDur" bType="INT32U" />
      <BDA name="offDur" bType="INT32U" valKind="RO" />
      <BDA name="numPls" bType="INT32U" valKind="RO" />
    </DAType>
    <DAType id="ABBIED600_Rev2_PulseConfig_1">
      <BDA name="cmdQual" bType="Enum" type="ABBIED600_Rev2_cmdQual" />
      <BDA name="onDur" bType="INT32U" />
      <BDA name="offDur" bType="INT32U" valKind="RO" />
      <BDA name="numPls" bType="INT32U" valKind="RO" />
    </DAType>
    <DAType id="ABBIED600_Rev3_TestCtl_Oper">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev3_TestCtlKind" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="ABBIED600_Rev1_TestOth_Oper">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev1_TestOthKind" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <EnumType id="ABBIED600_Rev1_BehaviourModeKind_OnTestBlockOff">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
    </EnumType>
    <EnumType id="OriginatorCategoryKind">
      <EnumVal ord="0">not-supported</EnumVal>
      <EnumVal ord="1">bay-control</EnumVal>
      <EnumVal ord="2">station-control</EnumVal>
      <EnumVal ord="3">remote-control</EnumVal>
      <EnumVal ord="4">automatic-bay</EnumVal>
      <EnumVal ord="5">automatic-station</EnumVal>
      <EnumVal ord="6">automatic-remote</EnumVal>
      <EnumVal ord="7">maintenance</EnumVal>
      <EnumVal ord="8">process</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_CtlModelKind_StatusDirect">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
    </EnumType>
    <EnumType id="BehaviourModeKind">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_HealthKind">
      <EnumVal ord="-2">Waiting</EnumVal>
      <EnumVal ord="-1">Test</EnumVal>
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_OpModSG">
      <EnumVal ord="0">Operator</EnumVal>
      <EnumVal ord="1">Logic mode 1</EnumVal>
      <EnumVal ord="2">Logic mode 2</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_CtlModelKind_Status">
      <EnumVal ord="0">status-only</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_SetSvMaxDl">
      <EnumVal ord="0">1.90 1.58 ms</EnumVal>
      <EnumVal ord="1">3.15 2.62 ms</EnumVal>
      <EnumVal ord="2">4.40 3.67 ms</EnumVal>
      <EnumVal ord="3">5.65 4.71 ms</EnumVal>
      <EnumVal ord="4">6.90 5.75 ms</EnumVal>
    </EnumType>
    <EnumType id="SIUnitKind_">
      <EnumVal ord="1" />
      <EnumVal ord="2">m</EnumVal>
      <EnumVal ord="3">kg</EnumVal>
      <EnumVal ord="4">s</EnumVal>
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="6">K</EnumVal>
      <EnumVal ord="7">mol</EnumVal>
      <EnumVal ord="8">cd</EnumVal>
      <EnumVal ord="9">deg</EnumVal>
      <EnumVal ord="10">rad</EnumVal>
      <EnumVal ord="11">sr</EnumVal>
      <EnumVal ord="21">Gy</EnumVal>
      <EnumVal ord="22">q</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="24">Sv</EnumVal>
      <EnumVal ord="25">F</EnumVal>
      <EnumVal ord="26">C</EnumVal>
      <EnumVal ord="27">S</EnumVal>
      <EnumVal ord="28">H</EnumVal>
      <EnumVal ord="29">V</EnumVal>
      <EnumVal ord="30">ohm</EnumVal>
      <EnumVal ord="31">J</EnumVal>
      <EnumVal ord="32">N</EnumVal>
      <EnumVal ord="33">Hz</EnumVal>
      <EnumVal ord="34">lx</EnumVal>
      <EnumVal ord="35">Lm</EnumVal>
      <EnumVal ord="36">Wb</EnumVal>
      <EnumVal ord="37">T</EnumVal>
      <EnumVal ord="38">W</EnumVal>
      <EnumVal ord="39">Pa</EnumVal>
      <EnumVal ord="41">m²</EnumVal>
      <EnumVal ord="42">m³</EnumVal>
      <EnumVal ord="43">m/s</EnumVal>
      <EnumVal ord="44">m/s²</EnumVal>
      <EnumVal ord="45">m³/s</EnumVal>
      <EnumVal ord="46">m/m³</EnumVal>
      <EnumVal ord="47">M</EnumVal>
      <EnumVal ord="48">kg/m³</EnumVal>
      <EnumVal ord="49">m²/s</EnumVal>
      <EnumVal ord="50">W/m K</EnumVal>
      <EnumVal ord="51">J/K</EnumVal>
      <EnumVal ord="52">ppm</EnumVal>
      <EnumVal ord="53">1/s</EnumVal>
      <EnumVal ord="54">rad/s</EnumVal>
      <EnumVal ord="61">VA</EnumVal>
      <EnumVal ord="62">Watts</EnumVal>
      <EnumVal ord="63">VAr</EnumVal>
      <EnumVal ord="64">phi</EnumVal>
      <EnumVal ord="65">cos(phi)</EnumVal>
      <EnumVal ord="66">Vs</EnumVal>
      <EnumVal ord="67">V²</EnumVal>
      <EnumVal ord="68">As</EnumVal>
      <EnumVal ord="69">A²</EnumVal>
      <EnumVal ord="70">A²t</EnumVal>
      <EnumVal ord="71">VAh</EnumVal>
      <EnumVal ord="72">Wh</EnumVal>
      <EnumVal ord="73">VArh</EnumVal>
      <EnumVal ord="74">V/Hz</EnumVal>
    </EnumType>
    <EnumType id="MultiplierKind">
      <EnumVal ord="-24">y</EnumVal>
      <EnumVal ord="-21">z</EnumVal>
      <EnumVal ord="-18">a</EnumVal>
      <EnumVal ord="-15">f</EnumVal>
      <EnumVal ord="-12">p</EnumVal>
      <EnumVal ord="-9">n</EnumVal>
      <EnumVal ord="-6">µ</EnumVal>
      <EnumVal ord="-3">m</EnumVal>
      <EnumVal ord="-2">c</EnumVal>
      <EnumVal ord="-1">d</EnumVal>
      <EnumVal ord="0" />
      <EnumVal ord="1">da</EnumVal>
      <EnumVal ord="2">h</EnumVal>
      <EnumVal ord="3">k</EnumVal>
      <EnumVal ord="6">M</EnumVal>
      <EnumVal ord="9">G</EnumVal>
      <EnumVal ord="12">T</EnumVal>
      <EnumVal ord="15">P</EnumVal>
      <EnumVal ord="18">E</EnumVal>
      <EnumVal ord="21">Z</EnumVal>
      <EnumVal ord="24">Y</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev7_Health_Error">
      <EnumVal ord="1">All ok</EnumVal>
      <EnumVal ord="2">System error</EnumVal>
      <EnumVal ord="3">Runtime app. error</EnumVal>
      <EnumVal ord="4">Runtime exec error</EnumVal>
      <EnumVal ord="7">File system error</EnumVal>
      <EnumVal ord="8">Test</EnumVal>
      <EnumVal ord="10">SW watchdog error</EnumVal>
      <EnumVal ord="11">Uaux error</EnumVal>
      <EnumVal ord="32">Settings error</EnumVal>
      <EnumVal ord="40">SO-relay(s),X105</EnumVal>
      <EnumVal ord="41">SO-relay(s),X115</EnumVal>
      <EnumVal ord="43">SO-relay(s),X100</EnumVal>
      <EnumVal ord="44">SO-relay(s),X110</EnumVal>
      <EnumVal ord="45">SO-relay(s),X120</EnumVal>
      <EnumVal ord="46">SO-relay(s),X130</EnumVal>
      <EnumVal ord="50">PO-relay(s),X105</EnumVal>
      <EnumVal ord="51">PO-relay(s),X115</EnumVal>
      <EnumVal ord="53">PO-relay(s),X100</EnumVal>
      <EnumVal ord="54">PO-relay(s),X110</EnumVal>
      <EnumVal ord="55">PO-relay(s),X120</EnumVal>
      <EnumVal ord="56">PO-relay(s),X130</EnumVal>
      <EnumVal ord="57">Light sensor error</EnumVal>
      <EnumVal ord="60">Conf.error,X105</EnumVal>
      <EnumVal ord="61">Conf.error,X115</EnumVal>
      <EnumVal ord="62">Conf.error,X000</EnumVal>
      <EnumVal ord="63">Conf.error,X100</EnumVal>
      <EnumVal ord="64">Conf.error,X110</EnumVal>
      <EnumVal ord="65">Conf.error,X120</EnumVal>
      <EnumVal ord="66">Conf.error,X130</EnumVal>
      <EnumVal ord="70">Card error,X105</EnumVal>
      <EnumVal ord="71">Card error,X115</EnumVal>
      <EnumVal ord="72">Card error,X000</EnumVal>
      <EnumVal ord="73">Card error,X100</EnumVal>
      <EnumVal ord="74">Card error,X110</EnumVal>
      <EnumVal ord="75">Card error,X120</EnumVal>
      <EnumVal ord="76">Card error,X130</EnumVal>
      <EnumVal ord="79">LHMI module</EnumVal>
      <EnumVal ord="80">RAM error</EnumVal>
      <EnumVal ord="81">ROM error</EnumVal>
      <EnumVal ord="82">EEPROM error</EnumVal>
      <EnumVal ord="83">FPGA error</EnumVal>
      <EnumVal ord="84">RTC error</EnumVal>
      <EnumVal ord="90">RTD card error,X105</EnumVal>
      <EnumVal ord="91">RTD card error,X115</EnumVal>
      <EnumVal ord="92">RTD card error,X000</EnumVal>
      <EnumVal ord="93">RTD card error,X100</EnumVal>
      <EnumVal ord="94">RTD card error,X110</EnumVal>
      <EnumVal ord="95">RTD card error,X120</EnumVal>
      <EnumVal ord="96">RTD card error,X130</EnumVal>
      <EnumVal ord="110">UPD card error,X115</EnumVal>
      <EnumVal ord="111">UPD self check,X115</EnumVal>
      <EnumVal ord="116">COM card error</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_BlkMod">
      <EnumVal ord="0">Use Global</EnumVal>
      <EnumVal ord="1">Freeze timer</EnumVal>
      <EnumVal ord="2">Block all</EnumVal>
      <EnumVal ord="3">Block OPERATE output</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_HzSet">
      <EnumVal ord="1">50Hz</EnumVal>
      <EnumVal ord="2">60Hz</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_PhRotSet">
      <EnumVal ord="1">ABC</EnumVal>
      <EnumVal ord="2">ACB</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_PhOrdSet">
      <EnumVal ord="1">ABC</EnumVal>
      <EnumVal ord="2">BCA</EnumVal>
      <EnumVal ord="3">CAB</EnumVal>
      <EnumVal ord="4">ACB</EnumVal>
      <EnumVal ord="5">CBA</EnumVal>
      <EnumVal ord="6">BAC</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_DmdAvMod">
      <EnumVal ord="1">Linear</EnumVal>
      <EnumVal ord="2">Logarithmic</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_dmdItrv">
      <EnumVal ord="0">1 minute</EnumVal>
      <EnumVal ord="1">5 minutes</EnumVal>
      <EnumVal ord="2">10 minutes</EnumVal>
      <EnumVal ord="3">15 minutes</EnumVal>
      <EnumVal ord="4">30 minutes</EnumVal>
      <EnumVal ord="5">60 minutes</EnumVal>
      <EnumVal ord="6">180 minutes</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_ModRemCtl">
      <EnumVal ord="1">Off</EnumVal>
      <EnumVal ord="2">Maintenance</EnumVal>
      <EnumVal ord="3">All levels</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev4_Languages">
      <EnumVal ord="1">English (us,iec)</EnumVal>
      <EnumVal ord="2">English (us,ansi)</EnumVal>
      <EnumVal ord="3">Chinese (cn,iec)</EnumVal>
      <EnumVal ord="4">German (de,iec)</EnumVal>
      <EnumVal ord="5">Swedish (se,iec)</EnumVal>
      <EnumVal ord="6">Spanish (es,iec)</EnumVal>
      <EnumVal ord="7">Russian (ru,iec)</EnumVal>
      <EnumVal ord="8">Polish (pl,iec)</EnumVal>
      <EnumVal ord="9">Portuguese (br,iec)</EnumVal>
      <EnumVal ord="10">Portuguese (pt,iec)</EnumVal>
      <EnumVal ord="11">Italian (it,iec)</EnumVal>
      <EnumVal ord="12">Finnish (fi,iec)</EnumVal>
      <EnumVal ord="13">French (fr,iec)</EnumVal>
      <EnumVal ord="14">Norwegian (no,iec)</EnumVal>
      <EnumVal ord="15">Czech (cz,iec)</EnumVal>
      <EnumVal ord="16">Arabic (sa,iec)</EnumVal>
      <EnumVal ord="17">Farsi (ir,iec)</EnumVal>
      <EnumVal ord="18">Korean (kr,iec)</EnumVal>
      <EnumVal ord="19">Flam (nl,iec)</EnumVal>
      <EnumVal ord="20">Danish (dk, iec)</EnumVal>
      <EnumVal ord="21">Spanish (mx,ansi)</EnumVal>
      <EnumVal ord="22">Portuguese (br,ansi)</EnumVal>
      <EnumVal ord="23">Turkish (tr,iec)</EnumVal>
      <EnumVal ord="24">Croatian (hr,iec)</EnumVal>
      <EnumVal ord="25">Ukrainian (ua,iec)</EnumVal>
      <EnumVal ord="26">Hungarian (hu,iec)</EnumVal>
      <EnumVal ord="27">Language 1</EnumVal>
      <EnumVal ord="28">Language 2</EnumVal>
      <EnumVal ord="29">Language 3</EnumVal>
      <EnumVal ord="30">Language 4</EnumVal>
      <EnumVal ord="31">Language 5</EnumVal>
      <EnumVal ord="32">Language 6</EnumVal>
      <EnumVal ord="33">Language 7</EnumVal>
      <EnumVal ord="34">Language 8</EnumVal>
      <EnumVal ord="35">Language 9</EnumVal>
      <EnumVal ord="36">Language 10</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_FormatTime">
      <EnumVal ord="1">24H:MM:SS:MS</EnumVal>
      <EnumVal ord="2">12H:MM:SS:MS</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_FormatDate">
      <EnumVal ord="1">DD.MM.YYYY</EnumVal>
      <EnumVal ord="2">DD/MM/YYYY</EnumVal>
      <EnumVal ord="3">DD-MM-YYYY</EnumVal>
      <EnumVal ord="4">MM.DD.YYYY</EnumVal>
      <EnumVal ord="5">MM/DD/YYYY</EnumVal>
      <EnumVal ord="6">YYYY-MM-DD</EnumVal>
      <EnumVal ord="7">YYYY-DD-MM</EnumVal>
      <EnumVal ord="8">YYYY/DD/MM</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_NamingConvention">
      <EnumVal ord="1">IEC61850</EnumVal>
      <EnumVal ord="2">IEC60617</EnumVal>
      <EnumVal ord="3">IEC-ANSI</EnumVal>
      <EnumVal ord="4">ANSI-ANSI</EnumVal>
      <EnumVal ord="5">CHINESE</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev3_DefaultView">
      <EnumVal ord="1">Measurements</EnumVal>
      <EnumVal ord="2">Main menu</EnumVal>
      <EnumVal ord="3">SLD</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_SLDSymbolFormat">
      <EnumVal ord="1">IEC</EnumVal>
      <EnumVal ord="2">ANSI</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_InUseMod">
      <EnumVal ord="1">In use</EnumVal>
      <EnumVal ord="2">Not in use</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_SetVsb">
      <EnumVal ord="1">Basic</EnumVal>
      <EnumVal ord="2">Advanced</EnumVal>
    </EnumType>
    <EnumType id="SeverityKind">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">critical</EnumVal>
      <EnumVal ord="2">major</EnumVal>
      <EnumVal ord="3">minor</EnumVal>
      <EnumVal ord="4">warning</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev8_AuthAcs">
      <EnumVal ord="0">No activity</EnumVal>
      <EnumVal ord="1">Configuration change</EnumVal>
      <EnumVal ord="2">Firmware change</EnumVal>
      <EnumVal ord="3">Firmware change fail</EnumVal>
      <EnumVal ord="4">Attached to retrofit test case</EnumVal>
      <EnumVal ord="5">Removed from retrofit test case</EnumVal>
      <EnumVal ord="10">Setting group remote</EnumVal>
      <EnumVal ord="11">Setting group local</EnumVal>
      <EnumVal ord="20">Control remote</EnumVal>
      <EnumVal ord="21">Control local</EnumVal>
      <EnumVal ord="22">Test on</EnumVal>
      <EnumVal ord="23">Test off</EnumVal>
      <EnumVal ord="24">Reset trips</EnumVal>
      <EnumVal ord="30">Setting commit</EnumVal>
      <EnumVal ord="33">Time change</EnumVal>
      <EnumVal ord="40">Audit log access</EnumVal>
      <EnumVal ord="41">Login</EnumVal>
      <EnumVal ord="42">Logout</EnumVal>
      <EnumVal ord="43">Logout timed</EnumVal>
      <EnumVal ord="50">Password change</EnumVal>
      <EnumVal ord="51">Password/id creation</EnumVal>
      <EnumVal ord="52">Password/id deletion</EnumVal>
      <EnumVal ord="60">Firmware reset</EnumVal>
      <EnumVal ord="61">Audit overflow</EnumVal>
      <EnumVal ord="70">Violation remote</EnumVal>
      <EnumVal ord="71">Violation local</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_AuthAcsLev">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Configuration change</EnumVal>
      <EnumVal ord="3">Setting group</EnumVal>
      <EnumVal ord="4">Setting group, control</EnumVal>
      <EnumVal ord="5">Settings edit</EnumVal>
      <EnumVal ord="6">All</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_BehaviourModeKind_OnOff">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="FaultDirectionKind">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
      <EnumVal ord="3">both</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_PhaseFaultDirectionKind">
      <EnumVal ord="-1">both</EnumVal>
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev20_TstOutKind">
      <EnumVal ord="-126">Deactive ST_UN_I</EnumVal>
      <EnumVal ord="-125">Activate ST_UN_I</EnumVal>
      <EnumVal ord="-124">Deactive OPR_UN_I</EnumVal>
      <EnumVal ord="-123">Activate OPR_UN_I</EnumVal>
      <EnumVal ord="-122">Deactive ST_OVLOD</EnumVal>
      <EnumVal ord="-121">Activate ST_OVLOD</EnumVal>
      <EnumVal ord="-120">Deactive OPR_OVLOD</EnumVal>
      <EnumVal ord="-119">Activate OPR_OVLOD</EnumVal>
      <EnumVal ord="-118">Deactive LCG</EnumVal>
      <EnumVal ord="-117">Activate LCG</EnumVal>
      <EnumVal ord="-116">Deactive CRL</EnumVal>
      <EnumVal ord="-115">Activate CRL</EnumVal>
      <EnumVal ord="-114">Deactive CS</EnumVal>
      <EnumVal ord="-113">Activate CS</EnumVal>
      <EnumVal ord="-112">Deactive CR</EnumVal>
      <EnumVal ord="-111">Activate CR</EnumVal>
      <EnumVal ord="-110">Deactive ECHO</EnumVal>
      <EnumVal ord="-109">Activate ECHO</EnumVal>
      <EnumVal ord="-108">Deactive OPR_WEI</EnumVal>
      <EnumVal ord="-107">Activate OPR_WEI</EnumVal>
      <EnumVal ord="-106">Deactive OPR_IRV</EnumVal>
      <EnumVal ord="-105">Activate OPR_IRV</EnumVal>
      <EnumVal ord="-104">Deactive ST_ALARM</EnumVal>
      <EnumVal ord="-103">Activate ST_ALARM</EnumVal>
      <EnumVal ord="-102">Deactive START_GFC</EnumVal>
      <EnumVal ord="-101">Activate START_GFC</EnumVal>
      <EnumVal ord="-100">Deactive LODDSR_GFC</EnumVal>
      <EnumVal ord="-99">Activate LODDSR_GFC</EnumVal>
      <EnumVal ord="-98">Deactive START_Z5</EnumVal>
      <EnumVal ord="-97">Activate START_Z5</EnumVal>
      <EnumVal ord="-96">Deactive START_Z4</EnumVal>
      <EnumVal ord="-95">Activate START_Z4</EnumVal>
      <EnumVal ord="-94">Deactive START_Z3</EnumVal>
      <EnumVal ord="-93">Activate START_Z3</EnumVal>
      <EnumVal ord="-92">Deactive START_Z2</EnumVal>
      <EnumVal ord="-91">Activate START_Z2</EnumVal>
      <EnumVal ord="-90">Deactive START_Z1</EnumVal>
      <EnumVal ord="-89">Activate START_Z1</EnumVal>
      <EnumVal ord="-88">Deactive OPERATE_Z5</EnumVal>
      <EnumVal ord="-87">Activate OPERATE_Z5</EnumVal>
      <EnumVal ord="-86">Deactive OPERATE_Z4</EnumVal>
      <EnumVal ord="-85">Activate OPERATE_Z4</EnumVal>
      <EnumVal ord="-84">Deactive OPERATE_Z3</EnumVal>
      <EnumVal ord="-83">Activate OPERATE_Z3</EnumVal>
      <EnumVal ord="-82">Deactive OPERATE_Z2</EnumVal>
      <EnumVal ord="-81">Activate OPERATE_Z2</EnumVal>
      <EnumVal ord="-80">Deactive OPERATE_Z1</EnumVal>
      <EnumVal ord="-79">Activate OPERATE_Z1</EnumVal>
      <EnumVal ord="-78">Deactive OBS_PR_ACT</EnumVal>
      <EnumVal ord="-77">Activate OBS_PR_ACT</EnumVal>
      <EnumVal ord="-76">Deactive FAIL_CTGRP3</EnumVal>
      <EnumVal ord="-75">Activate FAIL_CTGRP3</EnumVal>
      <EnumVal ord="-74">Deactive FAIL_CTGRP2</EnumVal>
      <EnumVal ord="-73">Activate FAIL_CTGRP2</EnumVal>
      <EnumVal ord="-72">Deactive FAIL_CTGRP1</EnumVal>
      <EnumVal ord="-71">Activate FAIL_CTGRP1</EnumVal>
      <EnumVal ord="-70">Deactive PCT_UNB_AL</EnumVal>
      <EnumVal ord="-69">Activate PCT_UNB_AL</EnumVal>
      <EnumVal ord="-68">Deactive MN_UNB_AL</EnumVal>
      <EnumVal ord="-67">Activate MN_UNB_AL</EnumVal>
      <EnumVal ord="-66">Deactive COOL_ACTIVE</EnumVal>
      <EnumVal ord="-65">Activate COOL_ACTIVE</EnumVal>
      <EnumVal ord="-64">Deactive INTST</EnumVal>
      <EnumVal ord="-63">Activate INTST</EnumVal>
      <EnumVal ord="-62">Deactive DIPST</EnumVal>
      <EnumVal ord="-61">Activate DIPST</EnumVal>
      <EnumVal ord="-60">Deactive SWELLST</EnumVal>
      <EnumVal ord="-59">Activate SWELLST</EnumVal>
      <EnumVal ord="-58">Deactive INT_BLKD</EnumVal>
      <EnumVal ord="-57">Activate INT_BLKD</EnumVal>
      <EnumVal ord="-56">Deactive ST_REST</EnumVal>
      <EnumVal ord="-55">Activate ST_REST</EnumVal>
      <EnumVal ord="-54">Deactive DLDB</EnumVal>
      <EnumVal ord="-53">Activate DLDB</EnumVal>
      <EnumVal ord="-52">Deactive DLLB</EnumVal>
      <EnumVal ord="-51">Activate DLLB</EnumVal>
      <EnumVal ord="-50">Deactive LLLB</EnumVal>
      <EnumVal ord="-49">Activate LLLB</EnumVal>
      <EnumVal ord="-48">Deactive LLDB</EnumVal>
      <EnumVal ord="-47">Activate LLDB</EnumVal>
      <EnumVal ord="-46">Deactive CMD_FAIL_AL</EnumVal>
      <EnumVal ord="-45">Activate CMD_FAIL_AL</EnumVal>
      <EnumVal ord="-44">Deactive CL_FAIL_AL</EnumVal>
      <EnumVal ord="-43">Activate CL_FAIL_AL</EnumVal>
      <EnumVal ord="-42">Deactive SYNC_OK</EnumVal>
      <EnumVal ord="-41">Activate SYNC_OK</EnumVal>
      <EnumVal ord="-40">Deactive SYNC_INPRO</EnumVal>
      <EnumVal ord="-39">Activate SYNC_INPRO</EnumVal>
      <EnumVal ord="-38">Deactive PAR_FAIL</EnumVal>
      <EnumVal ord="-37">Activate PAR_FAIL</EnumVal>
      <EnumVal ord="-36">Deactive LOWER</EnumVal>
      <EnumVal ord="-35">Activate LOWER</EnumVal>
      <EnumVal ord="-34">Deactive RAISE</EnumVal>
      <EnumVal ord="-33">Activate RAISE</EnumVal>
      <EnumVal ord="-32">Deactive ST_FRG</EnumVal>
      <EnumVal ord="-31">Activate ST_FRG</EnumVal>
      <EnumVal ord="-30">Deactive ST_OFRQ</EnumVal>
      <EnumVal ord="-29">Activate ST_OFRQ</EnumVal>
      <EnumVal ord="-28">Deactive ST_UFRQ</EnumVal>
      <EnumVal ord="-27">Activate ST_UFRQ</EnumVal>
      <EnumVal ord="-26">Deactive OPR_FRG</EnumVal>
      <EnumVal ord="-25">Activate OPR_FRG</EnumVal>
      <EnumVal ord="-24">Deactive OPR_OFRQ</EnumVal>
      <EnumVal ord="-23">Activate OPR_OFRQ</EnumVal>
      <EnumVal ord="-22">Deactive OPR_UFRQ</EnumVal>
      <EnumVal ord="-21">Activate OPR_UFRQ</EnumVal>
      <EnumVal ord="-20">Deactive BLKDWAV</EnumVal>
      <EnumVal ord="-19">Activate BLKDWAV</EnumVal>
      <EnumVal ord="-18">Deactive BLKD5H</EnumVal>
      <EnumVal ord="-17">Activate BLKD5H</EnumVal>
      <EnumVal ord="-16">Deactive BLKD2H</EnumVal>
      <EnumVal ord="-15">Activate BLKD2H</EnumVal>
      <EnumVal ord="-14">Deactive OPR_HS</EnumVal>
      <EnumVal ord="-13">Activate OPR_HS</EnumVal>
      <EnumVal ord="-12">Deactive OPR_LS</EnumVal>
      <EnumVal ord="-11">Activate OPR_LS</EnumVal>
      <EnumVal ord="-10">Deactive BLK_RESTART</EnumVal>
      <EnumVal ord="-9">Activate BLK_RESTART</EnumVal>
      <EnumVal ord="-8">Deactive LOCK_START</EnumVal>
      <EnumVal ord="-7">Activate LOCK_START</EnumVal>
      <EnumVal ord="-6">Deactive MOT_START</EnumVal>
      <EnumVal ord="-5">Activate MOT_START</EnumVal>
      <EnumVal ord="-4">Deactive OPR_STALL</EnumVal>
      <EnumVal ord="-3">Activate OPR_STALL</EnumVal>
      <EnumVal ord="-2">Deactive OPR_IIT</EnumVal>
      <EnumVal ord="-1">Activate OPR_IIT</EnumVal>
      <EnumVal ord="0">Reset</EnumVal>
      <EnumVal ord="1">Activate START</EnumVal>
      <EnumVal ord="2">Deactive START</EnumVal>
      <EnumVal ord="3">Activate ST_A</EnumVal>
      <EnumVal ord="4">Deactive ST_A</EnumVal>
      <EnumVal ord="5">Activate ST_B</EnumVal>
      <EnumVal ord="6">Deactive ST_B</EnumVal>
      <EnumVal ord="7">Activate ST_C</EnumVal>
      <EnumVal ord="8">Deactive ST_C</EnumVal>
      <EnumVal ord="9">Activate OPERATE</EnumVal>
      <EnumVal ord="10">Deactive OPERATE</EnumVal>
      <EnumVal ord="11">Activate OPR_A</EnumVal>
      <EnumVal ord="12">Deactive OPR_A</EnumVal>
      <EnumVal ord="13">Activate OPR_B</EnumVal>
      <EnumVal ord="14">Deactive OPR_B</EnumVal>
      <EnumVal ord="15">Activate OPR_C</EnumVal>
      <EnumVal ord="16">Deactive OPR_C</EnumVal>
      <EnumVal ord="17">Activate ALARM</EnumVal>
      <EnumVal ord="18">Deactive ALARM</EnumVal>
      <EnumVal ord="19">Activate WARNING</EnumVal>
      <EnumVal ord="20">Deactive WARNING</EnumVal>
      <EnumVal ord="21">Activate BLK_CLOSE</EnumVal>
      <EnumVal ord="22">Deactive BLK_CLOSE</EnumVal>
      <EnumVal ord="23">reserved1</EnumVal>
      <EnumVal ord="24">reserved2</EnumVal>
      <EnumVal ord="25">Activate CB_FAULT_AL</EnumVal>
      <EnumVal ord="26">Deactive CB_FAULT_AL</EnumVal>
      <EnumVal ord="27">Activate TRBU</EnumVal>
      <EnumVal ord="28">Deactive TRBU</EnumVal>
      <EnumVal ord="29">Activate TRRET</EnumVal>
      <EnumVal ord="30">Deactive TRRET</EnumVal>
      <EnumVal ord="31">Activate BLK_EF</EnumVal>
      <EnumVal ord="32">Deactive BLK_EF</EnumVal>
      <EnumVal ord="33">Activate ARC_FLT_DET</EnumVal>
      <EnumVal ord="34">Deactive ARC_FLT_DET</EnumVal>
      <EnumVal ord="35">Activate BLK2H</EnumVal>
      <EnumVal ord="36">Deactive BLK2H</EnumVal>
      <EnumVal ord="37">Activate BLK2H_A</EnumVal>
      <EnumVal ord="38">Deactive BLK2H_A</EnumVal>
      <EnumVal ord="39">Activate BLK2H_B</EnumVal>
      <EnumVal ord="40">Deactive BLK2H_B</EnumVal>
      <EnumVal ord="41">Activate BLK2H_C</EnumVal>
      <EnumVal ord="42">Deactive BLK2H_C</EnumVal>
      <EnumVal ord="43">Activate TRIP</EnumVal>
      <EnumVal ord="44">Deactive TRIP</EnumVal>
      <EnumVal ord="45">Activate CL_LKOUT</EnumVal>
      <EnumVal ord="46">Deactive CL_LKOUT</EnumVal>
      <EnumVal ord="47">Activate OPEN_CB</EnumVal>
      <EnumVal ord="48">Deactive OPEN_CB</EnumVal>
      <EnumVal ord="49">Activate CLOSE_CB</EnumVal>
      <EnumVal ord="50">Deactive CLOSE_CB</EnumVal>
      <EnumVal ord="51">Activate CMD_WAIT</EnumVal>
      <EnumVal ord="52">Deactive CMD_WAIT</EnumVal>
      <EnumVal ord="53">Activate PROT_CRD</EnumVal>
      <EnumVal ord="54">Deactive PROT_CRD</EnumVal>
      <EnumVal ord="55">Activate INPRO</EnumVal>
      <EnumVal ord="56">Deactive INPRO</EnumVal>
      <EnumVal ord="57">Activate LOCKED</EnumVal>
      <EnumVal ord="58">Deactive LOCKED</EnumVal>
      <EnumVal ord="59">Activate UNSUC_RECL</EnumVal>
      <EnumVal ord="60">Deactive UNSUC_RECL</EnumVal>
      <EnumVal ord="61">Activate AR_ON</EnumVal>
      <EnumVal ord="62">Deactive AR_ON</EnumVal>
      <EnumVal ord="63">Act. TRV_T_OP_ALM</EnumVal>
      <EnumVal ord="64">Deact. TRV_T_OP_ALM</EnumVal>
      <EnumVal ord="65">Act. TRV_T_CL_ALM</EnumVal>
      <EnumVal ord="66">Deact. TRV_T_CL_ALM</EnumVal>
      <EnumVal ord="67">Act. DIFTRVTOPALM</EnumVal>
      <EnumVal ord="68">Deact. DIFTRVTOPALM</EnumVal>
      <EnumVal ord="69">Act. DIFTRVTCLALM</EnumVal>
      <EnumVal ord="70">Deact. DIFTRVTCLALM</EnumVal>
      <EnumVal ord="71">Activate SPR_CHR_ALM</EnumVal>
      <EnumVal ord="72">Deactive SPR_CHR_ALM</EnumVal>
      <EnumVal ord="73">Activate OPR_ALM</EnumVal>
      <EnumVal ord="74">Deactive OPR_ALM</EnumVal>
      <EnumVal ord="75">Activate OPR_LO</EnumVal>
      <EnumVal ord="76">Deactive OPR_LO</EnumVal>
      <EnumVal ord="77">Activate IPOW_ALM</EnumVal>
      <EnumVal ord="78">Deactive IPOW_ALM</EnumVal>
      <EnumVal ord="79">Activate IPOW_LO</EnumVal>
      <EnumVal ord="80">Deactive IPOW_LO</EnumVal>
      <EnumVal ord="81">Activate CB_LIFE_ALM</EnumVal>
      <EnumVal ord="82">Deactive CB_LIFE_ALM</EnumVal>
      <EnumVal ord="83">Activate MON_ALM</EnumVal>
      <EnumVal ord="84">Deactive MON_ALM</EnumVal>
      <EnumVal ord="85">Activate PRES_ALM</EnumVal>
      <EnumVal ord="86">Deactive PRES_ALM</EnumVal>
      <EnumVal ord="87">Activate PRES_LO</EnumVal>
      <EnumVal ord="88">Deactive PRES_LO</EnumVal>
      <EnumVal ord="89">Activate OPENPOS</EnumVal>
      <EnumVal ord="90">Deactive OPENPOS</EnumVal>
      <EnumVal ord="91">Activate INVALIDPOS</EnumVal>
      <EnumVal ord="92">Deactive INVALIDPOS</EnumVal>
      <EnumVal ord="93">Activate CLOSEPOS</EnumVal>
      <EnumVal ord="94">Deactive CLOSEPOS</EnumVal>
      <EnumVal ord="95">Activate STR_LS_LOC</EnumVal>
      <EnumVal ord="96">Deactive STR_LS_LOC</EnumVal>
      <EnumVal ord="97">Activate STR_LS_REM</EnumVal>
      <EnumVal ord="98">Deactive STR_LS_REM</EnumVal>
      <EnumVal ord="99">Activate OPR_LS_LOC</EnumVal>
      <EnumVal ord="100">Deactive OPR_LS_LOC</EnumVal>
      <EnumVal ord="101">Activate OPR_LS_REM</EnumVal>
      <EnumVal ord="102">Deactive OPR_LS_REM</EnumVal>
      <EnumVal ord="103">Activate OPR_HS_LOC</EnumVal>
      <EnumVal ord="104">Deactive OPR_HS_LOC</EnumVal>
      <EnumVal ord="105">Activate OPR_HS_REM</EnumVal>
      <EnumVal ord="106">Deactive OPR_HS_REM</EnumVal>
      <EnumVal ord="107">Activate RSTD2H_LOC</EnumVal>
      <EnumVal ord="108">Deactive RSTD2H_LOC</EnumVal>
      <EnumVal ord="109">Activate RSTD2H_REM</EnumVal>
      <EnumVal ord="110">Deactive RSTD2H_REM</EnumVal>
      <EnumVal ord="111">Activate PROT_ACTIVE</EnumVal>
      <EnumVal ord="112">Deactive PROT_ACTIVE</EnumVal>
      <EnumVal ord="113">Activate FAIL</EnumVal>
      <EnumVal ord="114">Deactive FAIL</EnumVal>
      <EnumVal ord="115">Activate RESTORE</EnumVal>
      <EnumVal ord="116">Deactive RESTORE</EnumVal>
      <EnumVal ord="117">Activate FUSEF_3PH</EnumVal>
      <EnumVal ord="118">Deactive FUSEF_3PH</EnumVal>
      <EnumVal ord="119">Activate FUSEF_U</EnumVal>
      <EnumVal ord="120">Deactive FUSEF_U</EnumVal>
      <EnumVal ord="121">Activate READY</EnumVal>
      <EnumVal ord="122">Deactive READY</EnumVal>
      <EnumVal ord="123">Activate RELEASE</EnumVal>
      <EnumVal ord="124">Deactive RELEASE</EnumVal>
      <EnumVal ord="125">Activate OPR_Z_EXTN</EnumVal>
      <EnumVal ord="126">Deactive OPR_Z_EXTN</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_AlmLedSt">
      <EnumVal ord="0">None</EnumVal>
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_LedMode">
      <EnumVal ord="0">Follow-S</EnumVal>
      <EnumVal ord="1">Follow-F</EnumVal>
      <EnumVal ord="2">Latched-S</EnumVal>
      <EnumVal ord="3">LatchedAck-F-S</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_LedColor">
      <EnumVal ord="1">Green</EnumVal>
      <EnumVal ord="2">Red</EnumVal>
      <EnumVal ord="3">Yellow</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_UnitMod">
      <EnumVal ord="0">Nominal</EnumVal>
      <EnumVal ord="1">Primary</EnumVal>
      <EnumVal ord="2">Primary-Nominal</EnumVal>
    </EnumType>
    <EnumType id="ABB_REX615_TmSyn">
      <EnumVal ord="0">Not synchronized by a global area clock signal</EnumVal>
      <EnumVal ord="1">Synchronized by a local area clock signal</EnumVal>
      <EnumVal ord="2">Synchronized by a global area clock signal</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev5_SyncSrc">
      <EnumVal ord="0">None</EnumVal>
      <EnumVal ord="1">SNTP</EnumVal>
      <EnumVal ord="2">Modbus</EnumVal>
      <EnumVal ord="3">IEEE 1588</EnumVal>
      <EnumVal ord="5">IRIG-B</EnumVal>
      <EnumVal ord="8">Line differential</EnumVal>
      <EnumVal ord="9">DNP</EnumVal>
      <EnumVal ord="16">IEC60870-5-101</EnumVal>
      <EnumVal ord="17">IEC60870-5-103</EnumVal>
      <EnumVal ord="18">IEC60870-5-104</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev3_TmSrc">
      <EnumVal ord="0">Not defined</EnumVal>
      <EnumVal ord="1">SNTP primary</EnumVal>
      <EnumVal ord="2">SNTP secondary</EnumVal>
      <EnumVal ord="3">SNTP tertiary or further</EnumVal>
      <EnumVal ord="4">IEEE 1588 master</EnumVal>
      <EnumVal ord="5">IEEE 1588 slave</EnumVal>
      <EnumVal ord="6">IEEE 1588 further</EnumVal>
      <EnumVal ord="7">IRIG-B</EnumVal>
      <EnumVal ord="8">DNP 3.0</EnumVal>
      <EnumVal ord="9">Modbus</EnumVal>
      <EnumVal ord="10">SPA</EnumVal>
      <EnumVal ord="11">LON VATS</EnumVal>
      <EnumVal ord="12">LON other</EnumVal>
      <EnumVal ord="13">PPS</EnumVal>
      <EnumVal ord="14">Minute pulse</EnumVal>
      <EnumVal ord="15">local GPS</EnumVal>
      <EnumVal ord="16">IEC60870-5-101</EnumVal>
      <EnumVal ord="17">IEC60870-5-103</EnumVal>
      <EnumVal ord="18">IEC60870-5-104</EnumVal>
      <EnumVal ord="19">EXT</EnumVal>
      <EnumVal ord="20">LHMI</EnumVal>
      <EnumVal ord="21">Line differential</EnumVal>
      <EnumVal ord="99">Free running, locally generated</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_PTPTmSrc">
      <EnumVal ord="1">Atomic clock</EnumVal>
      <EnumVal ord="2">GPS</EnumVal>
      <EnumVal ord="3">Terrestial radio</EnumVal>
      <EnumVal ord="4">PTP</EnumVal>
      <EnumVal ord="5">NTP</EnumVal>
      <EnumVal ord="6">Hand set</EnumVal>
      <EnumVal ord="7">Other</EnumVal>
      <EnumVal ord="8">Internal oscil.</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_PTPClkAcc">
      <EnumVal ord="1">25 ns</EnumVal>
      <EnumVal ord="2">100 ns</EnumVal>
      <EnumVal ord="3">250 ns</EnumVal>
      <EnumVal ord="4">1 us</EnumVal>
      <EnumVal ord="5">2.5 us</EnumVal>
      <EnumVal ord="6">10 us</EnumVal>
      <EnumVal ord="7">25 us</EnumVal>
      <EnumVal ord="8">100 us</EnumVal>
      <EnumVal ord="9">250 us</EnumVal>
      <EnumVal ord="10">1 ms</EnumVal>
      <EnumVal ord="11">2.5 ms</EnumVal>
      <EnumVal ord="12">10 ms</EnumVal>
      <EnumVal ord="13">25 ms</EnumVal>
      <EnumVal ord="14">100 ms</EnumVal>
      <EnumVal ord="15">250 ms</EnumVal>
      <EnumVal ord="16">1 s</EnumVal>
      <EnumVal ord="17">10 s</EnumVal>
      <EnumVal ord="18">more than 10 s</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_PTPAnncMod">
      <EnumVal ord="1">Basic IEEE1588</EnumVal>
      <EnumVal ord="2">Power Profile</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_setCal_occType">
      <EnumVal ord="0">Time</EnumVal>
      <EnumVal ord="1">WeekDay</EnumVal>
      <EnumVal ord="2">WeekOfYear</EnumVal>
      <EnumVal ord="3">DayOfMonth</EnumVal>
      <EnumVal ord="4">DayOfYear</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_setCal_occPer">
      <EnumVal ord="0">Hour</EnumVal>
      <EnumVal ord="1">Day</EnumVal>
      <EnumVal ord="2">Week</EnumVal>
      <EnumVal ord="3">Month</EnumVal>
      <EnumVal ord="4">Year</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_setCal_weekDay">
      <EnumVal ord="0">reserved</EnumVal>
      <EnumVal ord="1">Monday</EnumVal>
      <EnumVal ord="2">Tuesday</EnumVal>
      <EnumVal ord="3">Wednesday</EnumVal>
      <EnumVal ord="4">Thursday</EnumVal>
      <EnumVal ord="5">Friday</EnumVal>
      <EnumVal ord="6">Saturday</EnumVal>
      <EnumVal ord="7">Sunday</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_setCal_month">
      <EnumVal ord="0">reserved</EnumVal>
      <EnumVal ord="1">January</EnumVal>
      <EnumVal ord="2">February</EnumVal>
      <EnumVal ord="3">March</EnumVal>
      <EnumVal ord="4">April</EnumVal>
      <EnumVal ord="5">May</EnumVal>
      <EnumVal ord="6">June</EnumVal>
      <EnumVal ord="7">July</EnumVal>
      <EnumVal ord="8">August</EnumVal>
      <EnumVal ord="9">September</EnumVal>
      <EnumVal ord="10">October</EnumVal>
      <EnumVal ord="11">November</EnumVal>
      <EnumVal ord="12">December</EnumVal>
    </EnumType>
    <EnumType id="RangeKind">
      <EnumVal ord="0">normal</EnumVal>
      <EnumVal ord="1">high</EnumVal>
      <EnumVal ord="2">low</EnumVal>
      <EnumVal ord="3">high-high</EnumVal>
      <EnumVal ord="4">low-low</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_MeasMod">
      <EnumVal ord="1">RMS</EnumVal>
      <EnumVal ord="2">DFT</EnumVal>
      <EnumVal ord="3">Peak-to-Peak</EnumVal>
      <EnumVal ord="4">P-to-P + backup</EnumVal>
      <EnumVal ord="5">Wide P-to-P</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_StrPhSel">
      <EnumVal ord="1">1 out of 3</EnumVal>
      <EnumVal ord="2">2 out of 3</EnumVal>
      <EnumVal ord="3">3 out of 3</EnumVal>
      <EnumVal ord="4">Exactly 1 of 3</EnumVal>
      <EnumVal ord="5">Exactly 2 of 3</EnumVal>
      <EnumVal ord="6">Exactly 3 of 3</EnumVal>
    </EnumType>
    <EnumType id="CalcMethodKind">
      <EnumVal ord="1">UNSPECIFIED</EnumVal>
      <EnumVal ord="2">TRUE_RMS</EnumVal>
      <EnumVal ord="3">PEAK_FUNDAMENTAL</EnumVal>
      <EnumVal ord="4">RMS_FUNDAMENTAL</EnumVal>
      <EnumVal ord="5">MIN</EnumVal>
      <EnumVal ord="6">MAX</EnumVal>
      <EnumVal ord="7">AVG</EnumVal>
      <EnumVal ord="8">SDV</EnumVal>
      <EnumVal ord="9">PREDICTION</EnumVal>
      <EnumVal ord="10">RATE</EnumVal>
    </EnumType>
    <EnumType id="CalcModeKind">
      <EnumVal ord="1">TOTAL</EnumVal>
      <EnumVal ord="2">PERIOD</EnumVal>
      <EnumVal ord="3">SLIDING</EnumVal>
    </EnumType>
    <EnumType id="SequenceKind">
      <EnumVal ord="0">pos-neg-zero</EnumVal>
      <EnumVal ord="1">dir-quad-zero</EnumVal>
    </EnumType>
    <EnumType id="FailureDetectionKind">
      <EnumVal ord="1">Current</EnumVal>
      <EnumVal ord="2">Breaker Status</EnumVal>
      <EnumVal ord="3">Both current and breaker status</EnumVal>
      <EnumVal ord="4">Other</EnumVal>
    </EnumType>
    <EnumType id="RetripModeKind">
      <EnumVal ord="1">Off</EnumVal>
      <EnumVal ord="2">Without Check</EnumVal>
      <EnumVal ord="3">With Current Check</EnumVal>
      <EnumVal ord="4">With Breaker Status Check</EnumVal>
      <EnumVal ord="5">With Current and Breaker Status Check</EnumVal>
      <EnumVal ord="6">Other Checks</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_buTripMode">
      <EnumVal ord="1">2 out of 4</EnumVal>
      <EnumVal ord="2">1 out of 3</EnumVal>
      <EnumVal ord="3">1 out of 4</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_StrLtcMod">
      <EnumVal ord="1">Rising edge</EnumVal>
      <EnumVal ord="2">Level sensitive</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_CurveCharKind">
      <EnumVal ord="-39">Recloser Z</EnumVal>
      <EnumVal ord="-38">Recloser Y</EnumVal>
      <EnumVal ord="-37">Recloser W</EnumVal>
      <EnumVal ord="-36">Recloser V</EnumVal>
      <EnumVal ord="-35">Recloser T</EnumVal>
      <EnumVal ord="-34">Recloser R</EnumVal>
      <EnumVal ord="-33">Recloser P</EnumVal>
      <EnumVal ord="-32">Recloser N</EnumVal>
      <EnumVal ord="-31">Recloser M</EnumVal>
      <EnumVal ord="-30">Recloser L</EnumVal>
      <EnumVal ord="-29">Recloser Kp</EnumVal>
      <EnumVal ord="-28">Recloser Kg</EnumVal>
      <EnumVal ord="-27">Recloser J</EnumVal>
      <EnumVal ord="-26">Recloser H</EnumVal>
      <EnumVal ord="-25">Recloser G</EnumVal>
      <EnumVal ord="-24">Recloser F</EnumVal>
      <EnumVal ord="-23">Recloser E</EnumVal>
      <EnumVal ord="-22">Recloser D</EnumVal>
      <EnumVal ord="-21">Recloser C</EnumVal>
      <EnumVal ord="-20">Recloser B</EnumVal>
      <EnumVal ord="-19">Recloser A</EnumVal>
      <EnumVal ord="-18">Recloser 18</EnumVal>
      <EnumVal ord="-17">Recloser 17</EnumVal>
      <EnumVal ord="-16">Recloser 16</EnumVal>
      <EnumVal ord="-15">Recloser 15</EnumVal>
      <EnumVal ord="-14">Recloser 14</EnumVal>
      <EnumVal ord="-13">Recloser 13</EnumVal>
      <EnumVal ord="-12">Recloser 11</EnumVal>
      <EnumVal ord="-11">Recloser 9</EnumVal>
      <EnumVal ord="-10">Recloser 8*</EnumVal>
      <EnumVal ord="-9">Recloser 8+</EnumVal>
      <EnumVal ord="-8">Recloser 8</EnumVal>
      <EnumVal ord="-7">Recloser 7</EnumVal>
      <EnumVal ord="-6">Recloser 6</EnumVal>
      <EnumVal ord="-5">Recloser 5</EnumVal>
      <EnumVal ord="-4">Recloser 4</EnumVal>
      <EnumVal ord="-3">Recloser 3</EnumVal>
      <EnumVal ord="-2">Recloser 2</EnumVal>
      <EnumVal ord="-1">Recloser 1</EnumVal>
      <EnumVal ord="1">ANSI Extremely Inverse</EnumVal>
      <EnumVal ord="2">ANSI Very Inverse</EnumVal>
      <EnumVal ord="3">ANSI Normal Inverse</EnumVal>
      <EnumVal ord="4">ANSI Moderate Inverse</EnumVal>
      <EnumVal ord="5">ANSI Definite Time</EnumVal>
      <EnumVal ord="6">Long-Time Extremely Inverse</EnumVal>
      <EnumVal ord="7">Long-Time Very Inverse</EnumVal>
      <EnumVal ord="8">Long-Time Inverse</EnumVal>
      <EnumVal ord="9">IEC Normal Inverse</EnumVal>
      <EnumVal ord="10">IEC Very Inverse</EnumVal>
      <EnumVal ord="11">IEC Inverse</EnumVal>
      <EnumVal ord="12">IEC Extremely Inverse</EnumVal>
      <EnumVal ord="13">IEC Short-Time Inverse</EnumVal>
      <EnumVal ord="14">IEC Long-Time Inverse</EnumVal>
      <EnumVal ord="15">IEC Definite Time</EnumVal>
      <EnumVal ord="16">Reserved</EnumVal>
    </EnumType>
    <EnumType id="ResetCurveKind">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Definite Time Delayed Reset</EnumVal>
      <EnumVal ord="3">Inverse Reset</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_TrOutMod">
      <EnumVal ord="1">Non-latched</EnumVal>
      <EnumVal ord="2">Latched</EnumVal>
      <EnumVal ord="3">Lockout</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_TrgSet">
      <EnumVal ord="0">From all faults</EnumVal>
      <EnumVal ord="1">From operate</EnumVal>
      <EnumVal ord="2">From only start</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_VResSigSel">
      <EnumVal ord="1">Measured Uo</EnumVal>
      <EnumVal ord="2">Calculated Uo</EnumVal>
    </EnumType>
    <EnumType id="DirectionModeKind">
      <EnumVal ord="1">NonDirectional</EnumVal>
      <EnumVal ord="2">Forward</EnumVal>
      <EnumVal ord="3">Reverse</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_OpModTEF">
      <EnumVal ord="1">Intermittent EF</EnumVal>
      <EnumVal ord="2">Transient EF</EnumVal>
      <EnumVal ord="3">General EF</EnumVal>
      <EnumVal ord="4">Alarming EF</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_AResSigSel">
      <EnumVal ord="1">Measured Io</EnumVal>
      <EnumVal ord="2">Calculated Io</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev3_TestSpvnKind">
      <EnumVal ord="0">Reset</EnumVal>
      <EnumVal ord="1">Activate START</EnumVal>
      <EnumVal ord="2">Deactive START</EnumVal>
      <EnumVal ord="3">Activate OPERATE</EnumVal>
      <EnumVal ord="4">Deactive OPERATE</EnumVal>
      <EnumVal ord="5">Activate ALARM</EnumVal>
      <EnumVal ord="6">Deactive ALARM</EnumVal>
      <EnumVal ord="7">Activate WARNING</EnumVal>
      <EnumVal ord="8">Deactive WARNING</EnumVal>
      <EnumVal ord="9">Act. TRV_T_OP_ALM</EnumVal>
      <EnumVal ord="10">Deact. TRV_T_OP_ALM</EnumVal>
      <EnumVal ord="11">Act. TRV_T_CL_ALM</EnumVal>
      <EnumVal ord="12">Deact. TRV_T_CL_ALM</EnumVal>
      <EnumVal ord="13">Act. DIFTRVTOPALM</EnumVal>
      <EnumVal ord="14">Deact. DIFTRVTOPALM</EnumVal>
      <EnumVal ord="15">Act. DIFTRVTCLALM</EnumVal>
      <EnumVal ord="16">Deact. DIFTRVTCLALM</EnumVal>
      <EnumVal ord="17">Activate SPR_CHR_ALM</EnumVal>
      <EnumVal ord="18">Deactive SPR_CHR_ALM</EnumVal>
      <EnumVal ord="19">Activate OPR_ALM</EnumVal>
      <EnumVal ord="20">Deactive OPR_ALM</EnumVal>
      <EnumVal ord="21">Activate OPR_LO</EnumVal>
      <EnumVal ord="22">Deactive OPR_LO</EnumVal>
      <EnumVal ord="23">Activate IPOW_ALM</EnumVal>
      <EnumVal ord="24">Deactive IPOW_ALM</EnumVal>
      <EnumVal ord="25">Activate IPOW_LO</EnumVal>
      <EnumVal ord="26">Deactive IPOW_LO</EnumVal>
      <EnumVal ord="27">Activate CB_LIFE_ALM</EnumVal>
      <EnumVal ord="28">Deactive CB_LIFE_ALM</EnumVal>
      <EnumVal ord="29">Activate MON_ALM</EnumVal>
      <EnumVal ord="30">Deactive MON_ALM</EnumVal>
      <EnumVal ord="31">Activate PRES_ALM</EnumVal>
      <EnumVal ord="32">Deactive PRES_ALM</EnumVal>
      <EnumVal ord="33">Activate PRES_LO</EnumVal>
      <EnumVal ord="34">Deactive PRES_LO</EnumVal>
      <EnumVal ord="35">Activate OPENPOS</EnumVal>
      <EnumVal ord="36">Deactive OPENPOS</EnumVal>
      <EnumVal ord="37">Activate INVALIDPOS</EnumVal>
      <EnumVal ord="38">Deactive INVALIDPOS</EnumVal>
      <EnumVal ord="39">Activate CLOSEPOS</EnumVal>
      <EnumVal ord="40">Deactive CLOSEPOS</EnumVal>
      <EnumVal ord="41">Activate FAIL</EnumVal>
      <EnumVal ord="42">Deactive FAIL</EnumVal>
      <EnumVal ord="43">Activate FUSEF_3PH</EnumVal>
      <EnumVal ord="44">Deactive FUSEF_3PH</EnumVal>
      <EnumVal ord="45">Activate FUSEF_U</EnumVal>
      <EnumVal ord="46">Deactive FUSEF_U</EnumVal>
      <EnumVal ord="47">Activate FAIL_CTGRP1</EnumVal>
      <EnumVal ord="48">Deactive FAIL_CTGRP1</EnumVal>
      <EnumVal ord="49">Activate FAIL_CTGRP2</EnumVal>
      <EnumVal ord="50">Deactive FAIL_CTGRP2</EnumVal>
      <EnumVal ord="51">Activate FAIL_CTGRP3</EnumVal>
      <EnumVal ord="52">Deactive FAIL_CTGRP3</EnumVal>
      <EnumVal ord="53">Activate U_LIVE</EnumVal>
      <EnumVal ord="54">Deactive U_LIVE</EnumVal>
      <EnumVal ord="55">Activate U_DEAD</EnumVal>
      <EnumVal ord="56">Deactive U_DEAD</EnumVal>
      <EnumVal ord="57">Activate U_A_AB_LIVE</EnumVal>
      <EnumVal ord="58">Deactive U_A_AB_LIVE</EnumVal>
      <EnumVal ord="59">Activate U_B_BC_LIVE</EnumVal>
      <EnumVal ord="60">Deactive U_B_BC_LIVE</EnumVal>
      <EnumVal ord="61">Activate U_C_CA_LIVE</EnumVal>
      <EnumVal ord="62">Deactive U_C_CA_LIVE</EnumVal>
      <EnumVal ord="63">Activate U_A_AB_DEAD</EnumVal>
      <EnumVal ord="64">Deactive U_A_AB_DEAD</EnumVal>
      <EnumVal ord="65">Activate U_B_BC_DEAD</EnumVal>
      <EnumVal ord="66">Deactive U_B_BC_DEAD</EnumVal>
      <EnumVal ord="67">Activate U_C_CA_DEAD</EnumVal>
      <EnumVal ord="68">Deactive U_C_CA_DEAD</EnumVal>
      <EnumVal ord="69">Activate WARNING_AUX</EnumVal>
      <EnumVal ord="70">Deactive WARNING_AUX</EnumVal>
      <EnumVal ord="71">Activate WARNING_I</EnumVal>
      <EnumVal ord="72">Deactive WARNING_I</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_DefHzSel">
      <EnumVal ord="1">Nominal</EnumVal>
      <EnumVal ord="2">Zero</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_DirMod2">
      <EnumVal ord="1">Forward</EnumVal>
      <EnumVal ord="2">Reverse</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_TrvClcMod">
      <EnumVal ord="1">From Cmd to Pos</EnumVal>
      <EnumVal ord="2">From Pos to Pos</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_TestProKind">
      <EnumVal ord="0">Reset</EnumVal>
      <EnumVal ord="1">Activate START</EnumVal>
      <EnumVal ord="2">Deactive START</EnumVal>
      <EnumVal ord="3">Activate ST_A</EnumVal>
      <EnumVal ord="4">Deactive ST_A</EnumVal>
      <EnumVal ord="5">Activate ST_B</EnumVal>
      <EnumVal ord="6">Deactive ST_B</EnumVal>
      <EnumVal ord="7">Activate ST_C</EnumVal>
      <EnumVal ord="8">Deactive ST_C</EnumVal>
      <EnumVal ord="9">Activate OPERATE</EnumVal>
      <EnumVal ord="10">Deactive OPERATE</EnumVal>
      <EnumVal ord="11">Activate OPR_A</EnumVal>
      <EnumVal ord="12">Deactive OPR_A</EnumVal>
      <EnumVal ord="13">Activate OPR_B</EnumVal>
      <EnumVal ord="14">Deactive OPR_B</EnumVal>
      <EnumVal ord="15">Activate OPR_C</EnumVal>
      <EnumVal ord="16">Deactive OPR_C</EnumVal>
      <EnumVal ord="17">Activate ALARM</EnumVal>
      <EnumVal ord="18">Deactive ALARM</EnumVal>
      <EnumVal ord="19">Activate WARNING</EnumVal>
      <EnumVal ord="20">Deactive WARNING</EnumVal>
      <EnumVal ord="21">Activate BLK_CLOSE</EnumVal>
      <EnumVal ord="22">Deactive BLK_CLOSE</EnumVal>
      <EnumVal ord="23">Activate BLK_EF</EnumVal>
      <EnumVal ord="24">Deactive BLK_EF</EnumVal>
      <EnumVal ord="25">Activate ARC_FLT_DET</EnumVal>
      <EnumVal ord="26">Deactive ARC_FLT_DET</EnumVal>
      <EnumVal ord="27">Activate STR_LS_LOC</EnumVal>
      <EnumVal ord="28">Deactive STR_LS_LOC</EnumVal>
      <EnumVal ord="29">Activate STR_LS_REM</EnumVal>
      <EnumVal ord="30">Deactive STR_LS_REM</EnumVal>
      <EnumVal ord="31">Activate OPR_LS_LOC</EnumVal>
      <EnumVal ord="32">Deactive OPR_LS_LOC</EnumVal>
      <EnumVal ord="33">Activate OPR_LS_REM</EnumVal>
      <EnumVal ord="34">Deactive OPR_LS_REM</EnumVal>
      <EnumVal ord="35">Activate OPR_HS_LOC</EnumVal>
      <EnumVal ord="36">Deactive OPR_HS_LOC</EnumVal>
      <EnumVal ord="37">Activate OPR_HS_REM</EnumVal>
      <EnumVal ord="38">Deactive OPR_HS_REM</EnumVal>
      <EnumVal ord="39">Activate RSTD2H_LOC</EnumVal>
      <EnumVal ord="40">Deactive RSTD2H_LOC</EnumVal>
      <EnumVal ord="41">Activate RSTD2H_REM</EnumVal>
      <EnumVal ord="42">Deactive RSTD2H_REM</EnumVal>
      <EnumVal ord="43">Activate PROT_ACTIVE</EnumVal>
      <EnumVal ord="44">Deactive PROT_ACTIVE</EnumVal>
      <EnumVal ord="45">Activate RESTORE</EnumVal>
      <EnumVal ord="46">Deactive RESTORE</EnumVal>
      <EnumVal ord="47">Activate RELEASE</EnumVal>
      <EnumVal ord="48">Deactive RELEASE</EnumVal>
      <EnumVal ord="49">Activate OPR_IIT</EnumVal>
      <EnumVal ord="50">Deactive OPR_IIT</EnumVal>
      <EnumVal ord="51">Activate OPR_STALL</EnumVal>
      <EnumVal ord="52">Deactive OPR_STALL</EnumVal>
      <EnumVal ord="53">Activate MOT_START</EnumVal>
      <EnumVal ord="54">Deactive MOT_START</EnumVal>
      <EnumVal ord="55">Activate LOCK_START</EnumVal>
      <EnumVal ord="56">Deactive LOCK_START</EnumVal>
      <EnumVal ord="57">Activate BLK_RESTART</EnumVal>
      <EnumVal ord="58">Deactive BLK_RESTART</EnumVal>
      <EnumVal ord="59">Activate OPR_LS</EnumVal>
      <EnumVal ord="60">Deactive OPR_LS</EnumVal>
      <EnumVal ord="61">Activate OPR_HS</EnumVal>
      <EnumVal ord="62">Deactive OPR_HS</EnumVal>
      <EnumVal ord="63">Activate BLKD2H</EnumVal>
      <EnumVal ord="64">Deactive BLKD2H</EnumVal>
      <EnumVal ord="65">Activate BLKD5H</EnumVal>
      <EnumVal ord="66">Deactive BLKD5H</EnumVal>
      <EnumVal ord="67">Activate BLKDWAV</EnumVal>
      <EnumVal ord="68">Deactive BLKDWAV</EnumVal>
      <EnumVal ord="69">Activate OPR_UFRQ</EnumVal>
      <EnumVal ord="70">Deactive OPR_UFRQ</EnumVal>
      <EnumVal ord="71">Activate OPR_OFRQ</EnumVal>
      <EnumVal ord="72">Deactive OPR_OFRQ</EnumVal>
      <EnumVal ord="73">Activate OPR_FRG</EnumVal>
      <EnumVal ord="74">Deactive OPR_FRG</EnumVal>
      <EnumVal ord="75">Activate ST_UFRQ</EnumVal>
      <EnumVal ord="76">Deactive ST_UFRQ</EnumVal>
      <EnumVal ord="77">Activate ST_OFRQ</EnumVal>
      <EnumVal ord="78">Deactive ST_OFRQ</EnumVal>
      <EnumVal ord="79">Activate ST_FRG</EnumVal>
      <EnumVal ord="80">Deactive ST_FRG</EnumVal>
      <EnumVal ord="81">Activate ST_REST</EnumVal>
      <EnumVal ord="82">Deactive ST_REST</EnumVal>
      <EnumVal ord="83">Activate INT_BLKD</EnumVal>
      <EnumVal ord="84">Deactive INT_BLKD</EnumVal>
      <EnumVal ord="85">Activate COOL_ACTIVE</EnumVal>
      <EnumVal ord="86">Deactive COOL_ACTIVE</EnumVal>
      <EnumVal ord="87">Activate OPERATE_Z1</EnumVal>
      <EnumVal ord="88">Deactive OPERATE_Z1</EnumVal>
      <EnumVal ord="89">Activate OPERATE_Z2</EnumVal>
      <EnumVal ord="90">Deactive OPERATE_Z2</EnumVal>
      <EnumVal ord="91">Activate OPERATE_Z3</EnumVal>
      <EnumVal ord="92">Deactive OPERATE_Z3</EnumVal>
      <EnumVal ord="93">Activate OPERATE_Z4</EnumVal>
      <EnumVal ord="94">Deactive OPERATE_Z4</EnumVal>
      <EnumVal ord="95">Activate OPERATE_Z5</EnumVal>
      <EnumVal ord="96">Deactive OPERATE_Z5</EnumVal>
      <EnumVal ord="97">Activate START_Z1</EnumVal>
      <EnumVal ord="98">Deactive START_Z1</EnumVal>
      <EnumVal ord="99">Activate START_Z2</EnumVal>
      <EnumVal ord="100">Deactive START_Z2</EnumVal>
      <EnumVal ord="101">Activate START_Z3</EnumVal>
      <EnumVal ord="102">Deactive START_Z3</EnumVal>
      <EnumVal ord="103">Activate START_Z4</EnumVal>
      <EnumVal ord="104">Deactive START_Z4</EnumVal>
      <EnumVal ord="105">Activate START_Z5</EnumVal>
      <EnumVal ord="106">Deactive START_Z5</EnumVal>
      <EnumVal ord="107">Activate LODDSR_GFC</EnumVal>
      <EnumVal ord="108">Deactive LODDSR_GFC</EnumVal>
      <EnumVal ord="109">Activate START_GFC</EnumVal>
      <EnumVal ord="110">Deactive START_GFC</EnumVal>
      <EnumVal ord="111">Activate ST_ALARM</EnumVal>
      <EnumVal ord="112">Deactive ST_ALARM</EnumVal>
      <EnumVal ord="113">Activate OPR_OVLOD</EnumVal>
      <EnumVal ord="114">Deactive OPR_OVLOD</EnumVal>
      <EnumVal ord="115">Activate ST_OVLOD</EnumVal>
      <EnumVal ord="116">Deactive ST_OVLOD</EnumVal>
      <EnumVal ord="117">Activate OPR_UN_I</EnumVal>
      <EnumVal ord="118">Deactive OPR_UN_I</EnumVal>
      <EnumVal ord="119">Activate ST_UN_I</EnumVal>
      <EnumVal ord="120">Deactive ST_UN_I</EnumVal>
      <EnumVal ord="121">Activate INTR_EF</EnumVal>
      <EnumVal ord="122">Deactive INTR_EF</EnumVal>
      <EnumVal ord="123">Activate PEAK_IND</EnumVal>
      <EnumVal ord="124">Deactive PEAK_IND</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_PolarizingQuantityKind">
      <EnumVal ord="-1">Zro vol.OR cur.</EnumVal>
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Zero Sequence Current</EnumVal>
      <EnumVal ord="3">Zero Sequence Voltage</EnumVal>
      <EnumVal ord="4">Negative Sequence Voltage</EnumVal>
      <EnumVal ord="5">Phase to Phase Voltages</EnumVal>
      <EnumVal ord="6">Phase to Ground Voltages</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_VSel">
      <EnumVal ord="1">phase-to-earth</EnumVal>
      <EnumVal ord="2">phase-to-phase</EnumVal>
      <EnumVal ord="3">pos sequence</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_TypTmRs">
      <EnumVal ord="1">Freeze Op timer</EnumVal>
      <EnumVal ord="2">Decrease Op timer</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_ARtgSec">
      <EnumVal ord="1">0.2A</EnumVal>
      <EnumVal ord="2">1A</EnumVal>
      <EnumVal ord="3">5A</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_ConnType">
      <EnumVal ord="1">Wye</EnumVal>
      <EnumVal ord="2">Delta</EnumVal>
      <EnumVal ord="3">U12</EnumVal>
      <EnumVal ord="4">UL1</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_AnInpType">
      <EnumVal ord="1">Voltage trafo</EnumVal>
      <EnumVal ord="2">Current trafo</EnumVal>
      <EnumVal ord="3">CVD sensor</EnumVal>
      <EnumVal ord="4">Rogowski sensor</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_EthPortMod">
      <EnumVal ord="0">Off</EnumVal>
      <EnumVal ord="1">On</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_OpModEF">
      <EnumVal ord="1">Phase angle</EnumVal>
      <EnumVal ord="2">IoSin</EnumVal>
      <EnumVal ord="3">IoCos</EnumVal>
      <EnumVal ord="4">Phase angle 80</EnumVal>
      <EnumVal ord="5">Phase angle 88</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_BehaviourModeKind_OnBlockOff">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev3_LocKeyHMI">
      <EnumVal ord="0">Off</EnumVal>
      <EnumVal ord="1">Local</EnumVal>
      <EnumVal ord="2">Remote</EnumVal>
      <EnumVal ord="3">Station</EnumVal>
      <EnumVal ord="4">L+R</EnumVal>
      <EnumVal ord="5">L+S</EnumVal>
      <EnumVal ord="6">L+S+R</EnumVal>
      <EnumVal ord="7">S+R</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_LocRemMod">
      <EnumVal ord="1">LR key</EnumVal>
      <EnumVal ord="2">Binary input</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_StaLevSet">
      <EnumVal ord="1">L,R</EnumVal>
      <EnumVal ord="2">L,S,R</EnumVal>
      <EnumVal ord="3">L,R,L+R</EnumVal>
      <EnumVal ord="4">L,S,S+R,L+S,L+S+R</EnumVal>
    </EnumType>
    <EnumType id="cmdQual">
      <EnumVal ord="0">pulse</EnumVal>
      <EnumVal ord="1">persistent</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_CtlModelKind_StatusDirectSbo">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="BreakerOpCapabilityKind">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close-Open</EnumVal>
      <EnumVal ord="4">Open-Close-Open</EnumVal>
      <EnumVal ord="5">Close-Open-Close-Open</EnumVal>
    </EnumType>
    <EnumType id="SwitchFunctionKind">
      <EnumVal ord="1">Load Break</EnumVal>
      <EnumVal ord="2">Disconnector</EnumVal>
      <EnumVal ord="3">Earthing Switch</EnumVal>
      <EnumVal ord="4">High Speed Earthing Switch</EnumVal>
    </EnumType>
    <EnumType id="SwitchingCapabilityKind">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close</EnumVal>
      <EnumVal ord="4">Open and Close</EnumVal>
    </EnumType>
    <EnumType id="RecordingModeKind">
      <EnumVal ord="1">Overwrite existing values</EnumVal>
      <EnumVal ord="2">Stop when full or saturated</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_EStoRte">
      <EnumVal ord="8">8 samples / cycle</EnumVal>
      <EnumVal ord="16">16 samples / cycle</EnumVal>
      <EnumVal ord="32">32 samples / cycle</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_EStoMod">
      <EnumVal ord="0">Waveform</EnumVal>
      <EnumVal ord="1">Trend / cycle</EnumVal>
    </EnumType>
    <EnumType id="LevelTriggerModeKind">
      <EnumVal ord="1">Positive or Rising</EnumVal>
      <EnumVal ord="2">Negative or Falling</EnumVal>
      <EnumVal ord="3">Both</EnumVal>
      <EnumVal ord="4">Other</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev4_RadrChNum">
      <EnumVal ord="0">Disabled</EnumVal>
      <EnumVal ord="1">Io</EnumVal>
      <EnumVal ord="2">IL1</EnumVal>
      <EnumVal ord="3">IL2</EnumVal>
      <EnumVal ord="4">IL3</EnumVal>
      <EnumVal ord="5">IoB</EnumVal>
      <EnumVal ord="6">IL1B</EnumVal>
      <EnumVal ord="7">IL2B</EnumVal>
      <EnumVal ord="8">IL3B</EnumVal>
      <EnumVal ord="9">Uo</EnumVal>
      <EnumVal ord="10">U1</EnumVal>
      <EnumVal ord="11">U2</EnumVal>
      <EnumVal ord="12">U3</EnumVal>
      <EnumVal ord="13">UoB</EnumVal>
      <EnumVal ord="14">U1B</EnumVal>
      <EnumVal ord="15">U2B</EnumVal>
      <EnumVal ord="16">U3B</EnumVal>
      <EnumVal ord="17">CIo</EnumVal>
      <EnumVal ord="18">SI1</EnumVal>
      <EnumVal ord="19">SI2</EnumVal>
      <EnumVal ord="20">SU0</EnumVal>
      <EnumVal ord="21">SU1</EnumVal>
      <EnumVal ord="22">SU2</EnumVal>
      <EnumVal ord="23">CIoB</EnumVal>
      <EnumVal ord="24">SI1B</EnumVal>
      <EnumVal ord="25">SI2B</EnumVal>
      <EnumVal ord="26">SU0B</EnumVal>
      <EnumVal ord="27">SU1B</EnumVal>
      <EnumVal ord="28">SU2B</EnumVal>
      <EnumVal ord="29">U12</EnumVal>
      <EnumVal ord="30">U23</EnumVal>
      <EnumVal ord="31">U31</EnumVal>
      <EnumVal ord="32">UL1</EnumVal>
      <EnumVal ord="33">UL2</EnumVal>
      <EnumVal ord="34">UL3</EnumVal>
      <EnumVal ord="35">U12B</EnumVal>
      <EnumVal ord="36">U23B</EnumVal>
      <EnumVal ord="37">U31B</EnumVal>
      <EnumVal ord="38">UL1B</EnumVal>
      <EnumVal ord="39">UL2B</EnumVal>
      <EnumVal ord="40">UL3B</EnumVal>
      <EnumVal ord="41">U1T</EnumVal>
      <EnumVal ord="42">U2T</EnumVal>
      <EnumVal ord="43">U3T</EnumVal>
      <EnumVal ord="44">PD</EnumVal>
      <EnumVal ord="45">IoC</EnumVal>
      <EnumVal ord="46">IL1C</EnumVal>
      <EnumVal ord="47">IL2C</EnumVal>
      <EnumVal ord="48">IL3C</EnumVal>
      <EnumVal ord="49">CIoC</EnumVal>
      <EnumVal ord="50">SI1C</EnumVal>
      <EnumVal ord="51">SI2C</EnumVal>
      <EnumVal ord="52">U1C</EnumVal>
      <EnumVal ord="53">U1D</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_cmdQual">
      <EnumVal ord="-1">Off</EnumVal>
      <EnumVal ord="0">pulse</EnumVal>
      <EnumVal ord="1">persistent</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_OpModProHz">
      <EnumVal ord="1">Freq&lt;</EnumVal>
      <EnumVal ord="2">Freq&gt;</EnumVal>
      <EnumVal ord="3">df/dt</EnumVal>
      <EnumVal ord="4">Freq&lt; + df/dt</EnumVal>
      <EnumVal ord="5">Freq&gt; + df/dt</EnumVal>
      <EnumVal ord="6">Freq&lt; OR df/dt</EnumVal>
      <EnumVal ord="7">Freq&gt; OR df/dt</EnumVal>
      <EnumVal ord="8">Freq&lt; AND df/dt</EnumVal>
      <EnumVal ord="9">Freq&gt; AND df/dt</EnumVal>
      <EnumVal ord="10">Freq&lt; OR Freq&gt;</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_EnergSt">
      <EnumVal ord="0">Unknown</EnumVal>
      <EnumVal ord="1">Both Live</EnumVal>
      <EnumVal ord="2">Live L, Dead B</EnumVal>
      <EnumVal ord="3">Dead L, Live B</EnumVal>
      <EnumVal ord="4">Both Dead</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_TmrAlmMod">
      <EnumVal ord="1">Immediate</EnumVal>
      <EnumVal ord="2">Timed Warn</EnumVal>
      <EnumVal ord="3">Timed Warn Alm</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_OpModPh">
      <EnumVal ord="1">Three Phase</EnumVal>
      <EnumVal ord="2">Single Phase</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_VVaTyp">
      <EnumVal ord="0">No variation</EnumVal>
      <EnumVal ord="1">Swell</EnumVal>
      <EnumVal ord="2">Dip</EnumVal>
      <EnumVal ord="3">Swell + dip</EnumVal>
      <EnumVal ord="4">Interruption</EnumVal>
      <EnumVal ord="5">Swell + Int</EnumVal>
      <EnumVal ord="6">Dip + Int</EnumVal>
      <EnumVal ord="7">Swell+dip+Int</EnumVal>
    </EnumType>
    <EnumType id="UnbalanceDetectionKind">
      <EnumVal ord="1">Negative sequence</EnumVal>
      <EnumVal ord="2">Zero sequence</EnumVal>
      <EnumVal ord="3">Neg-pos sequence</EnumVal>
      <EnumVal ord="4">Zero-pos sequence</EnumVal>
      <EnumVal ord="5">Phase vector comparison</EnumVal>
      <EnumVal ord="6">Others</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_ObsPerSel">
      <EnumVal ord="1">1 Hour</EnumVal>
      <EnumVal ord="2">12 Hours</EnumVal>
      <EnumVal ord="3">1 Day</EnumVal>
      <EnumVal ord="4">7 Days</EnumVal>
      <EnumVal ord="5">User defined</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_MBS_LnkMod">
      <EnumVal ord="1">RTU</EnumVal>
      <EnumVal ord="2">ASCII</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_MBWrAuth">
      <EnumVal ord="0">Read only</EnumVal>
      <EnumVal ord="1">Disable 0x write</EnumVal>
      <EnumVal ord="2">Full access</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_MBS_MBEventID">
      <EnumVal ord="0">Address</EnumVal>
      <EnumVal ord="1">UID</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_MBS_EvBufMode">
      <EnumVal ord="0">Keep oldest</EnumVal>
      <EnumVal ord="1">Keep newest</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_MBS_CRCOrder">
      <EnumVal ord="0">Hi-Lo</EnumVal>
      <EnumVal ord="1">Lo-Hi</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_MBS_MBTimeFormat">
      <EnumVal ord="0">UTC</EnumVal>
      <EnumVal ord="1">Local</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_MBS_SerPty">
      <EnumVal ord="0">none</EnumVal>
      <EnumVal ord="1">odd</EnumVal>
      <EnumVal ord="2">even</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev7_Health_Warning">
      <EnumVal ord="1">All ok</EnumVal>
      <EnumVal ord="2">System</EnumVal>
      <EnumVal ord="5">Time synch error</EnumVal>
      <EnumVal ord="6">Over temperature</EnumVal>
      <EnumVal ord="10">Watchdog reset</EnumVal>
      <EnumVal ord="11">Power down det.</EnumVal>
      <EnumVal ord="20">IEC 61850 error</EnumVal>
      <EnumVal ord="21">Modbus error</EnumVal>
      <EnumVal ord="22">DNP3 error</EnumVal>
      <EnumVal ord="23">PNIO error</EnumVal>
      <EnumVal ord="24">Dataset error</EnumVal>
      <EnumVal ord="25">Report cont. error</EnumVal>
      <EnumVal ord="26">GOOSE contr. error</EnumVal>
      <EnumVal ord="27">SCL config error</EnumVal>
      <EnumVal ord="28">Logic error</EnumVal>
      <EnumVal ord="29">SMT logic error</EnumVal>
      <EnumVal ord="30">GOOSE input error</EnumVal>
      <EnumVal ord="31">ACT error</EnumVal>
      <EnumVal ord="32">GOOSE rec. error</EnumVal>
      <EnumVal ord="33">AFL error</EnumVal>
      <EnumVal ord="34">SMV error</EnumVal>
      <EnumVal ord="35">Comm. channel down</EnumVal>
      <EnumVal ord="40">Unack card comp.</EnumVal>
      <EnumVal ord="50">Protection comm.</EnumVal>
      <EnumVal ord="85">ARC1 cont. light</EnumVal>
      <EnumVal ord="86">ARC2 cont. light</EnumVal>
      <EnumVal ord="87">ARC3 cont. light</EnumVal>
      <EnumVal ord="90">RTD card error,X105</EnumVal>
      <EnumVal ord="91">RTD card error,X115</EnumVal>
      <EnumVal ord="92">RTD card error,X000</EnumVal>
      <EnumVal ord="93">RTD card error,X100</EnumVal>
      <EnumVal ord="94">RTD card error,X110</EnumVal>
      <EnumVal ord="95">RTD card error,X120</EnumVal>
      <EnumVal ord="96">RTD card error,X130</EnumVal>
      <EnumVal ord="100">RTD meas. error,X105</EnumVal>
      <EnumVal ord="101">RTD meas. error,X115</EnumVal>
      <EnumVal ord="102">RTD meas. error,X000</EnumVal>
      <EnumVal ord="103">RTD meas. error,X100</EnumVal>
      <EnumVal ord="104">RTD meas. error,X110</EnumVal>
      <EnumVal ord="105">RTD meas. error,X120</EnumVal>
      <EnumVal ord="106">RTD meas. error,X130</EnumVal>
      <EnumVal ord="112">UPD voltage low,X115</EnumVal>
      <EnumVal ord="113">UPS comm. error,X115</EnumVal>
      <EnumVal ord="114">UPS cmd fail,X115</EnumVal>
      <EnumVal ord="115">Breaker oper. fail</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_WhmiMod">
      <EnumVal ord="1">Active read only</EnumVal>
      <EnumVal ord="2">Active</EnumVal>
      <EnumVal ord="3">Disabled</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_FibMod">
      <EnumVal ord="0">No fiber</EnumVal>
      <EnumVal ord="2">Fiber optic</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_SerMod">
      <EnumVal ord="1">RS485 2Wire</EnumVal>
      <EnumVal ord="2">RS485 4Wire</EnumVal>
      <EnumVal ord="3">RS232 no handshake</EnumVal>
      <EnumVal ord="4">RS232 with handshake</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_BaudRate">
      <EnumVal ord="1">300</EnumVal>
      <EnumVal ord="2">600</EnumVal>
      <EnumVal ord="3">1200</EnumVal>
      <EnumVal ord="4">2400</EnumVal>
      <EnumVal ord="5">4800</EnumVal>
      <EnumVal ord="6">9600</EnumVal>
      <EnumVal ord="7">19200</EnumVal>
      <EnumVal ord="8">38400</EnumVal>
      <EnumVal ord="9">57600</EnumVal>
      <EnumVal ord="10">115200</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_CommPort">
      <EnumVal ord="0">Not in use</EnumVal>
      <EnumVal ord="1">COM 1</EnumVal>
      <EnumVal ord="2">COM 2</EnumVal>
      <EnumVal ord="3">Ethernet - TCP 1</EnumVal>
      <EnumVal ord="4">Ethernet TCP+UDP 1</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev32_ProFcn">
      <EnumVal ord="-127">PHAPTUV1</EnumVal>
      <EnumVal ord="-126">PHCPTOV1</EnumVal>
      <EnumVal ord="-125">PHBPTOV1</EnumVal>
      <EnumVal ord="-124">PHAPTOV1</EnumVal>
      <EnumVal ord="-123">DPH3LPDOC2</EnumVal>
      <EnumVal ord="-122">DPH3LPDOC1</EnumVal>
      <EnumVal ord="-121">DPH3HPDOC2</EnumVal>
      <EnumVal ord="-120">DPH3HPDOC1</EnumVal>
      <EnumVal ord="-119">PH3LPTOC2</EnumVal>
      <EnumVal ord="-118">PH3LPTOC1</EnumVal>
      <EnumVal ord="-117">XDEFLPDEF2</EnumVal>
      <EnumVal ord="-116">XDEFLPDEF1</EnumVal>
      <EnumVal ord="-115">SDPHLPDOC2</EnumVal>
      <EnumVal ord="-114">SDPHLPDOC1</EnumVal>
      <EnumVal ord="-113">XNSPTOC2</EnumVal>
      <EnumVal ord="-112">XNSPTOC1</EnumVal>
      <EnumVal ord="-111">XEFIPTOC2</EnumVal>
      <EnumVal ord="-110">XEFHPTOC4</EnumVal>
      <EnumVal ord="-109">XEFHPTOC3</EnumVal>
      <EnumVal ord="-108">XEFLPTOC3</EnumVal>
      <EnumVal ord="-107">XEFLPTOC2</EnumVal>
      <EnumVal ord="-106">MAPGAPC16</EnumVal>
      <EnumVal ord="-105">MAPGAPC15</EnumVal>
      <EnumVal ord="-104">MAPGAPC14</EnumVal>
      <EnumVal ord="-103">MAPGAPC13</EnumVal>
      <EnumVal ord="-102">MAPGAPC12</EnumVal>
      <EnumVal ord="-101">MAPGAPC11</EnumVal>
      <EnumVal ord="-100">MAPGAPC10</EnumVal>
      <EnumVal ord="-99">MAPGAPC9</EnumVal>
      <EnumVal ord="-98">RESCPSCH1</EnumVal>
      <EnumVal ord="-96">SPHIPTOC1</EnumVal>
      <EnumVal ord="-93">SPHLPTOC2</EnumVal>
      <EnumVal ord="-92">SPHLPTOC1</EnumVal>
      <EnumVal ord="-89">SPHHPTOC2</EnumVal>
      <EnumVal ord="-88">SPHHPTOC1</EnumVal>
      <EnumVal ord="-87">SPHPTUV4</EnumVal>
      <EnumVal ord="-86">SPHPTUV3</EnumVal>
      <EnumVal ord="-85">SPHPTUV2</EnumVal>
      <EnumVal ord="-84">SPHPTUV1</EnumVal>
      <EnumVal ord="-83">SPHPTOV4</EnumVal>
      <EnumVal ord="-82">SPHPTOV3</EnumVal>
      <EnumVal ord="-81">SPHPTOV2</EnumVal>
      <EnumVal ord="-80">SPHPTOV1</EnumVal>
      <EnumVal ord="-79">PH3HPTOC2</EnumVal>
      <EnumVal ord="-78">PH3HPTOC1</EnumVal>
      <EnumVal ord="-77">PH3IPTOC1</EnumVal>
      <EnumVal ord="-76">MAPGAPC18</EnumVal>
      <EnumVal ord="-75">MAPGAPC17</EnumVal>
      <EnumVal ord="-74">DOPPDPR3</EnumVal>
      <EnumVal ord="-73">DOPPDPR2</EnumVal>
      <EnumVal ord="-72">DOPPDPR1</EnumVal>
      <EnumVal ord="-70">DUPPDPR2</EnumVal>
      <EnumVal ord="-69">DUPPDPR1</EnumVal>
      <EnumVal ord="-68">PHPVOC2</EnumVal>
      <EnumVal ord="-67">DQPTUV2</EnumVal>
      <EnumVal ord="-66">DQPTUV1</EnumVal>
      <EnumVal ord="-65">VVSPPAM1</EnumVal>
      <EnumVal ord="-64">PHPVOC1</EnumVal>
      <EnumVal ord="-63">H3EFPSEF1</EnumVal>
      <EnumVal ord="-62">SRCPTOC1</EnumVal>
      <EnumVal ord="-61">COLPTOC1</EnumVal>
      <EnumVal ord="-60">HCUBPTOC1</EnumVal>
      <EnumVal ord="-59">CUBPTOC1</EnumVal>
      <EnumVal ord="-58">UZPDIS1</EnumVal>
      <EnumVal ord="-57">FDEFLPDEF2</EnumVal>
      <EnumVal ord="-56">FDEFLPDEF1</EnumVal>
      <EnumVal ord="-54">FEFLPTOC1</EnumVal>
      <EnumVal ord="-53">FDPHLPDOC2</EnumVal>
      <EnumVal ord="-52">FDPHLPDOC1</EnumVal>
      <EnumVal ord="-50">FPHLPTOC1</EnumVal>
      <EnumVal ord="-47">MAP12GAPC8</EnumVal>
      <EnumVal ord="-46">MAP12GAPC7</EnumVal>
      <EnumVal ord="-45">MAP12GAPC6</EnumVal>
      <EnumVal ord="-44">MAP12GAPC5</EnumVal>
      <EnumVal ord="-43">MAP12GAPC4</EnumVal>
      <EnumVal ord="-42">MAP12GAPC3</EnumVal>
      <EnumVal ord="-41">MAP12GAPC2</EnumVal>
      <EnumVal ord="-40">MAP12GAPC1</EnumVal>
      <EnumVal ord="-39">UEXPDIS2</EnumVal>
      <EnumVal ord="-37">HAEFPTOC1</EnumVal>
      <EnumVal ord="-36">UEXPDIS1</EnumVal>
      <EnumVal ord="-35">WPWDE3</EnumVal>
      <EnumVal ord="-34">WPWDE2</EnumVal>
      <EnumVal ord="-33">WPWDE1</EnumVal>
      <EnumVal ord="-32">LSHDPFRQ8</EnumVal>
      <EnumVal ord="-31">LSHDPFRQ7</EnumVal>
      <EnumVal ord="-30">PHDSTPDIS1</EnumVal>
      <EnumVal ord="-29">TR3PTDF1</EnumVal>
      <EnumVal ord="-28">HICPDIF1</EnumVal>
      <EnumVal ord="-27">HIBPDIF1</EnumVal>
      <EnumVal ord="-26">HIAPDIF1</EnumVal>
      <EnumVal ord="-25">OEPVPH4</EnumVal>
      <EnumVal ord="-24">OEPVPH3</EnumVal>
      <EnumVal ord="-23">OEPVPH2</EnumVal>
      <EnumVal ord="-22">OEPVPH1</EnumVal>
      <EnumVal ord="-19">PSPTOV2</EnumVal>
      <EnumVal ord="-18">PSPTOV1</EnumVal>
      <EnumVal ord="-15">PREVPTOC1</EnumVal>
      <EnumVal ord="-13">PHPTUC3</EnumVal>
      <EnumVal ord="-12">PHPTUC2</EnumVal>
      <EnumVal ord="-11">PHPTUC1</EnumVal>
      <EnumVal ord="-10">LVRTPTUV1</EnumVal>
      <EnumVal ord="-9">PHIZ1</EnumVal>
      <EnumVal ord="-8">LVRTPTUV2</EnumVal>
      <EnumVal ord="-7">INTRPTEF1</EnumVal>
      <EnumVal ord="-6">LVRTPTUV3</EnumVal>
      <EnumVal ord="-5">STTPMSU1</EnumVal>
      <EnumVal ord="-4">MREFPTOC1</EnumVal>
      <EnumVal ord="-3">JAMPTOC1</EnumVal>
      <EnumVal ord="-2">PHCPTUV1</EnumVal>
      <EnumVal ord="-1">PHBPTUV1</EnumVal>
      <EnumVal ord="0">Unknown</EnumVal>
      <EnumVal ord="1">PHLPTOC1</EnumVal>
      <EnumVal ord="2">PHLPTOC2</EnumVal>
      <EnumVal ord="3">PHLPTOC3</EnumVal>
      <EnumVal ord="5">PHLTPTOC1</EnumVal>
      <EnumVal ord="6">PHHPTOC1</EnumVal>
      <EnumVal ord="7">PHHPTOC2</EnumVal>
      <EnumVal ord="8">PHHPTOC3</EnumVal>
      <EnumVal ord="9">PHHPTOC4</EnumVal>
      <EnumVal ord="10">PHHPTOC5</EnumVal>
      <EnumVal ord="11">PHHPTOC6</EnumVal>
      <EnumVal ord="12">PHIPTOC1</EnumVal>
      <EnumVal ord="13">PHIPTOC2</EnumVal>
      <EnumVal ord="14">MFADPSDE1</EnumVal>
      <EnumVal ord="17">EFLPTOC1</EnumVal>
      <EnumVal ord="18">EFLPTOC2</EnumVal>
      <EnumVal ord="19">EFLPTOC3</EnumVal>
      <EnumVal ord="20">EFLPTOC4</EnumVal>
      <EnumVal ord="22">EFHPTOC1</EnumVal>
      <EnumVal ord="23">EFHPTOC2</EnumVal>
      <EnumVal ord="24">EFHPTOC3</EnumVal>
      <EnumVal ord="25">EFHPTOC4</EnumVal>
      <EnumVal ord="26">EFHPTOC5</EnumVal>
      <EnumVal ord="27">EFHPTOC6</EnumVal>
      <EnumVal ord="28">EFHPTOC7</EnumVal>
      <EnumVal ord="29">EFHPTOC8</EnumVal>
      <EnumVal ord="30">EFIPTOC1</EnumVal>
      <EnumVal ord="31">EFIPTOC2</EnumVal>
      <EnumVal ord="32">EFIPTOC3</EnumVal>
      <EnumVal ord="35">NSPTOC1</EnumVal>
      <EnumVal ord="36">NSPTOC2</EnumVal>
      <EnumVal ord="37">NSPTOC3</EnumVal>
      <EnumVal ord="38">NSPTOC4</EnumVal>
      <EnumVal ord="41">PDNSPTOC1</EnumVal>
      <EnumVal ord="44">T1PTTR1</EnumVal>
      <EnumVal ord="45">T1PTTR2</EnumVal>
      <EnumVal ord="46">T2PTTR1</EnumVal>
      <EnumVal ord="48">MPTTR1</EnumVal>
      <EnumVal ord="50">DEFLPDEF1</EnumVal>
      <EnumVal ord="51">DEFLPDEF2</EnumVal>
      <EnumVal ord="52">DEFLPDEF3</EnumVal>
      <EnumVal ord="53">DEFHPDEF1</EnumVal>
      <EnumVal ord="54">DEFHPDEF2</EnumVal>
      <EnumVal ord="56">EFPADM1</EnumVal>
      <EnumVal ord="57">EFPADM2</EnumVal>
      <EnumVal ord="58">EFPADM3</EnumVal>
      <EnumVal ord="59">FRPFRQ1</EnumVal>
      <EnumVal ord="60">FRPFRQ2</EnumVal>
      <EnumVal ord="61">FRPFRQ3</EnumVal>
      <EnumVal ord="62">FRPFRQ4</EnumVal>
      <EnumVal ord="63">FRPFRQ5</EnumVal>
      <EnumVal ord="64">FRPFRQ6</EnumVal>
      <EnumVal ord="65">LSHDPFRQ1</EnumVal>
      <EnumVal ord="66">LSHDPFRQ2</EnumVal>
      <EnumVal ord="67">LSHDPFRQ3</EnumVal>
      <EnumVal ord="68">LSHDPFRQ4</EnumVal>
      <EnumVal ord="69">LSHDPFRQ5</EnumVal>
      <EnumVal ord="70">LSHDPFRQ6</EnumVal>
      <EnumVal ord="71">DPHLPDOC1</EnumVal>
      <EnumVal ord="72">DPHLPDOC2</EnumVal>
      <EnumVal ord="74">DPHHPDOC1</EnumVal>
      <EnumVal ord="75">DPHHPDOC2</EnumVal>
      <EnumVal ord="77">MAPGAPC1</EnumVal>
      <EnumVal ord="78">MAPGAPC2</EnumVal>
      <EnumVal ord="79">MAPGAPC3</EnumVal>
      <EnumVal ord="80">MAPGAPC4</EnumVal>
      <EnumVal ord="81">MAPGAPC5</EnumVal>
      <EnumVal ord="82">MAPGAPC6</EnumVal>
      <EnumVal ord="83">MAPGAPC7</EnumVal>
      <EnumVal ord="84">MAPGAPC8</EnumVal>
      <EnumVal ord="85">MNSPTOC1</EnumVal>
      <EnumVal ord="86">MNSPTOC2</EnumVal>
      <EnumVal ord="88">LOFLPTUC1</EnumVal>
      <EnumVal ord="89">LOFLPTUC2</EnumVal>
      <EnumVal ord="90">TR2PTDF1</EnumVal>
      <EnumVal ord="91">LNPLDF1</EnumVal>
      <EnumVal ord="92">LREFPNDF1</EnumVal>
      <EnumVal ord="93">LREFPNDF2</EnumVal>
      <EnumVal ord="94">MPDIF1</EnumVal>
      <EnumVal ord="96">HREFPDIF1</EnumVal>
      <EnumVal ord="97">HREFPDIF2</EnumVal>
      <EnumVal ord="98">MHZPDIF1</EnumVal>
      <EnumVal ord="100">ROVPTOV1</EnumVal>
      <EnumVal ord="101">ROVPTOV2</EnumVal>
      <EnumVal ord="102">ROVPTOV3</EnumVal>
      <EnumVal ord="103">ROVPTOV4</EnumVal>
      <EnumVal ord="104">PHPTOV1</EnumVal>
      <EnumVal ord="105">PHPTOV2</EnumVal>
      <EnumVal ord="106">PHPTOV3</EnumVal>
      <EnumVal ord="107">PHPTOV4</EnumVal>
      <EnumVal ord="108">PHPTUV1</EnumVal>
      <EnumVal ord="109">PHPTUV2</EnumVal>
      <EnumVal ord="110">PHPTUV3</EnumVal>
      <EnumVal ord="111">PHPTUV4</EnumVal>
      <EnumVal ord="112">NSPTOV1</EnumVal>
      <EnumVal ord="113">NSPTOV2</EnumVal>
      <EnumVal ord="114">NSPTOV3</EnumVal>
      <EnumVal ord="115">NSPTOV4</EnumVal>
      <EnumVal ord="116">PSPTUV1</EnumVal>
      <EnumVal ord="117">PSPTUV2</EnumVal>
      <EnumVal ord="118">ARCSARC1</EnumVal>
      <EnumVal ord="119">ARCSARC2</EnumVal>
      <EnumVal ord="120">ARCSARC3</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_OpQtySel">
      <EnumVal ord="1">Adaptive</EnumVal>
      <EnumVal ord="2">Amplitude</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_AutoReclosingKind">
      <EnumVal ord="-1">Not defined</EnumVal>
      <EnumVal ord="1">Ready</EnumVal>
      <EnumVal ord="2">InProgress</EnumVal>
      <EnumVal ord="3">Successful</EnumVal>
      <EnumVal ord="4">WaitingForTrip</EnumVal>
      <EnumVal ord="5">TripFromProtection</EnumVal>
      <EnumVal ord="6">FaultDisappeared</EnumVal>
      <EnumVal ord="7">WaitToComplete</EnumVal>
      <EnumVal ord="8">CBclosed</EnumVal>
      <EnumVal ord="9">CycleUnsuccessful</EnumVal>
      <EnumVal ord="10">Unsuccessful</EnumVal>
      <EnumVal ord="11">Aborted</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_RecOp">
      <EnumVal ord="1">Off</EnumVal>
      <EnumVal ord="2">External Ctl</EnumVal>
      <EnumVal ord="3">On</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_TermPrio">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Low (follower)</EnumVal>
      <EnumVal ord="3">High (master)</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_ProCrdMod">
      <EnumVal ord="1">No condition</EnumVal>
      <EnumVal ord="2">AR inoperative</EnumVal>
      <EnumVal ord="3">CB close manual</EnumVal>
      <EnumVal ord="4">AR inop, CB man</EnumVal>
      <EnumVal ord="5">Always</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_AutoIniCnd">
      <EnumVal ord="1">Not allowed</EnumVal>
      <EnumVal ord="2">When sync fails</EnumVal>
      <EnumVal ord="3">CB doesn't close</EnumVal>
      <EnumVal ord="4">Both</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev3_TestCtlKind">
      <EnumVal ord="0">Reset</EnumVal>
      <EnumVal ord="1">Activate START</EnumVal>
      <EnumVal ord="2">Deactive START</EnumVal>
      <EnumVal ord="3">Activate ALARM</EnumVal>
      <EnumVal ord="4">Deactive ALARM</EnumVal>
      <EnumVal ord="5">Activate OPEN_CB</EnumVal>
      <EnumVal ord="6">Deactive OPEN_CB</EnumVal>
      <EnumVal ord="7">Activate CLOSE_CB</EnumVal>
      <EnumVal ord="8">Deactive CLOSE_CB</EnumVal>
      <EnumVal ord="9">Activate CMD_WAIT</EnumVal>
      <EnumVal ord="10">Deactive CMD_WAIT</EnumVal>
      <EnumVal ord="11">Activate PROT_CRD</EnumVal>
      <EnumVal ord="12">Deactive PROT_CRD</EnumVal>
      <EnumVal ord="13">Activate INPRO</EnumVal>
      <EnumVal ord="14">Deactive INPRO</EnumVal>
      <EnumVal ord="15">Activate LOCKED</EnumVal>
      <EnumVal ord="16">Deactive LOCKED</EnumVal>
      <EnumVal ord="17">Activate UNSUC_RECL</EnumVal>
      <EnumVal ord="18">Deactive UNSUC_RECL</EnumVal>
      <EnumVal ord="19">Activate AR_ON</EnumVal>
      <EnumVal ord="20">Deactive AR_ON</EnumVal>
      <EnumVal ord="21">Activate READY</EnumVal>
      <EnumVal ord="22">Deactive READY</EnumVal>
      <EnumVal ord="23">Activate RAISE</EnumVal>
      <EnumVal ord="24">Deactive RAISE</EnumVal>
      <EnumVal ord="25">Activate LOWER</EnumVal>
      <EnumVal ord="26">Deactive LOWER</EnumVal>
      <EnumVal ord="27">Activate PAR_FAIL</EnumVal>
      <EnumVal ord="28">Deactive PAR_FAIL</EnumVal>
      <EnumVal ord="29">Activate SYNC_INPRO</EnumVal>
      <EnumVal ord="30">Deactive SYNC_INPRO</EnumVal>
      <EnumVal ord="31">Activate SYNC_OK</EnumVal>
      <EnumVal ord="32">Deactive SYNC_OK</EnumVal>
      <EnumVal ord="33">Activate CL_FAIL_AL</EnumVal>
      <EnumVal ord="34">Deactive CL_FAIL_AL</EnumVal>
      <EnumVal ord="35">Activate CMD_FAIL_AL</EnumVal>
      <EnumVal ord="36">Deactive CMD_FAIL_AL</EnumVal>
      <EnumVal ord="37">Activate LLDB</EnumVal>
      <EnumVal ord="38">Deactive LLDB</EnumVal>
      <EnumVal ord="39">Activate LLLB</EnumVal>
      <EnumVal ord="40">Deactive LLLB</EnumVal>
      <EnumVal ord="41">Activate DLLB</EnumVal>
      <EnumVal ord="42">Deactive DLLB</EnumVal>
      <EnumVal ord="43">Activate DLDB</EnumVal>
      <EnumVal ord="44">Deactive DLDB</EnumVal>
      <EnumVal ord="45">Activate ACTIVE</EnumVal>
      <EnumVal ord="46">Deactive ACTIVE</EnumVal>
      <EnumVal ord="47">Activate OPEN_CB1</EnumVal>
      <EnumVal ord="48">Deactive OPEN_CB1</EnumVal>
      <EnumVal ord="49">Activate CLOSE_CB1</EnumVal>
      <EnumVal ord="50">Deactive CLOSE_CB1</EnumVal>
      <EnumVal ord="51">Activate OPEN_CB2</EnumVal>
      <EnumVal ord="52">Deactive OPEN_CB2</EnumVal>
      <EnumVal ord="53">Activate CLOSE_CB2</EnumVal>
      <EnumVal ord="54">Deactive CLOSE_CB2</EnumVal>
      <EnumVal ord="55">Activate BLKD_AL</EnumVal>
      <EnumVal ord="56">Deactive BLKD_AL</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_OpModAdm">
      <EnumVal ord="1">Yo</EnumVal>
      <EnumVal ord="2">Go</EnumVal>
      <EnumVal ord="3">Bo</EnumVal>
      <EnumVal ord="4">Yo, Go</EnumVal>
      <EnumVal ord="5">Yo, Bo</EnumVal>
      <EnumVal ord="6">Go, Bo</EnumVal>
      <EnumVal ord="7">Yo, Go, Bo</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_AdmClcMod">
      <EnumVal ord="1">Normal</EnumVal>
      <EnumVal ord="2">Delta</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_AutoManMod">
      <EnumVal ord="1">Disabled</EnumVal>
      <EnumVal ord="2">Auto</EnumVal>
      <EnumVal ord="3">Manual</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_LiveDeadModeKind">
      <EnumVal ord="-1">Off</EnumVal>
      <EnumVal ord="1">Dead Line, Dead Bus</EnumVal>
      <EnumVal ord="2">Live Line, Dead Bus</EnumVal>
      <EnumVal ord="3">Dead Line, Live Bus</EnumVal>
      <EnumVal ord="4">Dead Line, Dead Bus OR Live Line, Dead Bus</EnumVal>
      <EnumVal ord="5">Dead Line, Dead Bus OR Dead Line, Live Bus</EnumVal>
      <EnumVal ord="6">Live Line, Dead Bus OR Dead Line, Live Bus</EnumVal>
      <EnumVal ord="7">Dead Line, Dead Bus OR Live Line, Dead Bus OR Dead Line, Live Bus</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_OpModSC">
      <EnumVal ord="1">Off</EnumVal>
      <EnumVal ord="2">Synchronous</EnumVal>
      <EnumVal ord="3">Asynchronous</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_OpModCtrl">
      <EnumVal ord="1">Continuous</EnumVal>
      <EnumVal ord="2">Command</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_QtySel">
      <EnumVal ord="0">Disabled</EnumVal>
      <EnumVal ord="1">IL1</EnumVal>
      <EnumVal ord="2">IL2</EnumVal>
      <EnumVal ord="3">IL3</EnumVal>
      <EnumVal ord="4">Io</EnumVal>
      <EnumVal ord="5">IL1B</EnumVal>
      <EnumVal ord="6">IL2B</EnumVal>
      <EnumVal ord="7">IL3B</EnumVal>
      <EnumVal ord="8">IoB</EnumVal>
      <EnumVal ord="9">U12</EnumVal>
      <EnumVal ord="10">U23</EnumVal>
      <EnumVal ord="11">U31</EnumVal>
      <EnumVal ord="12">UL1</EnumVal>
      <EnumVal ord="13">UL2</EnumVal>
      <EnumVal ord="14">UL3</EnumVal>
      <EnumVal ord="15">U12B</EnumVal>
      <EnumVal ord="16">U23B</EnumVal>
      <EnumVal ord="17">U31B</EnumVal>
      <EnumVal ord="18">UL1B</EnumVal>
      <EnumVal ord="19">UL2B</EnumVal>
      <EnumVal ord="20">UL3B</EnumVal>
      <EnumVal ord="21">S</EnumVal>
      <EnumVal ord="22">P</EnumVal>
      <EnumVal ord="23">Q</EnumVal>
      <EnumVal ord="24">PF</EnumVal>
      <EnumVal ord="25">SB</EnumVal>
      <EnumVal ord="26">PB</EnumVal>
      <EnumVal ord="27">QB</EnumVal>
      <EnumVal ord="28">PFB</EnumVal>
      <EnumVal ord="29">SL1</EnumVal>
      <EnumVal ord="30">SL2</EnumVal>
      <EnumVal ord="31">SL3</EnumVal>
      <EnumVal ord="32">PL1</EnumVal>
      <EnumVal ord="33">PL2</EnumVal>
      <EnumVal ord="34">PL3</EnumVal>
      <EnumVal ord="35">QL1</EnumVal>
      <EnumVal ord="36">QL2</EnumVal>
      <EnumVal ord="37">QL3</EnumVal>
      <EnumVal ord="38">PFL1</EnumVal>
      <EnumVal ord="39">PFL2</EnumVal>
      <EnumVal ord="40">PFL3</EnumVal>
      <EnumVal ord="41">SL1B</EnumVal>
      <EnumVal ord="42">SL2B</EnumVal>
      <EnumVal ord="43">SL3B</EnumVal>
      <EnumVal ord="44">PL1B</EnumVal>
      <EnumVal ord="45">PL2B</EnumVal>
      <EnumVal ord="46">PL3B</EnumVal>
      <EnumVal ord="47">QL1B</EnumVal>
      <EnumVal ord="48">QL2B</EnumVal>
      <EnumVal ord="49">QL3B</EnumVal>
      <EnumVal ord="50">PFL1B</EnumVal>
      <EnumVal ord="51">PFL2B</EnumVal>
      <EnumVal ord="52">PFL3B</EnumVal>
      <EnumVal ord="53">IL1C</EnumVal>
      <EnumVal ord="54">IL2C</EnumVal>
      <EnumVal ord="55">IL3C</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_DmdWinMod">
      <EnumVal ord="1">Sliding</EnumVal>
      <EnumVal ord="2">Non-sliding</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_PhSv">
      <EnumVal ord="1">Ph A</EnumVal>
      <EnumVal ord="2">Ph B</EnumVal>
      <EnumVal ord="3">Ph A + B</EnumVal>
      <EnumVal ord="4">Ph C</EnumVal>
      <EnumVal ord="5">Ph A + C</EnumVal>
      <EnumVal ord="6">Ph B + C</EnumVal>
      <EnumVal ord="7">Ph A + B + C</EnumVal>
      <EnumVal ord="8">Pos sequence</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_TrgModPQ">
      <EnumVal ord="1">Single </EnumVal>
      <EnumVal ord="2">Periodic</EnumVal>
      <EnumVal ord="3">Continuous</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_TestOthKind">
      <EnumVal ord="0">Reset</EnumVal>
      <EnumVal ord="1">Activate START</EnumVal>
      <EnumVal ord="2">Deactive START</EnumVal>
      <EnumVal ord="3">Activate OPERATE</EnumVal>
      <EnumVal ord="4">Deactive OPERATE</EnumVal>
      <EnumVal ord="5">Activate SWELLST</EnumVal>
      <EnumVal ord="6">Deactive SWELLST</EnumVal>
      <EnumVal ord="7">Activate DIPST</EnumVal>
      <EnumVal ord="8">Deactive DIPST</EnumVal>
      <EnumVal ord="9">Activate INTST</EnumVal>
      <EnumVal ord="10">Deactive INTST</EnumVal>
      <EnumVal ord="11">Activate MN_UNB_AL</EnumVal>
      <EnumVal ord="12">Deactive MN_UNB_AL</EnumVal>
      <EnumVal ord="13">Activate PCT_UNB_AL</EnumVal>
      <EnumVal ord="14">Deactive PCT_UNB_AL</EnumVal>
      <EnumVal ord="15">Activate OBS_PR_ACT</EnumVal>
      <EnumVal ord="16">Deactive OBS_PR_ACT</EnumVal>
    </EnumType>
  </DataTypeTemplates>
</SCL>