<?xml version="1.0" encoding="utf-8"?>
<!--Generated with ABB Asea Brown Boveri Ltd IEC 61850 Libraries 2.13.25021.1.-->
<SCL xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:sxy="http://www.iec.ch/61850/2003/SCLcoordinates" xmlns:eComm="http://www.abb.com/61850/2015/SCL_ABBCommunication" xmlns:eABB="http://www.abb.com/61850/2010/ABBTranslations" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd http://www.iec.ch/61850/2003/SCLcoordinates SCL_Coordinates.xsd http://www.abb.com/61850/2015/SCL_ABBCommunication SCL_ABBCommunication.xsd http://www.abb.com/61850/2010/ABBTranslations SCL_ABBTranslations.xsd" version="2007" revision="B">
  <Header id="SITE_A" version="1" revision="1" toolID="ABB PCM600" />
  <Substation name="AA1" desc="Site A">
    <Private type="ABBPCMInternalObjRef">f0437dd9-43f7-5def-a60c-e6f0d77db2af</Private>
    <VoltageLevel name="J2" desc="33kV">
      <Private type="ABBPCMInternalObjRef">3105802f-d197-5389-9bff-e0ee324f54f7</Private>
      <Voltage unit="V" multiplier="k">20</Voltage>
      <Bay name="Q02" desc="33kV ZX0">
        <Private type="ABBPCMInternalObjRef">63ef8ffb-ad86-5a38-bbba-9ed34275471d</Private>
        <LNode iedName="ZX0REF615A1" ldInst="LD0" lnClass="LLN0" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" lnClass="LPHD" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" lnClass="LINF" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" lnClass="LDEV" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" lnClass="GSAL" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" lnClass="IHMI" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="INR" lnClass="PHAR" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="100" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="GSE" lnClass="LPRT" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="MMS" lnClass="LPRT" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="GNRL" lnClass="LTMS" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="GNRL" lnClass="LTIM" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="CAV" lnClass="MMXU" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="CMA" lnClass="MMXU" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="CMI" lnClass="MMXU" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="RESC" lnClass="MMXU" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="RCAV" lnClass="MMXU" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="RCMA" lnClass="MMXU" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="RCMI" lnClass="MMXU" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="CS" lnClass="MSQI" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="PHI" lnClass="PTOC" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="CCB" lnClass="RBRF" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="NS" lnClass="PTOC" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="NS" lnClass="PTOC" lnInst="2" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="TRP" lnClass="PTRC" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="TRP" lnClass="PTRC" lnInst="2" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="LED" lnClass="PTRC" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="TCS" lnClass="SCBR" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="TCS" lnClass="SCBR" lnInst="2" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="TP" lnClass="GAPC" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="TP" lnClass="GAPC" lnInst="2" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="TP" lnClass="GAPC" lnInst="3" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="ROV" lnClass="PTOV" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="ROV" lnClass="PTOV" lnInst="2" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="ROV" lnClass="PTOV" lnInst="3" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="T1" lnClass="PTTR" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="INTR" lnClass="PTEF" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="EFH" lnClass="PTOC" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="SEQ" lnClass="SPVC" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="CC" lnClass="SPVC" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="F" lnClass="MMXU" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="PE" lnClass="MMXU" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="PE" lnClass="MMTR" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="PEAV" lnClass="MMXU" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="PEMA" lnClass="MMXU" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="PEMI" lnClass="MMXU" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="PDNS" lnClass="PTOC" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="SPH1" lnClass="SCBR" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="SPH2" lnClass="SCBR" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="SPH3" lnClass="SCBR" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="S" lnClass="SIMG" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="S" lnClass="SOPM" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="LDP" lnClass="RLRC" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="DPHH" lnClass="PTOC" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="DPHH" lnClass="RDIR" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="DPHL" lnClass="PTOC" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="DPHL" lnClass="RDIR" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="DPHL" lnClass="PTOC" lnInst="2" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="DPHL" lnClass="RDIR" lnInst="2" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="PH" lnClass="PTOV" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="PH" lnClass="PTOV" lnInst="2" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="PH" lnClass="PTOV" lnInst="3" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="PS" lnClass="PTUV" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="NS" lnClass="PTOV" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="PH" lnClass="PTUV" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="PH" lnClass="PTUV" lnInst="2" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="PH" lnClass="PTUV" lnInst="3" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="IL1" lnClass="TCTR" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="IL2" lnClass="TCTR" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="IL3" lnClass="TCTR" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="RES" lnClass="TCTR" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="120" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="UL1" lnClass="TVTR" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="UL2" lnClass="TVTR" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="UL3" lnClass="TVTR" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="RES" lnClass="TVTR" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="VAV" lnClass="MMXU" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="VS" lnClass="MSQI" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="RESV" lnClass="MMXU" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="RVAV" lnClass="MMXU" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="RVMA" lnClass="MMXU" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="RVMI" lnClass="MMXU" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="XA" lnClass="GGIO" lnInst="130" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="110" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="90" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="RCH" lnClass="LCCH" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="SCH" lnClass="LCCH" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="SCH" lnClass="LCCH" lnInst="2" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="SCH" lnClass="LCCH" lnInst="3" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="DEFH" lnClass="PTOC" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="DEFH" lnClass="RDIR" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="DEFL" lnClass="PTOC" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="DEFL" lnClass="RDIR" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="DEFL" lnClass="PTOC" lnInst="2" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="DEFL" lnClass="RDIR" lnInst="2" />
        <LNode iedName="ZX0REF615A1" ldInst="CTRL" lnClass="LLN0" />
        <LNode iedName="ZX0REF615A1" ldInst="CTRL" lnClass="LPHD" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="LLN0" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="LPHD" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RDRE" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="2" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="3" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="4" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="5" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="6" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="7" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="8" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="9" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="10" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="11" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="12" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="13" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="14" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="15" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="16" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="17" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="18" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="19" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="20" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="21" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="22" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="23" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="24" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="25" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="26" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="27" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="28" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="29" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="30" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="31" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="32" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="33" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="34" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="35" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="36" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="37" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="38" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="39" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="40" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="41" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="42" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="43" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="44" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="45" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="46" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="47" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="48" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="49" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="50" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="51" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="52" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="53" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="54" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="55" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="56" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="57" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="58" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="59" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="60" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="61" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="62" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="63" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RBDR" lnInst="64" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RADR" lnInst="1" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RADR" lnInst="2" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RADR" lnInst="3" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RADR" lnInst="4" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RADR" lnInst="5" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RADR" lnInst="6" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RADR" lnInst="7" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RADR" lnInst="8" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RADR" lnInst="9" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RADR" lnInst="10" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RADR" lnInst="11" />
        <LNode iedName="ZX0REF615A1" ldInst="DR" lnClass="RADR" lnInst="12" />
        <LNode iedName="ZX0REF615A1" ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="1" />
        <ConductingEquipment name="Q0" desc="Breaker 1" type="CBR" sxy:x="780" sxy:y="2220">
          <LNode iedName="ZX0REF615A1" ldInst="CTRL" prefix="CB" lnClass="CILO" lnInst="1" />
          <LNode iedName="ZX0REF615A1" ldInst="CTRL" prefix="CB" lnClass="CSWI" lnInst="1" />
          <LNode iedName="ZX0REF615A1" ldInst="CTRL" prefix="CB" lnClass="XCBR" lnInst="1" />
          <Terminal name="T_ConnectivityNode_8" connectivityNode="AA1/J2/Q02/ConnectivityNode_8" substationName="AA1" voltageLevelName="J2" bayName="Q02" cNodeName="ConnectivityNode_8" />
          <Terminal name="T_ConnectivityNode_7" connectivityNode="AA1/J2/Q02/ConnectivityNode_7" substationName="AA1" voltageLevelName="J2" bayName="Q02" cNodeName="ConnectivityNode_7" />
        </ConductingEquipment>
        <ConductingEquipment name="Q1" desc="Disconnector 1" type="DIS" sxy:x="780" sxy:y="1260">
          <LNode iedName="ZX0REF615A1" ldInst="CTRL" prefix="DCS" lnClass="CSWI" lnInst="1" />
          <LNode iedName="ZX0REF615A1" ldInst="CTRL" prefix="DCS" lnClass="XSWI" lnInst="1" />
          <Terminal name="T_ConnectivityNode_8" connectivityNode="AA1/J2/Q02/ConnectivityNode_8" substationName="AA1" voltageLevelName="J2" bayName="Q02" cNodeName="ConnectivityNode_8" />
          <Terminal name="T_ConnectivityNode_9" connectivityNode="AA1/J2/Q02/ConnectivityNode_9" substationName="AA1" voltageLevelName="J2" bayName="Q02" cNodeName="ConnectivityNode_9" />
        </ConductingEquipment>
        <ConductingEquipment name="Q9" desc="Earthing switch" type="DIS" sxy:x="1740" sxy:y="3660">
          <LNode iedName="ZX0REF615A1" ldInst="CTRL" prefix="ESS" lnClass="CSWI" lnInst="1" />
          <LNode iedName="ZX0REF615A1" ldInst="CTRL" prefix="ESS" lnClass="XSWI" lnInst="1" />
          <Terminal name="T_grounded" connectivityNode="AA1/J2/Q02/grounded" substationName="AA1" voltageLevelName="J2" bayName="Q02" cNodeName="grounded" />
          <Terminal name="T_ConnectivityNode_7" connectivityNode="AA1/J2/Q02/ConnectivityNode_7" substationName="AA1" voltageLevelName="J2" bayName="Q02" cNodeName="ConnectivityNode_7" />
        </ConductingEquipment>
        <ConnectivityNode name="ConnectivityNode_9" pathName="AA1/J2/Q02/ConnectivityNode_9" sxy:x="780" sxy:y="780" />
        <ConnectivityNode name="ConnectivityNode_7" pathName="AA1/J2/Q02/ConnectivityNode_7" sxy:x="780" sxy:y="2700" />
        <ConnectivityNode name="ConnectivityNode_8" pathName="AA1/J2/Q02/ConnectivityNode_8" sxy:x="780" sxy:y="1740" />
        <ConnectivityNode name="grounded" pathName="AA1/J2/Q02/grounded" sxy:x="1740" sxy:y="4620" />
      </Bay>
    </VoltageLevel>
  </Substation>
  <Communication>
    <SubNetwork name="WA1" desc="Subnetwork" type="8-MMS">
      <Private type="ABBPCMInternalObjRef">9516df5f-4862-5487-becc-a35e4de884df</Private>
      <Private type="SchneiderElectric-SET-SubnetworkIPV4Plan">
        <SubNetworkIPV4PlanPrivates IsLocked="False" Deployed="No" xmlns="http://www.schneider-electric.com/TSF/CBS/Privates">
          <IPAddress IsWarning="False" IsError="None">
            <Octet_1 PartValue="192" IsLocal="False" />
            <Octet_2 PartValue="168" IsLocal="False" />
            <Octet_3 PartValue="0:255" IsLocal="False" />
            <Octet_4 PartValue="1:255" IsLocal="False" />
          </IPAddress>
          <Subnetmask IsWarning="False" IsError="None">
            <Octet_1 PartValue="255" IsLocal="False" />
            <Octet_2 PartValue="255" IsLocal="False" />
            <Octet_3 PartValue="255" IsLocal="False" />
            <Octet_4 PartValue="0" IsLocal="False" />
          </Subnetmask>
          <Gateway IsWarning="False" IsError="None">
            <Octet_1 PartValue="0" IsLocal="False" />
            <Octet_2 PartValue="0" IsLocal="False" />
            <Octet_3 PartValue="0" IsLocal="False" />
            <Octet_4 PartValue="0" IsLocal="False" />
          </Gateway>
        </SubNetworkIPV4PlanPrivates>
      </Private>
      <Private type="SchneiderElectric-SET-UserInterface">
        <MetaInfosPrivates xmlns="http://www.schneider-electric.com/TSF/CBS/Privates">
          <ElectricalWorkAreas />
          <SystemWorkAreas>
            <WorkArea WorkAreaIdentification="54db3aab-11b7-51d1-b43d-2fff8aa8ff21">
              <GraphicalProperties DuplicateCount="1" IsPlaced="True" IsExpanded="False">
                <Size Width="35" Height="35" />
                <Position X="440" Y="402" />
              </GraphicalProperties>
            </WorkArea>
          </SystemWorkAreas>
          <LogicalWorkAreas />
        </MetaInfosPrivates>
      </Private>
      <Private type="SchneiderElectric-SET-SBusStructureNetworkData">
        <SBusStructureNetworkDataPrivates Redundancy="False" NetworkTopology="None" Media="None" xmlns="http://www.schneider-electric.com/TSF/CBS/Privates" />
      </Private>
      <ConnectedAP iedName="Client4" apName="LD0" />
      <ConnectedAP iedName="Client2" apName="LD0" />
      <ConnectedAP iedName="ZX0REF615A1" apName="AP1">
        <Address>
          <P type="IP" xsi:type="tP_IP">10.10.100.52</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">10.10.2.1</P>
          <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
          <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
          <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
          <P type="OSI-AP-Title" xsi:type="tP_OSI-AP-Title">1,3,9999,23</P>
          <P type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">23</P>
        </Address>
      </ConnectedAP>
      <ConnectedAP iedName="Client3" apName="LD0" />
      <ConnectedAP iedName="Client5" apName="LD0" />
      <ConnectedAP iedName="Client1" apName="LD0" />
    </SubNetwork>
  </Communication>
  <IED name="Client4" desc="Client4" type="IEC61850 IED" manufacturer="ABB">
    <AccessPoint name="LD0">
      <LN lnClass="IHMI" inst="1" lnType="IEC61850_IED_Tiger_Default_Reporting_client" />
    </AccessPoint>
  </IED>
  <IED name="Client2" desc="Client2" type="IEC61850 IED" manufacturer="ABB">
    <AccessPoint name="LD0">
      <LN lnClass="IHMI" inst="1" lnType="IEC61850_IED_Tiger_Default_Reporting_client" />
    </AccessPoint>
  </IED>
  <IED name="Client3" desc="Client3" type="IEC61850 IED" manufacturer="ABB">
    <AccessPoint name="LD0">
      <LN lnClass="IHMI" inst="1" lnType="IEC61850_IED_Tiger_Default_Reporting_client" />
    </AccessPoint>
  </IED>
  <IED name="Client5" desc="Client5" type="IEC61850 IED" manufacturer="ABB">
    <AccessPoint name="LD0">
      <LN lnClass="IHMI" inst="1" lnType="IEC61850_IED_Tiger_Default_Reporting_client" />
    </AccessPoint>
  </IED>
  <IED name="Client1" desc="Client1" type="IEC61850 IED" manufacturer="ABB">
    <AccessPoint name="LD0">
      <LN lnClass="IHMI" inst="1" lnType="IEC61850_IED_Tiger_Default_Reporting_client" />
    </AccessPoint>
  </IED>
  <IED name="ZX0REF615A1" desc="REF615" type="REF615" manufacturer="ABB" configVersion="G" originalSclVersion="2007" originalSclRevision="B">
    <Private type="ABB_PCMObjectTypeName">REF615</Private>
    <Private type="ABBPCMInternalObjRef">be4ec21a-0a05-5733-8f27-1ce52ee7c680</Private>
    <Private type="ABB_CommonSA_FunctionListDescriptionsXXX">
      <commonSA:SAObjects xmlns:commonSA="commonSA.abb.com">
        <commonSA:Object type="ApplicationFunctions">
          <commonSA:Application>
            <commonSA:Components>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="G3">LD0_LLN0_Monitoring#1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="G3">LD0_LLN0_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="G3">LD0_LLN0_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="G3">LD0_LLN0_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="G3">LD0_LLN0_Information</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="G3">LD0_LLN0_Information_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="G3">LD0_LLN0_Clear</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="G3">LD0_LLN0__EVENTS_</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="G3">LD0_LLN0_Information_2</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="G3">LD0_LLN0_Information_3</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="G3">LD0_LLN0_Configuration_4_1#1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="G3">LD0_LLN0_Configuration_5_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="G3">LD0_LLN0_Configuration_6</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="G3">LD0_LLN0__PARAMETERS_</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="G3">LD0_LLN0_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="G3">LD0_LLN0_Configuration_7</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="G3">LD0_LLN0_Configuration_8</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="G3">LD0_LLN0_Language</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="G3">LD0_LLN0_Configuration_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="G3">LD0_LLN0_Configuration_2</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="G3">LD0_LLN0_Configuration_3</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="379">
                <commonSA:FBRef fbRevision="H">LD0_GSAL1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="2">
                <commonSA:FBRef fbRevision="D">CTRL_LLN0_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="2">
                <commonSA:FBRef fbRevision="D">CTRL_LLN0_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="50">
                <commonSA:FBRef fbRevision="D">CTRL_CBCILO1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="50">
                <commonSA:FBRef fbRevision="D">CTRL_CBCILO1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="D">CTRL_CBCILO1_Control</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="100">
                <commonSA:FBRef fbRevision="C">LD0_INRPHAR1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="100">
                <commonSA:FBRef fbRevision="C">LD0_INRPHAR1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="100">
                <commonSA:FBRef fbRevision="C">LD0_INRPHAR1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="100">
                <commonSA:FBRef fbRevision="C">LD0_INRPHAR1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="156">
                <commonSA:FBRef fbRevision="B">LD0_CBPSOF1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="156">
                <commonSA:FBRef fbRevision="B">LD0_CBPSOF1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="156">
                <commonSA:FBRef fbRevision="B">LD0_CBPSOF1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="156">
                <commonSA:FBRef fbRevision="B">LD0_CBPSOF1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="11">
                <commonSA:FBRef fbRevision="D">LD0_XGGIO100_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="11">
                <commonSA:FBRef fbRevision="D">LD0_XGGIO100_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="11">
                <commonSA:FBRef fbRevision="D">LD0_XGGIO100_Information</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="15">
                <commonSA:FBRef fbRevision="F">LD0_LEDGGIO1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="15">
                <commonSA:FBRef fbRevision="F">LD0_LEDGGIO1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="202">
                <commonSA:FBRef fbRevision="D">LD0_GSELPRT1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="201">
                <commonSA:FBRef fbRevision="E">LD0_MMSLPRT1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="201">
                <commonSA:FBRef fbRevision="E">LD0_MMSLPRT1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="40">
                <commonSA:FBRef fbRevision="E">LD0_CMMXU1_Measurements</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="40">
                <commonSA:FBRef fbRevision="E">LD0_CMMXU1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="40">
                <commonSA:FBRef fbRevision="E">LD0_CMMXU1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="40">
                <commonSA:FBRef fbRevision="E">LD0_CMMXU1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="42">
                <commonSA:FBRef fbRevision="E">LD0_RESCMMXU1_Measurements</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="42">
                <commonSA:FBRef fbRevision="E">LD0_RESCMMXU1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="42">
                <commonSA:FBRef fbRevision="E">LD0_RESCMMXU1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="42">
                <commonSA:FBRef fbRevision="E">LD0_RESCMMXU1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="43">
                <commonSA:FBRef fbRevision="C">LD0_CSMSQI1_Measurements</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="43">
                <commonSA:FBRef fbRevision="C">LD0_CSMSQI1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="43">
                <commonSA:FBRef fbRevision="C">LD0_CSMSQI1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="22">
                <commonSA:FBRef fbRevision="E">LD0_PHIPTOC1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="22">
                <commonSA:FBRef fbRevision="E">LD0_PHIPTOC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="22">
                <commonSA:FBRef fbRevision="E">LD0_PHIPTOC1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="22">
                <commonSA:FBRef fbRevision="E">LD0_PHIPTOC1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="51">
                <commonSA:FBRef fbRevision="E">LD0_CCBRBRF1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="51">
                <commonSA:FBRef fbRevision="E">LD0_CCBRBRF1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="51">
                <commonSA:FBRef fbRevision="E">LD0_CCBRBRF1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="51">
                <commonSA:FBRef fbRevision="E">LD0_CCBRBRF1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="510">
                <commonSA:FBRef fbRevision="D">LD0_MDSOPT1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="510">
                <commonSA:FBRef fbRevision="D">LD0_MDSOPT1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="510">
                <commonSA:FBRef fbRevision="D">LD0_MDSOPT1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="510">
                <commonSA:FBRef fbRevision="D">LD0_MDSOPT1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="510">
                <commonSA:FBRef fbRevision="D">LD0_MDSOPT1_Clear</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="95">
                <commonSA:FBRef fbRevision="E">LD0_NSPTOC1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="95">
                <commonSA:FBRef fbRevision="E">LD0_NSPTOC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="95">
                <commonSA:FBRef fbRevision="E">LD0_NSPTOC1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="95">
                <commonSA:FBRef fbRevision="E">LD0_NSPTOC1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="96">
                <commonSA:FBRef fbRevision="E">LD0_NSPTOC2_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="96">
                <commonSA:FBRef fbRevision="E">LD0_NSPTOC2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="96">
                <commonSA:FBRef fbRevision="E">LD0_NSPTOC2_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="96">
                <commonSA:FBRef fbRevision="E">LD0_NSPTOC2_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="560">
                <commonSA:FBRef fbRevision="C">LD0_MVGAPC1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="560">
                <commonSA:FBRef fbRevision="C">LD0_MVGAPC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="561">
                <commonSA:FBRef fbRevision="C">LD0_MVGAPC2_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="561">
                <commonSA:FBRef fbRevision="C">LD0_MVGAPC2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="550">
                <commonSA:FBRef fbRevision="B">LD0_SRGAPC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="550">
                <commonSA:FBRef fbRevision="B">LD0_SRGAPC1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="551">
                <commonSA:FBRef fbRevision="B">LD0_SRGAPC2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="551">
                <commonSA:FBRef fbRevision="B">LD0_SRGAPC2_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="552">
                <commonSA:FBRef fbRevision="B">LD0_SRGAPC3_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="552">
                <commonSA:FBRef fbRevision="B">LD0_SRGAPC3_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="553">
                <commonSA:FBRef fbRevision="B">LD0_SRGAPC4_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="553">
                <commonSA:FBRef fbRevision="B">LD0_SRGAPC4_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="530">
                <commonSA:FBRef fbRevision="B">LD0_TONGAPC1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="530">
                <commonSA:FBRef fbRevision="B">LD0_TONGAPC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="531">
                <commonSA:FBRef fbRevision="B">LD0_TONGAPC2_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="531">
                <commonSA:FBRef fbRevision="B">LD0_TONGAPC2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="532">
                <commonSA:FBRef fbRevision="B">LD0_TONGAPC3_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="532">
                <commonSA:FBRef fbRevision="B">LD0_TONGAPC3_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="533">
                <commonSA:FBRef fbRevision="B">LD0_TONGAPC4_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="533">
                <commonSA:FBRef fbRevision="B">LD0_TONGAPC4_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="540">
                <commonSA:FBRef fbRevision="B">LD0_TOFGAPC1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="540">
                <commonSA:FBRef fbRevision="B">LD0_TOFGAPC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="541">
                <commonSA:FBRef fbRevision="B">LD0_TOFGAPC2_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="541">
                <commonSA:FBRef fbRevision="B">LD0_TOFGAPC2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="542">
                <commonSA:FBRef fbRevision="B">LD0_TOFGAPC3_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="542">
                <commonSA:FBRef fbRevision="B">LD0_TOFGAPC3_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="543">
                <commonSA:FBRef fbRevision="B">LD0_TOFGAPC4_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="543">
                <commonSA:FBRef fbRevision="B">LD0_TOFGAPC4_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="520">
                <commonSA:FBRef fbRevision="C">LD0_PTGAPC1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="520">
                <commonSA:FBRef fbRevision="C">LD0_PTGAPC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="521">
                <commonSA:FBRef fbRevision="C">LD0_PTGAPC2_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="521">
                <commonSA:FBRef fbRevision="C">LD0_PTGAPC2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="730">
                <commonSA:FBRef fbRevision="B">LD0_SCA4GAPC1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="730">
                <commonSA:FBRef fbRevision="B">LD0_SCA4GAPC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="731">
                <commonSA:FBRef fbRevision="B">LD0_SCA4GAPC2_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="731">
                <commonSA:FBRef fbRevision="B">LD0_SCA4GAPC2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="732">
                <commonSA:FBRef fbRevision="B">LD0_SCA4GAPC3_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="732">
                <commonSA:FBRef fbRevision="B">LD0_SCA4GAPC3_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="733">
                <commonSA:FBRef fbRevision="B">LD0_SCA4GAPC4_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="733">
                <commonSA:FBRef fbRevision="B">LD0_SCA4GAPC4_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="740">
                <commonSA:FBRef fbRevision="B">LD0_MVI4GAPC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="237">
                <commonSA:FBRef fbRevision="F">LD0_TRPPTRC1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="237">
                <commonSA:FBRef fbRevision="F">LD0_TRPPTRC1_Clear</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="237">
                <commonSA:FBRef fbRevision="F">LD0_TRPPTRC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="237">
                <commonSA:FBRef fbRevision="F">LD0_TRPPTRC1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="238">
                <commonSA:FBRef fbRevision="F">LD0_TRPPTRC2_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="238">
                <commonSA:FBRef fbRevision="F">LD0_TRPPTRC2_Clear</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="238">
                <commonSA:FBRef fbRevision="F">LD0_TRPPTRC2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="238">
                <commonSA:FBRef fbRevision="F">LD0_TRPPTRC2_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="110">
                <commonSA:FBRef fbRevision="C">LD0_TCSSCBR1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="110">
                <commonSA:FBRef fbRevision="C">LD0_TCSSCBR1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="110">
                <commonSA:FBRef fbRevision="C">LD0_TCSSCBR1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="110">
                <commonSA:FBRef fbRevision="C">LD0_TCSSCBR1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="111">
                <commonSA:FBRef fbRevision="C">LD0_TCSSCBR2_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="111">
                <commonSA:FBRef fbRevision="C">LD0_TCSSCBR2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="111">
                <commonSA:FBRef fbRevision="C">LD0_TCSSCBR2_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="111">
                <commonSA:FBRef fbRevision="C">LD0_TCSSCBR2_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="501">
                <commonSA:FBRef fbRevision="C">LD0_TPGAPC1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="501">
                <commonSA:FBRef fbRevision="C">LD0_TPGAPC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="502">
                <commonSA:FBRef fbRevision="C">LD0_TPGAPC2_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="502">
                <commonSA:FBRef fbRevision="C">LD0_TPGAPC2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="503">
                <commonSA:FBRef fbRevision="C">LD0_TPGAPC3_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="503">
                <commonSA:FBRef fbRevision="C">LD0_TPGAPC3_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="504">
                <commonSA:FBRef fbRevision="C">LD0_TPGAPC4_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="504">
                <commonSA:FBRef fbRevision="C">LD0_TPGAPC4_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="505">
                <commonSA:FBRef fbRevision="C">LD0_TPSGAPC1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="505">
                <commonSA:FBRef fbRevision="C">LD0_TPSGAPC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="506">
                <commonSA:FBRef fbRevision="C">LD0_TPMGAPC1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="506">
                <commonSA:FBRef fbRevision="C">LD0_TPMGAPC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="4">
                <commonSA:FBRef fbRevision="H1">LD0_FLTRFRC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="4">
                <commonSA:FBRef fbRevision="H1">LD0_FLTRFRC1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="4">
                <commonSA:FBRef fbRevision="H1">LD0_FLTRFRC1_Clear</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="125">
                <commonSA:FBRef fbRevision="D">LD0_SPCGAPC1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="125">
                <commonSA:FBRef fbRevision="D">LD0_SPCGAPC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="125">
                <commonSA:FBRef fbRevision="D">LD0_SPCGAPC1_Control</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="126">
                <commonSA:FBRef fbRevision="D">LD0_SPCGAPC2_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="126">
                <commonSA:FBRef fbRevision="D">LD0_SPCGAPC2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="126">
                <commonSA:FBRef fbRevision="D">LD0_SPCGAPC2_Control</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="570">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="570">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="570">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="570">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="571">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC2_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="571">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="571">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC2_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="571">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC2_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="572">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC3_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="572">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC3_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="572">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC3_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="572">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC3_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="573">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC4_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="573">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC4_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="573">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC4_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="573">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC4_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="574">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC5_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="574">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC5_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="574">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC5_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="574">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC5_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="575">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC6_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="575">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC6_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="575">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC6_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="575">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC6_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="576">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC7_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="576">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC7_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="576">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC7_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="576">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC7_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="577">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC8_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="577">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC8_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="577">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC8_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="577">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC8_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="578">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC9_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="578">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC9_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="578">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC9_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="578">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC9_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="579">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC10_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="579">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC10_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="579">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC10_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="579">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC10_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="680">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC11_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="680">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC11_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="680">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC11_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="680">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC11_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="681">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC12_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="681">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC12_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="681">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC12_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="681">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC12_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="682">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC13_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="682">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC13_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="682">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC13_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="682">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC13_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="683">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC14_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="683">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC14_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="683">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC14_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="683">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC14_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="684">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC15_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="684">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC15_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="684">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC15_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="684">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC15_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="711">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC16_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="711">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC16_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="711">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC16_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="711">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC16_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="712">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC17_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="712">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC17_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="712">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC17_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="712">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC17_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="713">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC18_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="713">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC18_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="713">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC18_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="713">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC18_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="90">
                <commonSA:FBRef fbRevision="D">LD0_ROVPTOV1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="90">
                <commonSA:FBRef fbRevision="D">LD0_ROVPTOV1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="90">
                <commonSA:FBRef fbRevision="D">LD0_ROVPTOV1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="90">
                <commonSA:FBRef fbRevision="D">LD0_ROVPTOV1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="91">
                <commonSA:FBRef fbRevision="D">LD0_ROVPTOV2_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="91">
                <commonSA:FBRef fbRevision="D">LD0_ROVPTOV2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="91">
                <commonSA:FBRef fbRevision="D">LD0_ROVPTOV2_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="91">
                <commonSA:FBRef fbRevision="D">LD0_ROVPTOV2_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="92">
                <commonSA:FBRef fbRevision="D">LD0_ROVPTOV3_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="92">
                <commonSA:FBRef fbRevision="D">LD0_ROVPTOV3_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="92">
                <commonSA:FBRef fbRevision="D">LD0_ROVPTOV3_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="92">
                <commonSA:FBRef fbRevision="D">LD0_ROVPTOV3_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="14">
                <commonSA:FBRef fbRevision="F">LD0_T1PTTR1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="14">
                <commonSA:FBRef fbRevision="F">LD0_T1PTTR1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="14">
                <commonSA:FBRef fbRevision="F">LD0_T1PTTR1_Clear</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="14">
                <commonSA:FBRef fbRevision="F">LD0_T1PTTR1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="14">
                <commonSA:FBRef fbRevision="F">LD0_T1PTTR1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="79">
                <commonSA:FBRef fbRevision="E">LD0_INTRPTEF1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="79">
                <commonSA:FBRef fbRevision="E">LD0_INTRPTEF1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="79">
                <commonSA:FBRef fbRevision="E">LD0_INTRPTEF1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="79">
                <commonSA:FBRef fbRevision="E">LD0_INTRPTEF1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="8">
                <commonSA:FBRef fbRevision="F">LD0_EFHPTOC1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="8">
                <commonSA:FBRef fbRevision="F">LD0_EFHPTOC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="8">
                <commonSA:FBRef fbRevision="F">LD0_EFHPTOC1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="8">
                <commonSA:FBRef fbRevision="F">LD0_EFHPTOC1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="155">
                <commonSA:FBRef fbRevision="D">LD0_SEQSPVC1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="155">
                <commonSA:FBRef fbRevision="D">LD0_SEQSPVC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="155">
                <commonSA:FBRef fbRevision="D">LD0_SEQSPVC1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="155">
                <commonSA:FBRef fbRevision="D">LD0_SEQSPVC1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="154">
                <commonSA:FBRef fbRevision="D">LD0_CCSPVC1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="154">
                <commonSA:FBRef fbRevision="D">LD0_CCSPVC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="154">
                <commonSA:FBRef fbRevision="D">LD0_CCSPVC1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="154">
                <commonSA:FBRef fbRevision="D">LD0_CCSPVC1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="45">
                <commonSA:FBRef fbRevision="B">LD0_FMMXU1_Measurements</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="45">
                <commonSA:FBRef fbRevision="B">LD0_FMMXU1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="45">
                <commonSA:FBRef fbRevision="B">LD0_FMMXU1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="116">
                <commonSA:FBRef fbRevision="D">LD0_PEMMXU1_Measurements</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="116">
                <commonSA:FBRef fbRevision="D">LD0_PEMMXU1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="116">
                <commonSA:FBRef fbRevision="D">LD0_PEMMXU1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="116">
                <commonSA:FBRef fbRevision="D">LD0_PEMMXU1_Clear</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="116">
                <commonSA:FBRef fbRevision="D">LD0_PEMMXU1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="80">
                <commonSA:FBRef fbRevision="D">LD0_PDNSPTOC1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="80">
                <commonSA:FBRef fbRevision="D">LD0_PDNSPTOC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="80">
                <commonSA:FBRef fbRevision="D">LD0_PDNSPTOC1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="80">
                <commonSA:FBRef fbRevision="D">LD0_PDNSPTOC1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="52">
                <commonSA:FBRef fbRevision="F">LD0_SSCBR1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="52">
                <commonSA:FBRef fbRevision="F">LD0_SSCBR1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="52">
                <commonSA:FBRef fbRevision="F">LD0_SSCBR1_Clear</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="52">
                <commonSA:FBRef fbRevision="F">LD0_SSCBR1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="52">
                <commonSA:FBRef fbRevision="F">LD0_SSCBR1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="57">
                <commonSA:FBRef fbRevision="C">CTRL_DCSXSWI1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="57">
                <commonSA:FBRef fbRevision="C">CTRL_DCSXSWI1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="48">
                <commonSA:FBRef fbRevision="C">CTRL_DCSXSWI2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="48">
                <commonSA:FBRef fbRevision="C">CTRL_DCSXSWI2_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="49">
                <commonSA:FBRef fbRevision="C">CTRL_DCSXSWI3_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="49">
                <commonSA:FBRef fbRevision="C">CTRL_DCSXSWI3_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="58">
                <commonSA:FBRef fbRevision="C">CTRL_ESSXSWI1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="58">
                <commonSA:FBRef fbRevision="C">CTRL_ESSXSWI1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="252">
                <commonSA:FBRef fbRevision="C">CTRL_ESSXSWI2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="252">
                <commonSA:FBRef fbRevision="C">CTRL_ESSXSWI2_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="54">
                <commonSA:FBRef fbRevision="C">CTRL_DCCILO1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="54">
                <commonSA:FBRef fbRevision="C">CTRL_DCCILO1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="C">CTRL_DCCILO1_Control</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="55">
                <commonSA:FBRef fbRevision="C">CTRL_DCCILO2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="55">
                <commonSA:FBRef fbRevision="C">CTRL_DCCILO2_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="C">CTRL_DCCILO2_Control</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="56">
                <commonSA:FBRef fbRevision="C">CTRL_ESCILO1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="56">
                <commonSA:FBRef fbRevision="C">CTRL_ESCILO1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="C">CTRL_ESCILO1_Control</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="120">
                <commonSA:FBRef fbRevision="C">LD0_PHIZ1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="120">
                <commonSA:FBRef fbRevision="C">LD0_PHIZ1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="120">
                <commonSA:FBRef fbRevision="C">LD0_PHIZ1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="120">
                <commonSA:FBRef fbRevision="C">LD0_PHIZ1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="159">
                <commonSA:FBRef fbRevision="D">LD0_LDPRLRC1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="159">
                <commonSA:FBRef fbRevision="D">LD0_LDPRLRC1_Clear</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="159">
                <commonSA:FBRef fbRevision="D">LD0_LDPRLRC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="137">
                <commonSA:FBRef fbRevision="E">LD0_DPHHPTOC1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="137">
                <commonSA:FBRef fbRevision="E">LD0_DPHHPTOC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="137">
                <commonSA:FBRef fbRevision="E">LD0_DPHHPTOC1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="137">
                <commonSA:FBRef fbRevision="E">LD0_DPHHPTOC1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="135">
                <commonSA:FBRef fbRevision="E">LD0_DPHLPTOC1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="135">
                <commonSA:FBRef fbRevision="E">LD0_DPHLPTOC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="135">
                <commonSA:FBRef fbRevision="E">LD0_DPHLPTOC1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="135">
                <commonSA:FBRef fbRevision="E">LD0_DPHLPTOC1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="136">
                <commonSA:FBRef fbRevision="E">LD0_DPHLPTOC2_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="136">
                <commonSA:FBRef fbRevision="E">LD0_DPHLPTOC2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="136">
                <commonSA:FBRef fbRevision="E">LD0_DPHLPTOC2_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="136">
                <commonSA:FBRef fbRevision="E">LD0_DPHLPTOC2_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="140">
                <commonSA:FBRef fbRevision="D">LD0_PHPTOV1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="140">
                <commonSA:FBRef fbRevision="D">LD0_PHPTOV1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="140">
                <commonSA:FBRef fbRevision="D">LD0_PHPTOV1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="140">
                <commonSA:FBRef fbRevision="D">LD0_PHPTOV1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="141">
                <commonSA:FBRef fbRevision="D">LD0_PHPTOV2_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="141">
                <commonSA:FBRef fbRevision="D">LD0_PHPTOV2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="141">
                <commonSA:FBRef fbRevision="D">LD0_PHPTOV2_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="141">
                <commonSA:FBRef fbRevision="D">LD0_PHPTOV2_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="142">
                <commonSA:FBRef fbRevision="D">LD0_PHPTOV3_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="142">
                <commonSA:FBRef fbRevision="D">LD0_PHPTOV3_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="142">
                <commonSA:FBRef fbRevision="D">LD0_PHPTOV3_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="142">
                <commonSA:FBRef fbRevision="D">LD0_PHPTOV3_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="73">
                <commonSA:FBRef fbRevision="D">LD0_PSPTUV1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="73">
                <commonSA:FBRef fbRevision="D">LD0_PSPTUV1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="73">
                <commonSA:FBRef fbRevision="D">LD0_PSPTUV1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="73">
                <commonSA:FBRef fbRevision="D">LD0_PSPTUV1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="72">
                <commonSA:FBRef fbRevision="D">LD0_NSPTOV1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="72">
                <commonSA:FBRef fbRevision="D">LD0_NSPTOV1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="72">
                <commonSA:FBRef fbRevision="D">LD0_NSPTOV1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="72">
                <commonSA:FBRef fbRevision="D">LD0_NSPTOV1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="144">
                <commonSA:FBRef fbRevision="D">LD0_PHPTUV1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="144">
                <commonSA:FBRef fbRevision="D">LD0_PHPTUV1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="144">
                <commonSA:FBRef fbRevision="D">LD0_PHPTUV1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="144">
                <commonSA:FBRef fbRevision="D">LD0_PHPTUV1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="145">
                <commonSA:FBRef fbRevision="D">LD0_PHPTUV2_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="145">
                <commonSA:FBRef fbRevision="D">LD0_PHPTUV2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="145">
                <commonSA:FBRef fbRevision="D">LD0_PHPTUV2_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="145">
                <commonSA:FBRef fbRevision="D">LD0_PHPTUV2_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="146">
                <commonSA:FBRef fbRevision="D">LD0_PHPTUV3_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="146">
                <commonSA:FBRef fbRevision="D">LD0_PHPTUV3_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="146">
                <commonSA:FBRef fbRevision="D">LD0_PHPTUV3_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="146">
                <commonSA:FBRef fbRevision="D">LD0_PHPTUV3_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="30">
                <commonSA:FBRef fbRevision="F">LD0_IL1TCTR1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="30">
                <commonSA:FBRef fbRevision="F">LD0_IL1TCTR1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="31">
                <commonSA:FBRef fbRevision="D">LD0_RESTCTR1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="31">
                <commonSA:FBRef fbRevision="D">LD0_RESTCTR1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="10">
                <commonSA:FBRef fbRevision="E">LD0_XGGIO120_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="10">
                <commonSA:FBRef fbRevision="E">LD0_XGGIO120_Information</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="10">
                <commonSA:FBRef fbRevision="E">LD0_XGGIO120_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="33">
                <commonSA:FBRef fbRevision="F">LD0_UL1TVTR1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="33">
                <commonSA:FBRef fbRevision="F">LD0_UL1TVTR1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="32">
                <commonSA:FBRef fbRevision="E">LD0_RESTVTR1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="32">
                <commonSA:FBRef fbRevision="E">LD0_RESTVTR1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="44">
                <commonSA:FBRef fbRevision="D">LD0_VMMXU1_Measurements</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="44">
                <commonSA:FBRef fbRevision="D">LD0_VMMXU1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="44">
                <commonSA:FBRef fbRevision="D">LD0_VMMXU1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="114">
                <commonSA:FBRef fbRevision="C">LD0_VSMSQI1_Measurements</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="114">
                <commonSA:FBRef fbRevision="C">LD0_VSMSQI1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="114">
                <commonSA:FBRef fbRevision="C">LD0_VSMSQI1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="41">
                <commonSA:FBRef fbRevision="E">LD0_RESVMMXU1_Measurements</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="41">
                <commonSA:FBRef fbRevision="E">LD0_RESVMMXU1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="41">
                <commonSA:FBRef fbRevision="E">LD0_RESVMMXU1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="160">
                <commonSA:FBRef fbRevision="C">LD0_XAGGIO130_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="160">
                <commonSA:FBRef fbRevision="C">LD0_XAGGIO130_Information</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="160">
                <commonSA:FBRef fbRevision="C">LD0_XAGGIO130_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="314">
                <commonSA:FBRef fbRevision="C">LD0_XARGGIO130_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="314">
                <commonSA:FBRef fbRevision="C">LD0_XARGGIO130_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="314">
                <commonSA:FBRef fbRevision="C">LD0_XARGGIO130_Information</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="17">
                <commonSA:FBRef fbRevision="E">LD0_XGGIO110_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="17">
                <commonSA:FBRef fbRevision="E">LD0_XGGIO110_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="17">
                <commonSA:FBRef fbRevision="E">LD0_XGGIO110_Information</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="17">
                <commonSA:FBRef fbRevision="E">LD0_XGGIO110_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="17">
                <commonSA:FBRef fbRevision="E">LD0_XGGIO110_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="319">
                <commonSA:FBRef fbRevision="A">LD0_XBGGIO110_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="319">
                <commonSA:FBRef fbRevision="A">LD0_XBGGIO110_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="319">
                <commonSA:FBRef fbRevision="A">LD0_XBGGIO110_Information</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="319">
                <commonSA:FBRef fbRevision="A">LD0_XBGGIO110_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="319">
                <commonSA:FBRef fbRevision="A">LD0_XBGGIO110_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="239">
                <commonSA:FBRef fbRevision="F">LD0_TRPPTRC3_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="239">
                <commonSA:FBRef fbRevision="F">LD0_TRPPTRC3_Clear</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="239">
                <commonSA:FBRef fbRevision="F">LD0_TRPPTRC3_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="239">
                <commonSA:FBRef fbRevision="F">LD0_TRPPTRC3_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="666">
                <commonSA:FBRef fbRevision="F">LD0_TRPPTRC4_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="666">
                <commonSA:FBRef fbRevision="F">LD0_TRPPTRC4_Clear</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="666">
                <commonSA:FBRef fbRevision="F">LD0_TRPPTRC4_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="666">
                <commonSA:FBRef fbRevision="F">LD0_TRPPTRC4_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="667">
                <commonSA:FBRef fbRevision="F">LD0_TRPPTRC5_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="667">
                <commonSA:FBRef fbRevision="F">LD0_TRPPTRC5_Clear</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="667">
                <commonSA:FBRef fbRevision="F">LD0_TRPPTRC5_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="667">
                <commonSA:FBRef fbRevision="F">LD0_TRPPTRC5_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="3">
                <commonSA:FBRef fbRevision="G">DR_LLN0_Disturbance_records</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="3">
                <commonSA:FBRef fbRevision="G">DR_LLN0_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="3">
                <commonSA:FBRef fbRevision="G">DR_LLN0_Clear</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="16">
                <commonSA:FBRef fbRevision="F">LD0_XGGIO90_Information</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="708">
                <commonSA:FBRef fbRevision="A">LD0_SERLCCH1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="708">
                <commonSA:FBRef fbRevision="A">LD0_SERLCCH1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="709">
                <commonSA:FBRef fbRevision="A">LD0_SERLCCH2_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="709">
                <commonSA:FBRef fbRevision="A">LD0_SERLCCH2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="700">
                <commonSA:FBRef fbRevision="A">LD0_RCHLCCH1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="700">
                <commonSA:FBRef fbRevision="A">LD0_RCHLCCH1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="704">
                <commonSA:FBRef fbRevision="A">LD0_SCHLCCH1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="704">
                <commonSA:FBRef fbRevision="A">LD0_SCHLCCH1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="705">
                <commonSA:FBRef fbRevision="A">LD0_SCHLCCH2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="705">
                <commonSA:FBRef fbRevision="A">LD0_SCHLCCH2_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="706">
                <commonSA:FBRef fbRevision="A">LD0_SCHLCCH3_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="706">
                <commonSA:FBRef fbRevision="A">LD0_SCHLCCH3_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="701">
                <commonSA:FBRef fbRevision="A1">MU01_LLN0_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="205">
                <commonSA:FBRef fbRevision="C">LD0_I3CLPRT1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="205">
                <commonSA:FBRef fbRevision="C">LD0_I3CLPRT1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="750">
                <commonSA:FBRef fbRevision="C">LD0_I3CLPRT2_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="750">
                <commonSA:FBRef fbRevision="C">LD0_I3CLPRT2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="203">
                <commonSA:FBRef fbRevision="D">LD0_DNPLPRT1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="203">
                <commonSA:FBRef fbRevision="D">LD0_DNPLPRT1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="84">
                <commonSA:FBRef fbRevision="D">LD0_DNPLPRT2_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="84">
                <commonSA:FBRef fbRevision="D">LD0_DNPLPRT2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="85">
                <commonSA:FBRef fbRevision="D">LD0_DNPLPRT3_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="85">
                <commonSA:FBRef fbRevision="D">LD0_DNPLPRT3_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="86">
                <commonSA:FBRef fbRevision="D">LD0_DNPLPRT4_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="86">
                <commonSA:FBRef fbRevision="D">LD0_DNPLPRT4_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="87">
                <commonSA:FBRef fbRevision="D">LD0_DNPLPRT5_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="87">
                <commonSA:FBRef fbRevision="D">LD0_DNPLPRT5_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="53">
                <commonSA:FBRef fbRevision="F">LD0_DARREC1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="53">
                <commonSA:FBRef fbRevision="F">LD0_DARREC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="53">
                <commonSA:FBRef fbRevision="F">LD0_DARREC1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="53">
                <commonSA:FBRef fbRevision="F">LD0_DARREC1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="53">
                <commonSA:FBRef fbRevision="F">LD0_DARREC1_Clear</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="105">
                <commonSA:FBRef fbRevision="B">LD0_ARCSARC11_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="105">
                <commonSA:FBRef fbRevision="B">LD0_ARCSARC11_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="105">
                <commonSA:FBRef fbRevision="B">LD0_ARCSARC11_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="105">
                <commonSA:FBRef fbRevision="B">LD0_ARCSARC11_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="106">
                <commonSA:FBRef fbRevision="B">LD0_ARCSARC21_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="106">
                <commonSA:FBRef fbRevision="B">LD0_ARCSARC21_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="106">
                <commonSA:FBRef fbRevision="B">LD0_ARCSARC21_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="106">
                <commonSA:FBRef fbRevision="B">LD0_ARCSARC21_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="107">
                <commonSA:FBRef fbRevision="B">LD0_ARCSARC31_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="107">
                <commonSA:FBRef fbRevision="B">LD0_ARCSARC31_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="107">
                <commonSA:FBRef fbRevision="B">LD0_ARCSARC31_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="107">
                <commonSA:FBRef fbRevision="B">LD0_ARCSARC31_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="200">
                <commonSA:FBRef fbRevision="F">LD0_MBSLPRT1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="200">
                <commonSA:FBRef fbRevision="F">LD0_MBSLPRT1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="254">
                <commonSA:FBRef fbRevision="F">LD0_MBSLPRT2_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="254">
                <commonSA:FBRef fbRevision="F">LD0_MBSLPRT2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="255">
                <commonSA:FBRef fbRevision="F">LD0_MBSLPRT3_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="255">
                <commonSA:FBRef fbRevision="F">LD0_MBSLPRT3_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="256">
                <commonSA:FBRef fbRevision="F">LD0_MBSLPRT4_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="256">
                <commonSA:FBRef fbRevision="F">LD0_MBSLPRT4_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="257">
                <commonSA:FBRef fbRevision="F">LD0_MBSLPRT5_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="257">
                <commonSA:FBRef fbRevision="F">LD0_MBSLPRT5_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="6">
                <commonSA:FBRef fbRevision="F">LD0_DEFHPTOC1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="6">
                <commonSA:FBRef fbRevision="F">LD0_DEFHPTOC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="6">
                <commonSA:FBRef fbRevision="F">LD0_DEFHPTOC1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="6">
                <commonSA:FBRef fbRevision="F">LD0_DEFHPTOC1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="5">
                <commonSA:FBRef fbRevision="F">LD0_DEFLPTOC1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="5">
                <commonSA:FBRef fbRevision="F">LD0_DEFLPTOC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="5">
                <commonSA:FBRef fbRevision="F">LD0_DEFLPTOC1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="5">
                <commonSA:FBRef fbRevision="F">LD0_DEFLPTOC1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="27">
                <commonSA:FBRef fbRevision="F">LD0_DEFLPTOC2_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="27">
                <commonSA:FBRef fbRevision="F">LD0_DEFLPTOC2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="27">
                <commonSA:FBRef fbRevision="F">LD0_DEFLPTOC2_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="27">
                <commonSA:FBRef fbRevision="F">LD0_DEFLPTOC2_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="74">
                <commonSA:FBRef fbRevision="E">LD0_EFPADM1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="74">
                <commonSA:FBRef fbRevision="E">LD0_EFPADM1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="74">
                <commonSA:FBRef fbRevision="E">LD0_EFPADM1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="74">
                <commonSA:FBRef fbRevision="E">LD0_EFPADM1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="75">
                <commonSA:FBRef fbRevision="E">LD0_EFPADM2_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="75">
                <commonSA:FBRef fbRevision="E">LD0_EFPADM2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="75">
                <commonSA:FBRef fbRevision="E">LD0_EFPADM2_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="75">
                <commonSA:FBRef fbRevision="E">LD0_EFPADM2_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="76">
                <commonSA:FBRef fbRevision="E">LD0_EFPADM3_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="76">
                <commonSA:FBRef fbRevision="E">LD0_EFPADM3_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="76">
                <commonSA:FBRef fbRevision="E">LD0_EFPADM3_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="76">
                <commonSA:FBRef fbRevision="E">LD0_EFPADM3_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="77">
                <commonSA:FBRef fbRevision="C">LD0_WPSDE1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="77">
                <commonSA:FBRef fbRevision="C">LD0_WPSDE1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="77">
                <commonSA:FBRef fbRevision="C">LD0_WPSDE1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="77">
                <commonSA:FBRef fbRevision="C">LD0_WPSDE1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="78">
                <commonSA:FBRef fbRevision="C">LD0_WPSDE2_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="78">
                <commonSA:FBRef fbRevision="C">LD0_WPSDE2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="78">
                <commonSA:FBRef fbRevision="C">LD0_WPSDE2_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="78">
                <commonSA:FBRef fbRevision="C">LD0_WPSDE2_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="251">
                <commonSA:FBRef fbRevision="C">LD0_WPSDE3_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="251">
                <commonSA:FBRef fbRevision="C">LD0_WPSDE3_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="251">
                <commonSA:FBRef fbRevision="C">LD0_WPSDE3_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="251">
                <commonSA:FBRef fbRevision="C">LD0_WPSDE3_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="89">
                <commonSA:FBRef fbRevision="C">LD0_HAEFPTOC1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="89">
                <commonSA:FBRef fbRevision="C">LD0_HAEFPTOC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="89">
                <commonSA:FBRef fbRevision="C">LD0_HAEFPTOC1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="89">
                <commonSA:FBRef fbRevision="C">LD0_HAEFPTOC1_Tests</commonSA:FBRef>
              </commonSA:Component>
            </commonSA:Components>
          </commonSA:Application>
        </commonSA:Object>
      </commonSA:SAObjects>
    </Private>
    <Services nameLength="64">
      <DynAssociation max="5" />
      <SettingGroups>
        <SGEdit />
        <ConfSG />
      </SettingGroups>
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="14" maxAttributes="80" />
      <ReadWrite />
      <ConfReportControl max="50" bufMode="both" bufConf="true" />
      <GetCBValues />
      <ReportSettings cbName="Conf" datSet="Conf" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" />
      <SMVSettings>
        <SmpRate>80</SmpRate>
      </SMVSettings>
      <GOOSE max="4" />
      <FileHandling ftp="true" ftps="true" />
      <ConfLNs fixPrefix="true" fixLnInst="true" />
      <ClientServices goose="true" sv="true">
        <TimeSyncProt c37_238="true" />
      </ClientServices>
      <RedProt hsr="true" prp="true" />
      <CommProt />
      <SMVsc max="1" />
    </Services>
    <AccessPoint name="AP1">
      <Server>
        <Authentication />
        <LDevice desc="Protection" inst="LD0">
          <LN0 desc="Protection LLN0" lnClass="LLN0" inst="" lnType="LLN0_REX61X_ED2_G3_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">1</Private>
            <Private type="ABB_FunctionRefs">052b0950-5282-5b90-9b65-f09a302191f8,d3ad67f6-5bec-5496-bac8-af48be3fc13f,aa084f35-3e6d-5b2b-a2b4-e52527306029,da5c43da-d352-53e8-b747-32df732aa7cd,c3808441-03d2-5652-a07c-54b39680fdb3,7c009cca-083a-5a54-937e-a697c237d68c</Private>
            <DataSet name="StatIedA">
              <FCDA ldInst="LD0" lnClass="LLN0" doName="Beh" fc="ST" />
              <FCDA ldInst="LD0" lnClass="LLN0" doName="NamPlt" fc="ST" />
              <FCDA ldInst="LD0" lnClass="LLN0" doName="ActSetGr" fc="ST" />
              <FCDA ldInst="LD0" lnClass="LPHD" lnInst="1" doName="PhyHealth" fc="ST" />
              <FCDA ldInst="LD0" lnClass="LPHD" lnInst="1" doName="PwrUp" fc="ST" />
              <FCDA ldInst="LD0" lnClass="LDEV" lnInst="1" doName="WrmStrDet" fc="ST" />
              <FCDA ldInst="LD0" lnClass="LDEV" lnInst="1" doName="WacTrgDet" fc="ST" />
              <FCDA ldInst="LD0" lnClass="LDEV" lnInst="1" doName="DevWrn" fc="ST" />
              <FCDA ldInst="LD0" lnClass="LDEV" lnInst="1" doName="DevFail" fc="ST" />
              <FCDA ldInst="LD0" lnClass="LDEV" lnInst="1" doName="StLstOv" fc="ST" />
              <FCDA ldInst="LD0" lnClass="LDEV" lnInst="1" doName="MeasLstOv" fc="ST" />
              <FCDA ldInst="LD0" lnClass="LDEV" lnInst="1" doName="ChgFlg" fc="ST" />
              <FCDA ldInst="LD0" lnClass="GSAL" lnInst="1" doName="AuthAcsVw" fc="ST" />
              <FCDA ldInst="LD0" lnClass="GSAL" lnInst="1" doName="AuthAcsOpr" fc="ST" />
              <FCDA ldInst="LD0" lnClass="GSAL" lnInst="1" doName="AuthAcsEng" fc="ST" />
              <FCDA ldInst="LD0" lnClass="GSAL" lnInst="1" doName="AuthAcsAdm" fc="ST" />
              <FCDA ldInst="LD0" prefix="GNRL" lnClass="LTMS" lnInst="1" doName="TmSyn" fc="ST" />
              <FCDA ldInst="LD0" prefix="GNRL" lnClass="LTMS" lnInst="1" doName="TmChSt1" fc="ST" />
              <FCDA ldInst="LD0" prefix="GNRL" lnClass="LTMS" lnInst="1" doName="TmSrcSt" fc="ST" />
              <FCDA ldInst="LD0" prefix="CCB" lnClass="RBRF" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="CCB" lnClass="RBRF" lnInst="1" doName="OpEx" fc="ST" />
              <FCDA ldInst="LD0" prefix="CCB" lnClass="RBRF" lnInst="1" doName="OpIn" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="PTRC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="TCS" lnClass="SCBR" lnInst="1" doName="CircAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="TCS" lnClass="SCBR" lnInst="2" doName="CircAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="SEQ" lnClass="SPVC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="SEQ" lnClass="SPVC" lnInst="1" doName="Str3Ph" fc="ST" />
              <FCDA ldInst="LD0" prefix="CC" lnClass="SPVC" lnInst="1" doName="FailACirc" fc="ST" />
              <FCDA ldInst="LD0" prefix="CC" lnClass="SPVC" lnInst="1" doName="SigFailAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="OpCntAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="OpCntRs" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="OpnAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="ClsAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="OpCntLO" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="LonTmAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="APwrAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="APwrLO" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="RmnNumOpAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SIMG" lnInst="1" doName="InsAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SIMG" lnInst="1" doName="InsBlk" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SOPM" lnInst="1" doName="SprChaAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="IL1" lnClass="TCTR" lnInst="1" doName="Alm" fc="ST" />
              <FCDA ldInst="LD0" prefix="IL1" lnClass="TCTR" lnInst="1" doName="Wrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="RES" lnClass="TCTR" lnInst="1" doName="Alm" fc="ST" />
              <FCDA ldInst="LD0" prefix="RES" lnClass="TCTR" lnInst="1" doName="Wrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="UL1" lnClass="TVTR" lnInst="1" doName="Alm" fc="ST" />
              <FCDA ldInst="LD0" prefix="UL1" lnClass="TVTR" lnInst="1" doName="Wrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="RES" lnClass="TVTR" lnInst="1" doName="Alm" fc="ST" />
              <FCDA ldInst="LD0" prefix="RES" lnClass="TVTR" lnInst="1" doName="Wrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="RCH" lnClass="LCCH" lnInst="1" doName="ChLiv" fc="ST" />
              <FCDA ldInst="LD0" prefix="RCH" lnClass="LCCH" lnInst="1" doName="RedChLiv" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCH" lnClass="LCCH" lnInst="1" doName="ChLiv" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCH" lnClass="LCCH" lnInst="2" doName="ChLiv" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCH" lnClass="LCCH" lnInst="3" doName="ChLiv" fc="ST" />
              <FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="1" doName="SPCSO1" fc="ST" />
              <FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="1" doName="SPCSO2" fc="ST" />
              <FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="1" doName="SPCSO3" fc="ST" />
              <FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="1" doName="SPCSO4" fc="ST" />
              <FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="1" doName="SPCSO5" fc="ST" />
              <FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="1" doName="SPCSO6" fc="ST" />
              <FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="1" doName="SPCSO7" fc="ST" />
              <FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="1" doName="SPCSO8" fc="ST" />
            </DataSet>
            <DataSet name="StatIO">
              <FCDA ldInst="LD0" prefix="INR" lnClass="PHAR" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="100" doName="SPCSO1" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="100" doName="SPCSO2" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="100" doName="SPCSO3" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="100" doName="SPCSO4" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="100" doName="SPCSO5" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="100" doName="SPCSO6" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt1" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt2" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt3" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt4" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt5" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt6" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt7" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt8" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt9" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt10" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt11" fc="ST" />
              <FCDA ldInst="LD0" prefix="TRP" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="TRP" lnClass="PTRC" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="120" doName="Ind1" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="120" doName="Ind2" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="120" doName="Ind3" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="120" doName="Ind4" fc="ST" />
              <FCDA ldInst="LD0" prefix="XA" lnClass="GGIO" lnInst="130" doName="Ind1" fc="ST" />
              <FCDA ldInst="LD0" prefix="XA" lnClass="GGIO" lnInst="130" doName="Ind2" fc="ST" />
              <FCDA ldInst="LD0" prefix="XA" lnClass="GGIO" lnInst="130" doName="Ind3" fc="ST" />
              <FCDA ldInst="LD0" prefix="XA" lnClass="GGIO" lnInst="130" doName="Ind4" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="110" doName="SPCSO1" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="110" doName="SPCSO2" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="110" doName="SPCSO3" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="110" doName="SPCSO4" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="110" doName="Ind1" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="110" doName="Ind2" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="110" doName="Ind3" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="110" doName="Ind4" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="110" doName="Ind5" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="110" doName="Ind6" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="110" doName="Ind7" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="110" doName="Ind8" fc="ST" />
            </DataSet>
            <DataSet name="StatNrmlA">
              <FCDA ldInst="LD0" prefix="PHI" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="PHI" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="NS" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="NS" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="NS" lnClass="PTOC" lnInst="2" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="NS" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="TRP" lnClass="PTRC" lnInst="1" doName="Tr" fc="ST" />
              <FCDA ldInst="LD0" prefix="TRP" lnClass="PTRC" lnInst="2" doName="Tr" fc="ST" />
              <FCDA ldInst="LD0" prefix="ROV" lnClass="PTOV" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="ROV" lnClass="PTOV" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="ROV" lnClass="PTOV" lnInst="2" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="ROV" lnClass="PTOV" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="ROV" lnClass="PTOV" lnInst="3" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="ROV" lnClass="PTOV" lnInst="3" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="T1" lnClass="PTTR" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="T1" lnClass="PTTR" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="INTR" lnClass="PTEF" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="INTR" lnClass="PTEF" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="EFH" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="EFH" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="PDNS" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="PDNS" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="DPHH" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="DPHH" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="DPHL" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="DPHL" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="DPHL" lnClass="PTOC" lnInst="2" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="DPHL" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTOV" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTOV" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTOV" lnInst="2" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTOV" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTOV" lnInst="3" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTOV" lnInst="3" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="PS" lnClass="PTUV" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="PS" lnClass="PTUV" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="NS" lnClass="PTOV" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="NS" lnClass="PTOV" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTUV" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTUV" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTUV" lnInst="2" doName="Str" fc="ST" />
            </DataSet>
            <DataSet name="StatNrmlB">
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTUV" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTUV" lnInst="3" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTUV" lnInst="3" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="DEFH" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="DEFH" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="DEFL" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="DEFL" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="DEFL" lnClass="PTOC" lnInst="2" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="DEFL" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
            </DataSet>
            <DataSet name="StatUrgA">
              <FCDA ldInst="LD0" prefix="GSE" lnClass="LPRT" lnInst="1" doName="Alm" fc="ST" />
              <FCDA ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="1" doName="HiAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="1" doName="HiWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="1" doName="LoWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="1" doName="LoAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="RESC" lnClass="MMXU" lnInst="1" doName="HiAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="RESC" lnClass="MMXU" lnInst="1" doName="HiWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="T1" lnClass="PTTR" lnInst="1" doName="AlmThm" fc="ST" />
              <FCDA ldInst="LD0" prefix="LDP" lnClass="RLRC" lnInst="1" doName="MemWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="LDP" lnClass="RLRC" lnInst="1" doName="MemAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="1" doName="HiAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="1" doName="HiWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="1" doName="LoWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="1" doName="LoAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="RESV" lnClass="MMXU" lnInst="1" doName="HiAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="RESV" lnClass="MMXU" lnInst="1" doName="HiWrn" fc="ST" />
              <FCDA ldInst="CTRL" lnClass="LLN0" doName="Loc" fc="ST" />
              <FCDA ldInst="CTRL" lnClass="LLN0" doName="LocKey" fc="ST" />
              <FCDA ldInst="CTRL" lnClass="LLN0" doName="LocSta" fc="ST" />
              <FCDA ldInst="CTRL" lnClass="LLN0" doName="MltLev" fc="SP" />
              <FCDA ldInst="CTRL" lnClass="LLN0" doName="CmdBlk" fc="ST" />
              <FCDA ldInst="CTRL" lnClass="LLN0" doName="LocKeyHMI" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CB" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CB" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CB" lnClass="CSWI" lnInst="1" doName="Loc" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CB" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CB" lnClass="CSWI" lnInst="1" doName="SynItlByps" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CB" lnClass="XCBR" lnInst="1" doName="BlkOpn" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CB" lnClass="XCBR" lnInst="1" doName="BlkCls" fc="ST" />
              <FCDA ldInst="CTRL" prefix="DCS" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
              <FCDA ldInst="CTRL" prefix="ESS" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
            </DataSet>
            <DataSet name="MeasFlt">
              <FCDA ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="1" doName="A" fc="MX" />
              <FCDA ldInst="LD0" prefix="RESC" lnClass="MMXU" lnInst="1" doName="A" fc="MX" />
              <FCDA ldInst="LD0" prefix="CS" lnClass="MSQI" lnInst="1" doName="SeqA" fc="MX" />
              <FCDA ldInst="LD0" prefix="T1" lnClass="PTTR" lnInst="1" doName="Tmp" fc="MX" />
              <FCDA ldInst="LD0" prefix="T1" lnClass="PTTR" lnInst="1" doName="TmpRl" fc="MX" />
              <FCDA ldInst="LD0" prefix="F" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX" />
              <FCDA ldInst="LD0" prefix="PE" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX" />
              <FCDA ldInst="LD0" prefix="PE" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX" />
              <FCDA ldInst="LD0" prefix="PE" lnClass="MMXU" lnInst="1" doName="TotVA" fc="MX" />
              <FCDA ldInst="LD0" prefix="PE" lnClass="MMXU" lnInst="1" doName="TotPF" fc="MX" />
              <FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="1" doName="PPV" fc="MX" />
              <FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="1" doName="PhV" fc="MX" />
              <FCDA ldInst="LD0" prefix="VS" lnClass="MSQI" lnInst="1" doName="SeqV" fc="MX" />
              <FCDA ldInst="LD0" prefix="RESV" lnClass="MMXU" lnInst="1" doName="PhV" fc="MX" />
            </DataSet>
            <DataSet name="MeasReg">
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="Hz" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="OpCnt" fc="ST" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="ProFcn" fc="ST" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="StrDur" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="StrOpTm" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="ActSetGr" fc="ST" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="ShotPntr" fc="ST" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="Max50APhsA1" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="Max50APhsB1" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="Max50APhsC1" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="Max50ARes1" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="APhsA1" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="APhsB1" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="APhsC1" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="ARes1" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="AResClc1" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="APsSeq1" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="ANgSeq1" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="PhVPhsA1" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="PhVPhsB1" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="PhVPhsC1" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="PPVPhsAB1" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="PPVPhsBC1" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="PPVPhsCA1" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="VRes1" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="VZro1" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="VPsSeq1" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="VNgSeq1" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="MaxTmpRl" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="AMaxNgPs" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="DifANAngVN1" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="DifAAAngVBC1" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="DifABAngVCA1" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="DifACAngVAB1" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="HzRteChg" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="CondNeut" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="SusNeut" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="CBClrTm" fc="MX" />
            </DataSet>
            <DataSet name="StatDR">
              <FCDA ldInst="DR" lnClass="RDRE" lnInst="1" doName="RcdMade" fc="ST" />
              <FCDA ldInst="DR" lnClass="RDRE" lnInst="1" doName="RcdStr" fc="ST" />
              <FCDA ldInst="DR" lnClass="RDRE" lnInst="1" doName="RcdDltInd" fc="ST" />
              <FCDA ldInst="DR" lnClass="RDRE" lnInst="1" doName="MemFullSt" fc="ST" />
              <FCDA ldInst="DR" lnClass="RDRE" lnInst="1" doName="OvWrRcdInd" fc="ST" />
              <FCDA ldInst="DR" lnClass="RDRE" lnInst="1" doName="PerTrgInd" fc="ST" />
              <FCDA ldInst="DR" lnClass="RDRE" lnInst="1" doName="ManTrgInd" fc="ST" />
            </DataSet>
            <ReportControl name="rcbStatNrmlA" rptID="ZX0REF615A1LD0/LLN0$BR$rcbStatNrmlA" datSet="StatNrmlA" confRev="1" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client4" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client5" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="rcbStatNrmlB" rptID="ZX0REF615A1LD0/LLN0$BR$rcbStatNrmlB" datSet="StatNrmlB" confRev="1" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client4" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client5" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="rcbStatUrgA" rptID="ZX0REF615A1LD0/LLN0$BR$rcbStatUrgA" datSet="StatUrgA" confRev="1" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client4" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client5" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="rcbMeasFlt" rptID="ZX0REF615A1LD0/LLN0$BR$rcbMeasFlt" datSet="MeasFlt" confRev="1" intgPd="3000" bufTime="500" buffered="true">
              <TrgOps dchg="true" qchg="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client4" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client5" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="rcbMeasReg" rptID="ZX0REF615A1LD0/LLN0$BR$rcbMeasReg" datSet="MeasReg" confRev="1" intgPd="3000" bufTime="500" buffered="true">
              <TrgOps dchg="true" qchg="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client4" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client5" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="rcbStatIedA" rptID="ZX0REF615A1LD0/LLN0$BR$rcbStatIedA" datSet="StatIedA" confRev="100" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client4" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client5" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="rcbStatIO" rptID="ZX0REF615A1LD0/LLN0$BR$rcbStatIO" datSet="StatIO" confRev="1" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client4" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client5" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="rcbStatDR" rptID="ZX0REF615A1LD0/LLN0$BR$rcbStatDR" datSet="StatDR" confRev="1" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client4" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client5" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <DOI name="Mod" desc="Test mode">
              <DAI name="stVal" sAddr="MBS02,DA00,DA00,1,128,1,2,129,1,3,130,1,4,131,1,5,132,1,6,133,1,10,9001,120,11,9201,1,12,9211,1,13,9251,1,14,9401,1,15,8001,1;MBS01,DA00,DA00,1,128,1,2,129,1,3,130,1,4,131,1,5,132,1,6,133,1,10,9001,120,11,9201,1,12,9211,1,13,9251,1,14,9401,1,15,8001,1;I3C,DA00,DA00,DEV,DEV,10,236,10,237,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="I3C,DA02,DA02,1,0,21,1,0,21,-1,0,1,0,TestMode,1,2,3,4,-1,-1" />
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
              <DAI name="swRev">
                <Val>G</Val>
              </DAI>
              <DAI name="d">
                <Val>Protection LLN0 Name plate</Val>
              </DAI>
              <DAI name="configRev" desc="PCM600 checksum for the logical device instance and the logical node names and types">
                <Val>14892812</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
            </DOI>
            <DOI name="IndLEDRs" desc="Indications and LEDs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,2060,0,2,0,,0,0,0;MBS01,DA10,DA10,0,2060,0,2,0,,0,0,0;I3C,DA02,DA02,1,0,19,20,0,19,-1,0,20,0,,9,1,0,1,-1;DNP02,10,-1,0,0,0,BO-SP,0,1,0;DNP01,10,-1,0,0,0,BO-SP,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>Protection LLN0 Indications and LEDs</Val>
              </DAI>
            </DOI>
            <DOI name="ProgLEDRs" desc="Programmable LEDs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,2061,0,2,1,,0,1,0;MBS01,DA10,DA10,0,2061,0,2,1,,0,1,0;I3C,DA02,DA02,1,10,21,20,10,21,-1,0,20,0,,9,1,0,1,-1;DNP02,10,-1,0,0,0,BO-SP,0,1,0;DNP01,10,-1,0,0,0,BO-SP,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>Protection LLN0 Programmable LEDs</Val>
              </DAI>
            </DOI>
            <DOI name="MeasStatRs" desc="Reset minimum and maximum demands">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,-5,0,0,0,,0,1,0;MBS01,DA10,DA10,0,-5,0,0,0,,0,1,0;DNP02,10,-1,0,0,0,BO-SP,0,1,0;DNP01,10,-1,0,0,0,BO-SP,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>Protection LLN0 Reset minimum and maximum demands</Val>
              </DAI>
            </DOI>
            <DOI name="PQRs" desc="Reset all power quality data">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,-5,0,0,0,,0,0,0;MBS01,DA10,DA10,0,-5,0,0,0,,0,0,0;DNP02,10,-1,0,0,0,BO-SP,0,1,0;DNP01,10,-1,0,0,0,BO-SP,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>Protection LLN0 Reset all power quality data</Val>
              </DAI>
            </DOI>
            <DOI name="OpModSetGr" desc="Operation mode for setting group change" />
            <DOI name="ActSetGr" desc="Active setting group">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,2301,,0;MBS01,DA11,DA11,8,1,0,10,2301,,0;DNP02,40,-1,0,16,0,0,0,0,1,1,6,1,6,AO SGroup;DNP01,40,-1,0,16,0,0,0,0,1,1,6,1,6,AO SGroup" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,2301,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,2301,,-1,0,0,0,0,0,0,0,0;I3C,DA02,DA02,1,0,23,23,0,23,-1,0,23,0,SG1,1,1,1,1,-1;I3C,DA02,DA02,1,0,24,23,0,24,-1,0,23,0,SG2,1,1,2,2,-1;I3C,DA02,DA02,1,0,25,23,0,25,-1,0,23,0,SG3,1,1,3,3,-1;I3C,DA02,DA02,1,0,26,23,0,26,-1,0,23,0,SG4,1,1,4,4,-1;I3C,DA02,DA02,1,0,27,23,0,27,-1,0,23,0,SG5,1,1,5,5,-1;I3C,DA02,DA02,1,0,28,23,0,28,-1,0,23,0,SG6,1,1,6,6,-1;DNP02,30,-1,0,5,0,0,0,0,1,0,10,0,10,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,10,0,10,AI-EvUpd,0" />
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>6</Val>
              </DAI>
              <DAI name="d">
                <Val>Protection LLN0 Active setting group</Val>
              </DAI>
            </DOI>
            <DOI name="Act1SetGr" desc="Active setting group 1">
              <DAI name="d">
                <Val>Protection LLN0 Active setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="Act2SetGr" desc="Active setting group 2">
              <DAI name="d">
                <Val>Protection LLN0 Active setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="Act3SetGr" desc="Active setting group 3">
              <DAI name="d">
                <Val>Protection LLN0 Active setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="Act4SetGr" desc="Active setting group 4">
              <DAI name="d">
                <Val>Protection LLN0 Active setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="Act5SetGr" desc="Active setting group 5">
              <DAI name="d">
                <Val>Protection LLN0 Active setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="Act6SetGr" desc="Active setting group 6">
              <DAI name="d">
                <Val>Protection LLN0 Active setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="LgcSelSetGr" desc="Logic selection for setting group">
              <DAI name="d">
                <Val>Protection LLN0 Logic selection for setting group</Val>
              </DAI>
            </DOI>
            <DOI name="SetSvMaxDl" desc="SMV Max Delay" />
            <DOI name="SvMaxDl" desc="Max Delay">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Protection LLN0 Max Delay</Val>
              </DAI>
            </DOI>
            <DOI name="SvAvDl" desc="Average delay">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Protection LLN0 Average delay</Val>
              </DAI>
            </DOI>
            <DOI name="ParChgCnt" desc="Number of setting changes">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,65535,0,65535,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,65535,0,65535,AI-Static,0" />
            </DOI>
            <SettingControl desc="Setting groups are centrally managed" numOfSGs="6" />
          </LN0>
          <LN desc="Physical device" lnClass="LPHD" inst="1" lnType="LPHD_REX61X_ED2_G3_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">1</Private>
            <Private type="ABB_FunctionRefs">7c009cca-083a-5a54-937e-a697c237d68c</Private>
            <DOI name="PhyNam" desc="General info">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
              <DAI name="model">
                <Val>REF615</Val>
              </DAI>
            </DOI>
            <DOI name="PhyHealth" desc="General state">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,5,0,0,0,0,1,0,10,0,10,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,10,0,10,AI-EvUpd,0" />
            </DOI>
            <DOI name="Proxy" desc="Proxy">
              <DAI name="d">
                <Val>Physical device Proxy</Val>
              </DAI>
            </DOI>
            <DOI name="NumPwrUp" desc="Number of Power ups">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,2054,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,2054,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,5,0,0,0,0,1,0,65535,0,65535,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,65535,0,65535,AI-EvUpd,0" />
            </DOI>
            <DOI name="WrmStr" desc="Number of Warm starts">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,2055,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,2055,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,5,0,0,0,0,1,0,65535,0,65535,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,65535,0,65535,AI-EvUpd,0" />
            </DOI>
            <DOI name="WacTrg" desc="Number of watchdog device resets detected">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,2056,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,2056,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,5,0,0,0,0,1,0,65535,0,65535,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,65535,0,65535,AI-EvUpd,0" />
            </DOI>
            <DOI name="PwrUp" desc="Power up detected">
              <DAI name="d">
                <Val>Physical device Power up detected</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Customer information" lnClass="LINF" inst="1" lnType="LINF_REX61X_ED2_G3_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">1</Private>
            <Private type="ABB_FunctionRefs">7c009cca-083a-5a54-937e-a697c237d68c</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>G</Val>
              </DAI>
              <DAI name="d">
                <Val>Customer information Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="BayNam" desc="Name of the bay" />
            <DOI name="CfgNam" desc="IED configuration name" />
            <DOI name="DevRev" desc="Product version number" />
            <DOI name="CstNam" desc="Name of the customer" />
            <DOI name="CstStNam" desc="Name of the state" />
            <DOI name="CstStreNam" desc="Name of the street" />
            <DOI name="CstHouNum" desc="Number of the house" />
            <DOI name="CstZip" desc="ZIP/Postal code" />
            <DOI name="CstCityNam" desc="City/Province" />
            <DOI name="CstCntyNam" desc="Name of the country" />
            <DOI name="CardNam" desc="Card information">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
            </DOI>
            <DOI name="TestStaId" desc="Testing" />
            <DOI name="HwId" desc="HW module" />
          </LN>
          <LN desc="Device" lnClass="LDEV" inst="1" lnType="LDEV_REX61X_ED2_G3_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">1</Private>
            <Private type="ABB_FunctionRefs">7c009cca-083a-5a54-937e-a697c237d68c</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>G</Val>
              </DAI>
              <DAI name="d">
                <Val>Device Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="IPAddr" desc="IP address for rear port(s)" />
            <DOI name="IPAddrSubNtw" desc="Subnet mask for rear port(s)" />
            <DOI name="IPAddrGtw" desc="Default gateway for rear port(s)" />
            <DOI name="IPAddrFrt" desc="IP address for front port (fixed)" />
            <DOI name="Mac1" desc="Mac address for rear port(s)" />
            <DOI name="Mac2" desc="Mac address for front port" />
            <DOI name="SwrNum" desc="SW" />
            <DOI name="OrdrNum" desc="Order number" />
            <DOI name="WrmStrDet" desc="Warm start detected">
              <DAI name="d">
                <Val>Device Warm start detected</Val>
              </DAI>
            </DOI>
            <DOI name="WacTrgDet" desc="Watchdog reset detected">
              <DAI name="d">
                <Val>Device Watchdog reset detected</Val>
              </DAI>
            </DOI>
            <DOI name="DevWrn" desc="Warning">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,218,2050,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,218,2050,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,5,0,0,0,0,1,0,65535,0,65535,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,65535,0,65535,AI-EvUpd,0" />
              <DAI name="d">
                <Val>Device Warning</Val>
              </DAI>
            </DOI>
            <DOI name="DevFail" desc="Internal Fault">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,218,2051,,-1,0,0,0,0,0,0,0,0;MBS02,DA02,DA02,0,1B,-5,IRF,0,0,1,1,1;MBS01,DA07,DA07,0,16,0,8,1,0,218,2051,,-1,0,0,0,0,0,0,0,0;MBS01,DA02,DA02,0,1B,-5,IRF,0,0,1,1,1;I3C,DA02,DA02,1,10,100,1,10,100,-1,0,1,0,IRF,2,1,1,-1,-1;DNP02,30,-1,0,5,0,0,0,0,1,0,65535,0,65535,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,IRF-signal BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,1,0,65535,0,65535,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,IRF-signal BI-EvUpd,1,1,1" />
            </DOI>
            <DOI name="StLstOv" desc="Status overflow">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>Device Status overflow</Val>
              </DAI>
            </DOI>
            <DOI name="MeasLstOv" desc="Meas overflow">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>Device Meas overflow</Val>
              </DAI>
            </DOI>
            <DOI name="ChgAckCnt" desc="Number of composition changes">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,2057,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,2057,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,5,0,0,0,0,1,0,65535,0,65535,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,65535,0,65535,AI-EvUpd,0" />
            </DOI>
            <DOI name="ChgFlg" desc="Composition has changed">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="maxVal">
                <Val>15</Val>
              </DAI>
              <DAI name="d">
                <Val>Device Composition has changed</Val>
              </DAI>
            </DOI>
            <DOI name="WrmStrCmd" desc="Reset device">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,2080,0,3,0,,0,0,0;MBS01,DA10,DA10,0,2080,0,3,0,,0,0,0;DNP02,10,-1,0,0,0,BO-SP,0,1,0;DNP01,10,-1,0,0,0,BO-SP,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>Device Reset device</Val>
              </DAI>
            </DOI>
            <DOI name="FailTest" desc="Internal fault test">
              <DAI name="d">
                <Val>Device Internal fault test</Val>
              </DAI>
            </DOI>
            <DOI name="BlkMod" desc="Global blocking mode selection" />
            <DOI name="HzSetSel" desc="Rated frequency" />
            <DOI name="PhRotSet" desc="Phase rotation order" />
            <DOI name="DiVThres" desc="Threshold voltage">
              <DAI name="minVal">
                <Val>16</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>176</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>2</Val>
              </DAI>
            </DOI>
            <DOI name="DiOscThres" desc="Input osc. level">
              <DAI name="minVal">
                <Val>2</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>50</Val>
              </DAI>
            </DOI>
            <DOI name="DiOscHys" desc="Input osc. hyst">
              <DAI name="minVal">
                <Val>2</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>50</Val>
              </DAI>
            </DOI>
            <DOI name="SetSeld" desc="Settings reservation">
              <DAI name="d">
                <Val>Device Settings reservation</Val>
              </DAI>
            </DOI>
            <DOI name="SetChg" desc="Settings change">
              <DAI name="d">
                <Val>Device Settings change</Val>
              </DAI>
            </DOI>
            <DOI name="PhOrdMod" desc="Phase connection order" />
            <DOI name="ACrvSatPnt" desc="Overcurrent IDMT saturation point">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>50</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ADmdAvMod" desc="A demand Av mode" />
            <DOI name="MtrDmdItrv" desc="Demand interval" />
            <DOI name="HzAdpEna" desc="Frequency adaptivity" />
            <DOI name="ModRemCtl" desc="Authority for remote activation of test mode" />
            <DOI name="LangSel" desc="Language selection" />
            <DOI name="Contr" desc="Contrast selection">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>255</Val>
              </DAI>
            </DOI>
            <DOI name="NumFrm" desc="NUMf">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2</Val>
              </DAI>
            </DOI>
            <DOI name="LgtLivTm" desc="Backligth timeout">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60</Val>
              </DAI>
            </DOI>
            <DOI name="TmFrm" desc="Time format" />
            <DOI name="DateFrm" desc="Date format" />
            <DOI name="NamConvn" desc="FB naming convention" />
            <DOI name="DftVw" desc="Default view" />
            <DOI name="AcsMod" desc="Web HMI mode" />
            <DOI name="ConnExpTm" desc="Web HMI timeout">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60</Val>
              </DAI>
            </DOI>
            <DOI name="EvtLstClr" desc="Event clear">
              <DAI name="d">
                <Val>Device Event clear</Val>
              </DAI>
            </DOI>
            <DOI name="SLDSymFrm" desc="SLD symbol format" />
            <DOI name="ScrDlTms" desc="Autoscroll delay">
              <DAI name="maxVal">
                <Val>30</Val>
              </DAI>
            </DOI>
            <DOI name="ClsDlMod" desc="CB close delay mode" />
            <DOI name="ClsDlTms" desc="CB close delay">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>900</Val>
              </DAI>
            </DOI>
            <DOI name="SetVsb" desc="Setting visibility" />
            <DOI name="HzAdpFail" desc="Frequency adaptivity status">
              <DAI name="d">
                <Val>Device Frequency adaptivity status</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Security application" lnClass="GSAL" inst="1" lnType="GSAL_REX61X_ED2_H_9">
            <Private type="ABB_CommonSA_FunctionInstanceRef">379</Private>
            <Private type="ABB_FunctionRefs">6fbbb049-6739-5dae-9c73-8909e00e0b87</Private>
            <DOI name="OpCntRs" desc="Resetable Security Violations counter">
              <DAI name="d">
                <Val>Security application Resetable Security Violations counter</Val>
              </DAI>
            </DOI>
            <DOI name="NumCntRs" desc="Number of counter resets" />
            <DOI name="AuthRem" desc="Remote authorization" />
            <DOI name="AuthAcsVw" desc="Viewer access">
              <DAI name="d">
                <Val>VIEWER</Val>
              </DAI>
            </DOI>
            <DOI name="AuthAcsOpr" desc="Operator access">
              <DAI name="d">
                <Val>OPERATOR</Val>
              </DAI>
            </DOI>
            <DOI name="AuthAcsEng" desc="Engineer access">
              <DAI name="d">
                <Val>ENGINEER</Val>
              </DAI>
            </DOI>
            <DOI name="AuthAcsAdm" desc="Administrator access">
              <DAI name="d">
                <Val>ADMINISTRATOR</Val>
              </DAI>
            </DOI>
            <DOI name="AuthAcsLev" desc="Logging level" />
            <DOI name="RemUpdEna" desc="Remote Update Enable" />
            <DOI name="AuthRemAdm" desc="Remote authorization (administrator)" />
            <DOI name="AuthRemEng" desc="Remote authorization (engineer)" />
            <DOI name="AuthRemOpr" desc="Remote authorization (operator)" />
            <DOI name="AuthRemVw" desc="Remote authorization (viewer)" />
          </LN>
          <LN desc="Device" lnClass="IHMI" inst="1" lnType="IHMI_REX61X_ED2_H_3">
            <Private type="ABB_CommonSA_FunctionInstanceRef">380</Private>
            <Private type="ABB_FunctionRefs">e23f16d8-0bb4-5d3f-a6b1-ea394d623e4e</Private>
            <DOI name="CardNam" desc="Card information">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
            </DOI>
            <DOI name="TestStaId" desc="Testing" />
            <DOI name="HwId" desc="HW module" />
          </LN>
          <LN desc="INRPHAR1" prefix="INR" lnClass="PHAR" inst="1" lnType="INRPHAR1_ED2_C_2">
            <Private type="ABB_CommonSA_FunctionInstanceRef">100</Private>
            <Private type="ABB_FunctionRefs">79d0f488-0f64-5600-8128-8ec7ad0f10b1</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="Beh" desc="Behaviour" />
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2964,,0,0;MBS01,DA03,DA03,0,0,0,FB,2964,,0,0;I3C,DA03,DA03,0,167,84,11,167,84,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,2966,,0,0;MBS01,DA03,DA03,0,0,0,FB,2966,,0,0;I3C,DA03,DA03,0,167,64,11,167,64,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,2968,,0,0;MBS01,DA03,DA03,0,0,0,FB,2968,,0,0;I3C,DA03,DA03,0,167,65,11,167,65,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,2970,,0,0;MBS01,DA03,DA03,0,0,0,FB,2970,,0,0;I3C,DA03,DA03,0,167,66,11,167,66,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>INRPHAR1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="PhStr" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="TstOutCmd" desc="Test control for outputs" />
          </LN>
          <LN desc="X100 (PSM)" prefix="X" lnClass="GGIO" inst="100" lnType="XGGIO100_ED2_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">11</Private>
            <Private type="ABB_FunctionRefs">97ac433e-497f-526d-a486-3cfc71485740</Private>
            <DOI name="SPCSO1" desc="X100-Output 1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3248,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3248,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,53,101,1,53,101,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X100 (PSM) X100-Output 1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="X100-Output 2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3250,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3250,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,53,102,1,53,102,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X100 (PSM) X100-Output 2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="X100-Output 3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3252,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3252,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,53,103,1,53,103,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X100 (PSM) X100-Output 3</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="X100-Output 4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3254,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3254,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,53,104,1,53,104,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X100 (PSM) X100-Output 4</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="X100-Output 5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3256,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3256,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,53,105,1,53,105,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X100 (PSM) X100-Output 5</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="X100-Output 6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3258,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3258,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,53,106,1,53,106,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X100 (PSM) X100-Output 6</Val>
              </DAI>
            </DOI>
            <DOI name="CardNam" desc="Card information" />
            <DOI name="HwId" desc="HW module" />
            <DOI name="TestStaId" desc="Testing" />
          </LN>
          <LN desc="Programmable LEDs" prefix="LED" lnClass="GGIO" inst="1" lnType="LEDGGIO1_ED2_F_26_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">15</Private>
            <Private type="ABB_FunctionRefs">193e2596-ddbe-502c-b741-d9f953aec25b,3a9f30dd-a0f7-5562-b8f8-903164e33073,ea2e6719-c31b-5694-9a6f-36c39d4f9bc6,9c7c3d8e-073f-5728-a424-15c7d99b6261,dad60894-5033-5e29-8625-e004035f84db,99676e45-644a-5dfb-8613-484b710162cb,782fcf15-25a4-56e3-8769-a0180af76e0e,ba9a49f7-cc0e-5540-946d-7085767c60d4,ab552601-0f7a-545a-8694-e2eead34116a,5f67c47b-1ed8-5cea-836a-e3a438f7181d,57a8cc19-c8ba-55cd-bc38-8885965cd82d</Private>
            <DOI name="Alm1" desc="Alarm input for LED 1" />
            <DOI name="Alm2" desc="Alarm input for LED 2" />
            <DOI name="Alm3" desc="Alarm input for LED 3" />
            <DOI name="Alm4" desc="Alarm input for LED 4" />
            <DOI name="Alm5" desc="Alarm input for LED 5" />
            <DOI name="Alm6" desc="Alarm input for LED 6" />
            <DOI name="Alm7" desc="Alarm input for LED 7" />
            <DOI name="Alm8" desc="Alarm input for LED 8" />
            <DOI name="Alm9" desc="Alarm input for LED 9" />
            <DOI name="Alm10" desc="Alarm input for LED 10" />
            <DOI name="Alm11" desc="Alarm input for LED 11" />
            <DOI name="Ind1" desc="Ok input for LED 1" />
            <DOI name="Ind2" desc="Ok input for LED 2" />
            <DOI name="Ind3" desc="Ok input for LED 3" />
            <DOI name="Ind4" desc="Ok input for LED 4" />
            <DOI name="Ind5" desc="Ok input for LED 5" />
            <DOI name="Ind6" desc="Ok input for LED 6" />
            <DOI name="Ind7" desc="Ok input for LED 7" />
            <DOI name="Ind8" desc="Ok input for LED 8" />
            <DOI name="Ind9" desc="Ok input for LED 9" />
            <DOI name="Ind10" desc="Ok input for LED 10" />
            <DOI name="Ind11" desc="Ok input for LED 11" />
            <DOI name="LEDSt1" desc="LED 1">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,2768,LED01 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,3520,LED01 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,2768,LED01 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,3520,LED01 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,89,1,253,89,-1,0,1,0,LED01-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,119,0D,253,119,-1,0,0D,0,LED01-Type2,0,2,0;DNP02,30,-1,0,5,0,0,0,0,1,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,1,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 1</Val>
              </DAI>
              <DAI name="dU">
                <Val>Programmable LEDs LED 1</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt2" desc="LED 2">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,2769,LED02 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,3521,LED02 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,2769,LED02 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,3521,LED02 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,90,1,253,90,-1,0,1,0,LED02-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,120,0D,253,120,-1,0,0D,0,LED02-Type2,0,2,0;DNP02,30,-1,0,5,0,0,0,0,1,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,1,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 2</Val>
              </DAI>
              <DAI name="dU">
                <Val>Programmable LEDs LED 2</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt3" desc="LED 3">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,2770,LED03 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,3522,LED03 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,2770,LED03 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,3522,LED03 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,91,1,253,91,-1,0,1,0,LED03-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,121,0D,253,121,-1,0,0D,0,LED03-Type2,0,2,0;DNP02,30,-1,0,5,0,0,0,0,1,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,1,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 3</Val>
              </DAI>
              <DAI name="dU">
                <Val>Programmable LEDs LED 3</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt4" desc="LED 4">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,2771,LED04 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,3523,LED04 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,2771,LED04 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,3523,LED04 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,92,1,253,92,-1,0,1,0,LED04-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,122,0D,253,122,-1,0,0D,0,LED04-Type2,0,2,0;DNP02,30,-1,0,5,0,0,0,0,1,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,1,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 4</Val>
              </DAI>
              <DAI name="dU">
                <Val>Programmable LEDs LED 4</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt5" desc="LED 5">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,2772,LED05 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,3524,LED05 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,2772,LED05 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,3524,LED05 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,93,1,253,93,-1,0,1,0,LED05-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,123,0D,253,123,-1,0,0D,0,LED05-Type2,0,2,0;DNP02,30,-1,0,5,0,0,0,0,1,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,1,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 5</Val>
              </DAI>
              <DAI name="dU">
                <Val>Programmable LEDs LED 5</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt6" desc="LED 6">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,2773,LED06 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,3525,LED06 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,2773,LED06 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,3525,LED06 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,94,1,253,94,-1,0,1,0,LED06-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,124,0D,253,124,-1,0,0D,0,LED06-Type2,0,2,0;DNP02,30,-1,0,5,0,0,0,0,1,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,1,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 6</Val>
              </DAI>
              <DAI name="dU">
                <Val>Programmable LEDs LED 6</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt7" desc="LED 7">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,2774,LED07 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,3526,LED07 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,2774,LED07 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,3526,LED07 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,95,1,253,95,-1,0,1,0,LED07-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,125,0D,253,125,-1,0,0D,0,LED07-Type2,0,2,0;DNP02,30,-1,0,5,0,0,0,0,1,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,1,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 7</Val>
              </DAI>
              <DAI name="dU">
                <Val>Programmable LEDs LED 7</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt8" desc="LED 8">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,2775,LED08 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,3527,LED08 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,2775,LED08 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,3527,LED08 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,96,1,253,96,-1,0,1,0,LED08-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,126,0D,253,126,-1,0,0D,0,LED08-Type2,0,2,0;DNP02,30,-1,0,5,0,0,0,0,1,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,1,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 8</Val>
              </DAI>
              <DAI name="dU">
                <Val>Programmable LEDs LED 8</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt9" desc="LED 9">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,2776,LED09 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,3528,LED09 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,2776,LED09 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,3528,LED09 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,97,1,253,97,-1,0,1,0,LED09-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,127,0D,253,127,-1,0,0D,0,LED09-Type2,0,2,0;DNP02,30,-1,0,5,0,0,0,0,1,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,1,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 9</Val>
              </DAI>
              <DAI name="dU">
                <Val>Programmable LEDs LED 9</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt10" desc="LED 10">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,2777,LED10 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,3529,LED10 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,2777,LED10 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,3529,LED10 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,98,1,253,98,-1,0,1,0,LED10-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,128,0D,253,128,-1,0,0D,0,LED10-Type2,0,2,0;DNP02,30,-1,0,5,0,0,0,0,1,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,1,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 10</Val>
              </DAI>
              <DAI name="dU">
                <Val>Programmable LEDs LED 10</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt11" desc="LED 11">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,2778,LED11 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,3530,LED11 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,2778,LED11 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,3530,LED11 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,99,1,253,99,-1,0,1,0,LED11-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,129,0D,253,129,-1,0,0D,0,LED11-Type2,0,2,0;DNP02,30,-1,0,5,0,0,0,0,1,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,1,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 11</Val>
              </DAI>
              <DAI name="dU">
                <Val>Programmable LEDs LED 11</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSeq1" desc="Alarm mode" />
            <DOI name="LEDSeq2" desc="Alarm mode" />
            <DOI name="LEDSeq3" desc="Alarm mode" />
            <DOI name="LEDSeq4" desc="Alarm mode" />
            <DOI name="LEDSeq5" desc="Alarm mode" />
            <DOI name="LEDSeq6" desc="Alarm mode" />
            <DOI name="LEDSeq7" desc="Alarm mode" />
            <DOI name="LEDSeq8" desc="Alarm mode" />
            <DOI name="LEDSeq9" desc="Alarm mode" />
            <DOI name="LEDSeq10" desc="Alarm mode" />
            <DOI name="LEDSeq11" desc="Alarm mode" />
            <DOI name="InRsLED1" desc="Reset input for LED 1" />
            <DOI name="InRsLED2" desc="Reset input for LED 2" />
            <DOI name="InRsLED3" desc="Reset input for LED 3" />
            <DOI name="InRsLED4" desc="Reset input for LED 4" />
            <DOI name="InRsLED5" desc="Reset input for LED 5" />
            <DOI name="InRsLED6" desc="Reset input for LED 6" />
            <DOI name="InRsLED7" desc="Reset input for LED 7" />
            <DOI name="InRsLED8" desc="Reset input for LED 8" />
            <DOI name="InRsLED9" desc="Reset input for LED 9" />
            <DOI name="InRsLED10" desc="Reset input for LED 10" />
            <DOI name="InRsLED11" desc="Reset input for LED 11" />
            <DOI name="AlmColr" desc="Alarm colour" />
          </LN>
          <LN desc="GSELPRT1" prefix="GSE" lnClass="LPRT" inst="1" lnType="GSELPRT1_ED2_D_21_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">202</Private>
            <Private type="ABB_FunctionRefs">9d944f0a-47fa-5f13-8adb-407e41a05db9</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
            </DOI>
            <DOI name="FrRxCnt" desc="Received msgs" />
            <DOI name="FrTxCnt" desc="Transmitted Messages" />
            <DOI name="RxStCnt" desc="Received State Changes" />
            <DOI name="RxSeqCnt" desc="Received Sequence Number" />
            <DOI name="RxTestCnt" desc="Received frames with Test bit" />
            <DOI name="StWrnCnt" desc="State warnings" />
            <DOI name="SeqWrnCnt" desc="Sequence warnings" />
            <DOI name="RxTmOutCnt" desc="Receiver Timeouts" />
            <DOI name="ConfErrCnt" desc="Received ConfRev mismatches" />
            <DOI name="NdsComCnt" desc="Received frames with NeedsCommissioning bit" />
            <DOI name="DSErrCnt" desc="Errors in received dataset" />
            <DOI name="Alm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,10,88,1,10,88,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>GSELPRT1 Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="CntRs" desc="Goose counters reset">
              <DAI name="d">
                <Val>GSELPRT1 Goose counters reset</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="61850-8-1 MMS" prefix="MMS" lnClass="LPRT" inst="1" lnType="MMSLPRT1_ED2_E_26">
            <Private type="ABB_CommonSA_FunctionInstanceRef">201</Private>
            <Private type="ABB_FunctionRefs">2cb54790-be3c-5f61-ab5f-617759ef6c78</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>E</Val>
              </DAI>
            </DOI>
            <DOI name="SucConn" desc="Successful Connections" />
            <DOI name="FailConn" desc="Failed Connections" />
            <DOI name="ConcCnt" desc="Concludes" />
            <DOI name="TxAbtCnt" desc="Sent Aborts" />
            <DOI name="RxAbtCnt" desc="Received Aborts" />
            <DOI name="TxRejCnt" desc="Sent Rejects" />
            <DOI name="RxRqCnt" desc="Received Request" />
            <DOI name="FailRqCnt" desc="Failed Requests" />
            <DOI name="SucReaCnt" desc="Successful Reads" />
            <DOI name="FailReaCnt" desc="Failed Reads" />
            <DOI name="SucWrCnt" desc="Successful Writes" />
            <DOI name="FailWrCnt" desc="Failed Writes" />
            <DOI name="InfRpCnt" desc="Information Reports" />
            <DOI name="ActConnCnt" desc="Active Connections" />
            <DOI name="UnitMod" desc="Unit mode" />
            <DOI name="CntRs" desc="Communication status">
              <DAI name="d">
                <Val>61850-8-1 MMS Communication status</Val>
              </DAI>
            </DOI>
            <DOI name="ChLiv" desc="MMS Communication status">
              <DAI name="d">
                <Val>61850-8-1 MMS MMS Communication status</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="GNRLLTMS1" prefix="GNRL" lnClass="LTMS" inst="1" lnType="GNRLLTMS1_ED2_C_15">
            <Private type="ABB_CommonSA_FunctionInstanceRef">234</Private>
            <Private type="ABB_FunctionRefs">8d167d11-6502-5696-9de7-c27b1ef04cdd</Private>
            <DOI name="TmAcc" desc="Number of significant bits in the Fraction Of Second in the time accuracy part of the time stamp." />
            <DOI name="TmSyn" desc="Time synchronized according to IEC 61850-9-2" />
            <DOI name="TmChSt1" desc="Time channel status (up/down)">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,10,85,1,10,85,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>GNRLLTMS1 Time channel status (up/down)</Val>
              </DAI>
            </DOI>
            <DOI name="TmSrcSel1" desc="Time source setting (“1588” in case the time source is a IEEE 1588 source or dotted IP-address)" />
            <DOI name="TmSrcSt" desc="Current time source">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,5,0,0,0,0,1,0,65535,0,65535,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,65535,0,65535,AI-EvUpd,0" />
            </DOI>
            <DOI name="DomId" desc="The domain is identified by an integer, the domainNumber, in the range of 0 to 255." />
            <DOI name="Alm" desc="Alarm">
              <DAI name="d">
                <Val>GNRLLTMS1 Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Wrn" desc="Warning">
              <DAI name="d">
                <Val>GNRLLTMS1 Warning</Val>
              </DAI>
            </DOI>
            <DOI name="PTPTmSrc" desc="GrandMaster timeSource enum according to PTPv2" />
            <DOI name="PTPClkAcc" desc="Grandmaster clockAccuracy enum according to PTPv2" />
            <DOI name="LocClkAcc" desc="Local clock accuracy (master + IED synch accuracy)[us]" />
            <DOI name="MaxDevAcc" desc="Maximum deviation of the Local synch accuracy [us]" />
            <DOI name="PTPPrio1" desc="PTP priority 1, in the range of 0 to 255." />
            <DOI name="PTPPrio2" desc="PTP priority 2, in the range of 0 to 255." />
            <DOI name="MstrId" desc="Grandmaster Identity octet string according to PTPv2" />
            <DOI name="IPAddrSNTP1" desc="IP address for SNTP primary server" />
            <DOI name="IPAddrSNTP2" desc="IP address for SNTP secondary server" />
            <DOI name="PTPAnncMod" desc="PTP Announce Mode" />
          </LN>
          <LN desc="GNRLLTIM1" prefix="GNRL" lnClass="LTIM" inst="1" lnType="GNRLLTIM1_ED2_C_15">
            <Private type="ABB_CommonSA_FunctionInstanceRef">234</Private>
            <Private type="ABB_FunctionRefs">8d167d11-6502-5696-9de7-c27b1ef04cdd</Private>
            <DOI name="TmDT" desc="Indicating if DST is in effect">
              <DAI name="d">
                <Val>GNRLLTIM1 Indicating if DST is in effect</Val>
              </DAI>
            </DOI>
            <DOI name="TmOfsTmm" desc="Offset of local time from UTC in minutes">
              <DAI name="minVal">
                <Val>-840</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>840</Val>
              </DAI>
            </DOI>
            <DOI name="TmUseDT" desc="DST in use setting" />
            <DOI name="TmChgDT" desc="Local time of next change to daylight saving time">
              <SDI name="setCal">
                <DAI name="occPer">
                  <Val>Year</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmChgST" desc="Local time of next change to standard time">
              <SDI name="setCal">
                <DAI name="occPer">
                  <Val>Year</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmSys" desc="System time" />
            <DOI name="DateSys" desc="System date" />
            <DOI name="TmOfsDT" desc="Daylight saving time offset">
              <DAI name="minVal">
                <Val>-720</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>720</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="CMMXU1" prefix="C" lnClass="MMXU" inst="1" lnType="CMMXU1_ED2_E_12">
            <Private type="ABB_CommonSA_FunctionInstanceRef">40</Private>
            <Private type="ABB_FunctionRefs">af869d56-8bec-5dfb-9c86-d06c4f610835</Private>
            <DOI name="Mod" desc="Operation" />
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="A" desc="Phase currents">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,138,Filt,-1,0,0,0,0,0,0,0,0;MBS02,DA08,DA08,0,C,1000,0,218,-5,Inst,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,138,Filt,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,-5,Inst,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,1,1,0;DNP02,30,-1,0,5,0,0,0,0,1,0,50,0,5000,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,50,0,5000,AI-EvUpd,0" />
                  </SDI>
                </SDI>
                <DAI name="zeroDb">
                  <Val>25</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f">
                      <Val>40</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,139,Filt,-1,0,0,0,0,0,0,0,0;MBS02,DA08,DA08,0,C,1000,0,218,-5,Inst,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,139,Filt,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,-5,Inst,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,1,1,1,0,2,2,0;DNP02,30,-1,0,5,0,0,0,0,1,0,50,0,5000,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,50,0,5000,AI-EvUpd,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,140,Filt,-1,0,0,0,0,0,0,0,0;MBS02,DA08,DA08,0,C,1000,0,218,-5,Inst,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,140,Filt,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,-5,Inst,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,3,3,0;DNP02,30,-1,0,5,0,0,0,0,1,0,50,0,5000,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,50,0,5000,AI-EvUpd,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>CMMXU1 Phase currents</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasMod" desc="Selects used measurement mode" />
            <DOI name="NumPh" desc="Number of phases required by limit supervision" />
            <DOI name="HiAlm" desc="High alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,2752,,0,0;MBS01,DA03,DA03,0,0,0,FB,2752,,0,0;I3C,DA03,DA03,1,210,1,1,210,1,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>CMMXU1 High alarm</Val>
              </DAI>
            </DOI>
            <DOI name="HiWrn" desc="High warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,2754,,0,0;MBS01,DA03,DA03,0,0,0,FB,2754,,0,0;I3C,DA03,DA03,1,210,2,1,210,2,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>CMMXU1 High warning</Val>
              </DAI>
            </DOI>
            <DOI name="LoWrn" desc="Low warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,2756,,0,0;MBS01,DA03,DA03,0,0,0,FB,2756,,0,0;I3C,DA03,DA03,1,210,3,1,210,3,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>CMMXU1 Low warning</Val>
              </DAI>
            </DOI>
            <DOI name="LoAlm" desc="Low alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,2758,,0,0;MBS01,DA03,DA03,0,0,0,FB,2758,,0,0;I3C,DA03,DA03,1,210,4,1,210,4,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>CMMXU1 Low alarm</Val>
              </DAI>
            </DOI>
            <DOI name="RcdRs" desc="CMMXU1 demands">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,2069,0,2,9,,0,0,0;MBS01,DA10,DA10,0,2069,0,2,9,,0,0,0;I3C,DA02,DA02,1,10,45,20,10,45,-1,0,20,0,,9,1,0,1,-1;DNP02,10,-1,0,0,0,BO-Reset,0,1,0;DNP01,10,-1,0,0,0,BO-Reset,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>CMMXU1 CMMXU1 demands</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="CMMXU1" prefix="CAV" lnClass="MMXU" inst="1" lnType="CAVMMXU1_ED2_E_12">
            <Private type="ABB_CommonSA_FunctionInstanceRef">40</Private>
            <Private type="ABB_FunctionRefs">af869d56-8bec-5dfb-9c86-d06c4f610835</Private>
            <DOI name="A" desc="Phase current">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,218,2001,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,2001,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,181,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,50,0,5000,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,50,0,5000,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,218,2002,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,2002,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,182,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,50,0,5000,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,50,0,5000,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,218,2003,,2004,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,2003,,2004,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,183,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,50,0,5000,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,50,0,5000,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>CMMXU1 Phase current</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method of statistical data objects">
              <DAI name="setVal">
                <Val>AVG</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod" desc="Calculation mode" />
            <DOI name="ClcSrc" desc="Object reference to source logical node">
              <DAI name="setSrcRef">
                <Val>CMMXU1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="CMMXU1" prefix="CMA" lnClass="MMXU" inst="1" lnType="CMAMMXU1_ED2_E_12">
            <Private type="ABB_CommonSA_FunctionInstanceRef">40</Private>
            <Private type="ABB_FunctionRefs">af869d56-8bec-5dfb-9c86-d06c4f610835</Private>
            <DOI name="A" desc="Phase current">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,218,2009,,2010,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,2009,,2010,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,150,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,50,0,5000,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,50,0,5000,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,218,2015,,2016,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,2015,,2016,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,151,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,50,0,5000,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,50,0,5000,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,218,2021,,2022,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,2021,,2022,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,152,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,50,0,5000,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,50,0,5000,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>CMMXU1 Phase current</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method of statistical data objects">
              <DAI name="setVal">
                <Val>MAX</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod" desc="Calculation mode" />
            <DOI name="ClcSrc" desc="Object reference to source logical node">
              <DAI name="setSrcRef">
                <Val>CMMXU1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="CMMXU1" prefix="CMI" lnClass="MMXU" inst="1" lnType="CMIMMXU1_ED2_E_12">
            <Private type="ABB_CommonSA_FunctionInstanceRef">40</Private>
            <Private type="ABB_FunctionRefs">af869d56-8bec-5dfb-9c86-d06c4f610835</Private>
            <DOI name="A" desc="Phase current">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,218,-5,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,-5,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,153,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,50,0,5000,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,50,0,5000,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,218,-5,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,-5,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,154,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,50,0,5000,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,50,0,5000,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,218,-5,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,-5,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,155,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,50,0,5000,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,50,0,5000,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>CMMXU1 Phase current</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method of statistical data objects">
              <DAI name="setVal">
                <Val>MIN</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod" desc="Calculation mode" />
            <DOI name="ClcSrc" desc="Object reference to source logical node">
              <DAI name="setSrcRef">
                <Val>CMMXU1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="RESCMMXU1" prefix="RESC" lnClass="MMXU" inst="1" lnType="RESCMMXU1_ED2_E_10">
            <Private type="ABB_CommonSA_FunctionInstanceRef">42</Private>
            <Private type="ABB_FunctionRefs">a3c9f404-302d-55dc-8bb1-d9923a596c86</Private>
            <DOI name="Mod" desc="Operation" />
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="A" desc="Residual current">
              <SDI name="res">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,141,Filt,-1,0,0,0,0,0,0,0,0;MBS02,DA08,DA08,0,C,1000,0,218,-5,Inst,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,141,Filt,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,-5,Inst,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,1,0,4,0;DNP02,30,-1,0,5,0,0,0,0,1,0,50,0,5000,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,50,0,5000,AI-EvUpd,0" />
                  </SDI>
                </SDI>
                <DAI name="zeroDb">
                  <Val>25</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f">
                      <Val>40</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>RESCMMXU1 Residual current</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasMod" desc="Selects used measurement mode" />
            <DOI name="HiAlm" desc="High alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,2760,,0,0;MBS01,DA03,DA03,0,0,0,FB,2760,,0,0;I3C,DA03,DA03,1,210,11,1,210,11,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>RESCMMXU1 High alarm</Val>
              </DAI>
            </DOI>
            <DOI name="HiWrn" desc="High warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,2762,,0,0;MBS01,DA03,DA03,0,0,0,FB,2762,,0,0;I3C,DA03,DA03,1,210,12,1,210,12,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>RESCMMXU1 High warning</Val>
              </DAI>
            </DOI>
            <DOI name="RcdRs" desc="RESCMMXU1 demands">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,2073,0,2,13,,0,0,0;MBS01,DA10,DA10,0,2073,0,2,13,,0,0,0;I3C,DA02,DA02,1,10,47,20,10,47,-1,0,20,0,,9,1,0,1,-1;DNP02,10,-1,0,0,0,BO-Reset,0,1,0;DNP01,10,-1,0,0,0,BO-Reset,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>RESCMMXU1 RESCMMXU1 demands</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="RESCMMXU1" prefix="RCAV" lnClass="MMXU" inst="1" lnType="RCAVMMXU1_ED2_E_10">
            <Private type="ABB_CommonSA_FunctionInstanceRef">42</Private>
            <Private type="ABB_FunctionRefs">a3c9f404-302d-55dc-8bb1-d9923a596c86</Private>
            <DOI name="A" desc="Residual current">
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,218,1989,,1990,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,1989,,1990,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,187,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,50,0,5000,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,50,0,5000,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>RESCMMXU1 Residual current</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method of statistical data objects">
              <DAI name="setVal">
                <Val>AVG</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod" desc="Calculation mode" />
            <DOI name="ClcSrc" desc="Object reference to source logical node">
              <DAI name="setSrcRef">
                <Val>RESCMMXU1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="RESCMMXU1" prefix="RCMA" lnClass="MMXU" inst="1" lnType="RCMAMMXU1_ED2_E_10">
            <Private type="ABB_CommonSA_FunctionInstanceRef">42</Private>
            <Private type="ABB_FunctionRefs">a3c9f404-302d-55dc-8bb1-d9923a596c86</Private>
            <DOI name="A" desc="residual current">
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,218,1995,,1996,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,1995,,1996,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,162,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,50,0,5000,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,50,0,5000,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>RESCMMXU1 residual current</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method of statistical data objects">
              <DAI name="setVal">
                <Val>MAX</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod" desc="Calculation mode" />
            <DOI name="ClcSrc" desc="Object reference to source logical node">
              <DAI name="setSrcRef">
                <Val>RESCMMXU1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="RESCMMXU1" prefix="RCMI" lnClass="MMXU" inst="1" lnType="RCMIMMXU1_ED2_E_10">
            <Private type="ABB_CommonSA_FunctionInstanceRef">42</Private>
            <Private type="ABB_FunctionRefs">a3c9f404-302d-55dc-8bb1-d9923a596c86</Private>
            <DOI name="A" desc="residual current">
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,218,-5,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,-5,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,163,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,50,0,5000,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,50,0,5000,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>RESCMMXU1 residual current</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method of statistical data objects">
              <DAI name="setVal">
                <Val>MIN</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod" desc="Calculation mode" />
            <DOI name="ClcSrc" desc="Object reference to source logical node">
              <DAI name="setSrcRef">
                <Val>RESCMMXU1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="CSMSQI1" prefix="CS" lnClass="MSQI" inst="1" lnType="CSMSQI1_ED2_C_0">
            <Private type="ABB_CommonSA_FunctionInstanceRef">43</Private>
            <Private type="ABB_FunctionRefs">8a311c2b-2b44-5c96-91bf-4f6ba3423696</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="SeqA" desc="Positive, Negative and Zero Sequence Current">
              <SDI name="c1">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,143,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,143,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,0,16,0;DNP02,30,-1,0,5,0,0,0,0,1,0,50,0,5000,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,50,0,5000,AI-EvUpd,0" />
                  </SDI>
                </SDI>
                <DAI name="zeroDb">
                  <Val>25</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f">
                      <Val>40</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="c2">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,144,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,144,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,0,17,0;DNP02,30,-1,0,5,0,0,0,0,1,0,50,0,5000,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,50,0,5000,AI-EvUpd,0" />
                  </SDI>
                </SDI>
                <DAI name="zeroDb">
                  <Val>25</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f">
                      <Val>40</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="c3">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,145,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,145,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,0,18,0;DNP02,30,-1,0,5,0,0,0,0,1,0,50,0,5000,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,50,0,5000,AI-EvUpd,0" />
                  </SDI>
                </SDI>
                <DAI name="zeroDb">
                  <Val>25</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f">
                      <Val>40</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>CSMSQI1 Positive, Negative and Zero Sequence Current</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PHIPTOC1" prefix="PHI" lnClass="PTOC" inst="1" lnType="PHIPTOC1_ED2_E_2">
            <Private type="ABB_CommonSA_FunctionInstanceRef">22</Private>
            <Private type="ABB_FunctionRefs">5c0260e6-18a2-55f4-beac-6250342ee62a</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="Beh" desc="Behaviour" />
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2910,,0,0;MBS01,DA03,DA03,0,0,0,FB,2910,,0,0;I3C,DA03,DA03,1,162,97,11,162,97,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,2912,,0,0;MBS01,DA03,DA03,0,0,0,FB,2912,,0,0;I3C,DA03,DA03,0,162,34,11,162,34,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,2914,,0,0;MBS01,DA03,DA03,0,0,0,FB,2914,,0,0;I3C,DA03,DA03,0,162,35,11,162,35,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,2916,,0,0;MBS01,DA03,DA03,0,0,0,FB,2916,,0,0;I3C,DA03,DA03,0,162,36,11,162,36,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHIPTOC1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2918,,0,0;MBS01,DA03,DA03,0,0,0,FB,2918,,0,0;I3C,DA03,DA03,1,162,99,10,162,99,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHIPTOC1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>40</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="InEnaMult" desc="Enable signal for current multiplier ">
              <DAI name="d">
                <Val>PHIPTOC1 Enable signal for current multiplier </Val>
              </DAI>
            </DOI>
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrValMult" desc="Multiplier for scaling the start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TstOutCmd" desc="Test control for outputs" />
          </LN>
          <LN desc="CCBRBRF1" prefix="CCB" lnClass="RBRF" inst="1" lnType="CCBRBRF1_ED2_E_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">51</Private>
            <Private type="ABB_FunctionRefs">a9870516-b9fd-5d56-b3b3-ce9a267062f3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="Beh" desc="Behaviour" />
            <DOI name="Str" desc="Delayed CB failure alarm">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2828,,0,0;MBS01,DA03,DA03,0,0,0,FB,2828,,0,0;I3C,DA03,DA03,0,240,101,11,240,101,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>CCBRBRF1 Delayed CB failure alarm</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx" desc="Breaker failure trip (external trip)">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2830,,0,0;MBS01,DA03,DA03,0,0,0,FB,2830,,0,0;I3C,DA03,DA03,0,240,102,10,240,102,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>CCBRBRF1 Breaker failure trip (external trip)</Val>
              </DAI>
            </DOI>
            <DOI name="OpIn" desc="Operate, retrip (internal trip)">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2832,,0,0;MBS01,DA03,DA03,0,0,0,FB,2832,,0,0;I3C,DA03,DA03,0,240,103,10,240,103,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>CCBRBRF1 Operate, retrip (internal trip)</Val>
              </DAI>
            </DOI>
            <DOI name="FailMod" desc="Breaker Failure Detection Mode (current, breaker status, both, other)" />
            <DOI name="FailTmms" desc="Breaker Failure Time Delay for bus bar trip">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TPTrTmms" desc="Three Pole Retrip Time Delay">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="DetValA" desc="Current Detector Value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ReTrMod" desc="Retrip Mode" />
            <DOI name="TrPlsTmms" desc="Trip pulse time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="DetValARes" desc="Current Detector Value for residual current">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AMeasMod" desc="Measurement mode selection (current): 2= DFT; 3= Peak-to-Peak" />
            <DOI name="CBAlmTmms" desc="Circuit breaker faulty alarm delay">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="OpExMod" desc="Select type of backup trip logic" />
            <DOI name="InStr" desc="CBFP start command">
              <DAI name="d">
                <Val>CCBRBRF1 CBFP start command</Val>
              </DAI>
            </DOI>
            <DOI name="InPosCls" desc="CB in closed poisition">
              <DAI name="d">
                <Val>CCBRBRF1 CB in closed poisition</Val>
              </DAI>
            </DOI>
            <DOI name="InCBFlt" desc="CB faulty and unable to trip">
              <DAI name="d">
                <Val>CCBRBRF1 CB faulty and unable to trip</Val>
              </DAI>
            </DOI>
            <DOI name="TstOutCmd" desc="Test control for outputs" />
            <DOI name="StrLtcMod" desc="Start reset delayed or immediately" />
          </LN>
          <LN desc="NSPTOC1" prefix="NS" lnClass="PTOC" inst="1" lnType="NSPTOC1_ED2_E_3">
            <Private type="ABB_CommonSA_FunctionInstanceRef">95</Private>
            <Private type="ABB_FunctionRefs">efcfc693-4750-567e-a604-ba1bab9e8fb0</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="Beh" desc="Behaviour" />
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2956,,0,0;MBS01,DA03,DA03,0,0,0,FB,2956,,0,0;I3C,DA03,DA03,1,21,84,11,21,84,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>NSPTOC1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2958,,0,0;MBS01,DA03,DA03,0,0,0,FB,2958,,0,0;I3C,DA03,DA03,1,21,90,10,21,90,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>NSPTOC1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmACrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="InEnaMult" desc="Enable signal for current multiplier ">
              <DAI name="d">
                <Val>NSPTOC1 Enable signal for current multiplier </Val>
              </DAI>
            </DOI>
            <DOI name="StrValMult" desc="Multiplier for scaling the start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TstOutCmd" desc="Test control for outputs" />
          </LN>
          <LN desc="NSPTOC2" prefix="NS" lnClass="PTOC" inst="2" lnType="NSPTOC2_ED2_E_3">
            <Private type="ABB_CommonSA_FunctionInstanceRef">96</Private>
            <Private type="ABB_FunctionRefs">ec63f2a8-6416-5894-ae89-b3b936f9dde6</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="Beh" desc="Behaviour" />
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2960,,0,0;MBS01,DA03,DA03,0,0,0,FB,2960,,0,0;I3C,DA03,DA03,1,21,94,11,21,94,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>NSPTOC2 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2962,,0,0;MBS01,DA03,DA03,0,0,0,FB,2962,,0,0;I3C,DA03,DA03,1,21,91,10,21,91,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>NSPTOC2 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmACrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="InEnaMult" desc="Enable signal for current multiplier ">
              <DAI name="d">
                <Val>NSPTOC2 Enable signal for current multiplier </Val>
              </DAI>
            </DOI>
            <DOI name="StrValMult" desc="Multiplier for scaling the start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TstOutCmd" desc="Test control for outputs" />
          </LN>
          <LN desc="TRPPTRC1" prefix="TRP" lnClass="PTRC" inst="1" lnType="TRPPTRC1_ED2_F_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">237</Private>
            <Private type="ABB_FunctionRefs">adec2e63-0b9e-5b60-a0af-0c384834855e</Private>
            <DOI name="Mod" desc="BLOCK" />
            <DOI name="Beh" desc="Behaviour" />
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Tr" desc="General trip output signal">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2742,,0,0;MBS01,DA03,DA03,0,0,0,FB,2742,,0,0;I3C,DA03,DA03,1,10,2,10,10,2,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>TRPPTRC1 General trip output signal</Val>
              </DAI>
              <DAI name="dU">
                <Val>TRPPTRC1 General trip output signal</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate input signal">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2740,,0,0;MBS01,DA03,DA03,0,0,0,FB,2740,,0,0;I3C,DA03,DA03,1,10,1,10,10,1,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>TRPPTRC1 Operate input signal</Val>
              </DAI>
              <DAI name="dU">
                <Val>TRPPTRC1 Operate input signal</Val>
              </DAI>
            </DOI>
            <DOI name="TrPlsTmms" desc="Minimum duration of trip output signal ">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="TrOutMod" desc="Trip output mode" />
            <DOI name="LORs" desc="RST_LKOUT">
              <DAI name="d">
                <Val>TRPPTRC1 RST_LKOUT</Val>
              </DAI>
            </DOI>
            <DOI name="TrRs" desc="Reset latched trip">
              <DAI name="d">
                <Val>TRPPTRC1 Reset latched trip</Val>
              </DAI>
            </DOI>
            <DOI name="ClsLO" desc="Circuit breaker lockout output (set until reset) ">
              <DAI name="d">
                <Val>TRPPTRC1 Circuit breaker lockout output (set until reset) </Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="TRPPTRC2" prefix="TRP" lnClass="PTRC" inst="2" lnType="TRPPTRC2_ED2_F_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">238</Private>
            <Private type="ABB_FunctionRefs">45b53b4e-4c6c-5521-96fe-5adbfe1c824a</Private>
            <DOI name="Mod" desc="BLOCK" />
            <DOI name="Beh" desc="Behaviour" />
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Tr" desc="General trip output signal">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2746,,0,0;MBS01,DA03,DA03,0,0,0,FB,2746,,0,0;I3C,DA03,DA03,1,10,4,10,10,4,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>TRPPTRC2 General trip output signal</Val>
              </DAI>
              <DAI name="dU">
                <Val>TRPPTRC2 General trip output signal</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate input signal">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2744,,0,0;MBS01,DA03,DA03,0,0,0,FB,2744,,0,0;I3C,DA03,DA03,1,10,3,10,10,3,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>TRPPTRC2 Operate input signal</Val>
              </DAI>
              <DAI name="dU">
                <Val>TRPPTRC2 Operate input signal</Val>
              </DAI>
            </DOI>
            <DOI name="TrPlsTmms" desc="Minimum duration of trip output signal ">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="TrOutMod" desc="Trip output mode" />
            <DOI name="LORs" desc="RST_LKOUT">
              <DAI name="d">
                <Val>TRPPTRC2 RST_LKOUT</Val>
              </DAI>
            </DOI>
            <DOI name="TrRs" desc="Reset latched trip">
              <DAI name="d">
                <Val>TRPPTRC2 Reset latched trip</Val>
              </DAI>
            </DOI>
            <DOI name="ClsLO" desc="Circuit breaker lockout output (set until reset) ">
              <DAI name="d">
                <Val>TRPPTRC2 Circuit breaker lockout output (set until reset) </Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Global conditioning" prefix="LED" lnClass="PTRC" inst="1" lnType="LEDPTRC_ED2_G_7_#LIB2">
            <Private type="ABB_FunctionRefs">01554e1b-dfac-5d0b-9991-475c2331dd88</Private>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2738,,0,0;MBS01,DA03,DA03,0,0,0,FB,2738,,0,0;I3C,DA03,DA03,1,0,68,11,0,68,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,0,10,65,10,10,65,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,0,10,66,10,10,66,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,0,10,67,10,10,67,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>Global conditioning Operate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2736,,0,0;MBS01,DA03,DA03,0,0,0,FB,2736,,0,0;I3C,DA03,DA03,1,0,84,11,0,84,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,0,10,61,11,10,61,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,0,10,62,11,10,62,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,0,10,63,11,10,63,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>Global conditioning Start</Val>
              </DAI>
            </DOI>
            <DOI name="InOp" desc="Input operate">
              <DAI name="d">
                <Val>Global conditioning Input operate</Val>
              </DAI>
              <DAI name="dU">
                <Val>Global conditioning Input operate</Val>
              </DAI>
            </DOI>
            <DOI name="InStr" desc="Input start">
              <DAI name="d">
                <Val>Global conditioning Input start</Val>
              </DAI>
              <DAI name="dU">
                <Val>Global conditioning Input start</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="TCSSCBR1" prefix="TCS" lnClass="SCBR" inst="1" lnType="TCSSCBR1_ED2_C_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">110</Private>
            <Private type="ABB_FunctionRefs">89519572-cf5a-5379-b7ef-bbc65d7abf02</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="Beh" desc="Behaviour" />
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="CircAlm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,2780,,0,0;MBS01,DA03,DA03,0,0,0,FB,2780,,0,0;I3C,DA03,DA03,1,0,36,1,0,36,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>TCSSCBR1 Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="TstOutCmd" desc="Test control for outputs" />
          </LN>
          <LN desc="TCSSCBR2" prefix="TCS" lnClass="SCBR" inst="2" lnType="TCSSCBR2_ED2_C_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">111</Private>
            <Private type="ABB_FunctionRefs">66ae8729-1822-5a95-bca1-0a5cba90262c</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="Beh" desc="Behaviour" />
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="CircAlm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,2782,,0,0;MBS01,DA03,DA03,0,0,0,FB,2782,,0,0;I3C,DA03,DA03,1,10,36,1,10,36,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>TCSSCBR2 Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="TstOutCmd" desc="Test control for outputs" />
          </LN>
          <LN desc="TPGAPC1" prefix="TP" lnClass="GAPC" inst="1" lnType="TPGAPC1_ED2_C_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">501</Private>
            <Private type="ABB_FunctionRefs">a442380f-4943-5dc1-adfa-57d2740e28d9</Private>
            <DOI name="Ind1" desc="IN1">
              <DAI name="d">
                <Val>TPGAPC1 IN1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="IN2">
              <DAI name="d">
                <Val>TPGAPC1 IN2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="Q1">
              <DAI name="d">
                <Val>TPGAPC1 Q1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="Q2">
              <DAI name="d">
                <Val>TPGAPC1 Q2</Val>
              </DAI>
            </DOI>
            <DOI name="PlsTmms" desc="Minimum pulse time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="TPGAPC2" prefix="TP" lnClass="GAPC" inst="2" lnType="TPGAPC2_ED2_C_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">502</Private>
            <Private type="ABB_FunctionRefs">e14a2e43-8808-58a4-b1ea-24e99e9d339c</Private>
            <DOI name="Ind1" desc="IN1">
              <DAI name="d">
                <Val>TPGAPC2 IN1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="IN2">
              <DAI name="d">
                <Val>TPGAPC2 IN2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="Q1">
              <DAI name="d">
                <Val>TPGAPC2 Q1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="Q2">
              <DAI name="d">
                <Val>TPGAPC2 Q2</Val>
              </DAI>
            </DOI>
            <DOI name="PlsTmms" desc="Minimum pulse time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="TPGAPC3" prefix="TP" lnClass="GAPC" inst="3" lnType="TPGAPC3_ED2_C_8">
            <Private type="ABB_CommonSA_FunctionInstanceRef">503</Private>
            <Private type="ABB_FunctionRefs">9c46eb87-b1cb-5e65-837d-213bce6f765a</Private>
            <DOI name="Ind1" desc="IN1">
              <DAI name="d">
                <Val>TPGAPC3 IN1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="IN2">
              <DAI name="d">
                <Val>TPGAPC3 IN2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="Q1">
              <DAI name="d">
                <Val>TPGAPC3 Q1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="Q2">
              <DAI name="d">
                <Val>TPGAPC3 Q2</Val>
              </DAI>
            </DOI>
            <DOI name="PlsTmms" desc="Minimum pulse time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="FLTRFRC1" prefix="FLT" lnClass="RFRC" inst="1" lnType="FLTRFRC0_ED2_H1_108">
            <Private type="ABB_CommonSA_FunctionInstanceRef">4</Private>
            <Private type="ABB_FunctionRefs">3ff91000-4627-5584-8eb4-0a2c8ed1757b</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>H1</Val>
              </DAI>
              <DAI name="d">
                <Val>FLTRFRC1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Hz" desc="Frequency">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,8,100,0,10,4,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,8,100,0,10,4,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,86,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,30,80,3000,8000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,30,80,3000,8000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,30,80,3000,8000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,30,80,3000,8000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Frequency</Val>
              </DAI>
            </DOI>
            <DOI name="FltPtR" desc="Fault resistance" />
            <DOI name="FltDiskm" desc="Distance to fault measured in pu" />
            <DOI name="OpCnt" desc="time">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,100,32,0,9,1,0,10,1,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,100,32,0,9,1,0,10,1,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,999999,0,999999,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,999999,0,999999,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,999999,0,999999,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,999999,0,999999,Ev-Upd,0" />
              <DAI name="t" sAddr="DNP02,30,-1,0,16,0,0,0,0,1,0,3000,0,3000,Year Record,1;DNP02,30,-1,0,16,0,0,0,0,1,1,12,1,12,Month Record,2;DNP02,30,-1,0,16,0,0,0,0,1,1,31,1,31,Day Record,3;DNP02,30,-1,0,16,0,0,0,0,1,0,23,0,23,Hour Record,4;DNP02,30,-1,0,16,0,0,0,0,1,0,59,0,59,Minute Record,5;DNP02,30,-1,0,16,0,0,0,0,1,0,59,0,59,Second Record,6;DNP02,30,-1,0,16,0,0,0,0,1,0,999,0,999,MSec Record,7;DNP01,30,-1,0,16,0,0,0,0,1,0,3000,0,3000,Year Record,1;DNP01,30,-1,0,16,0,0,0,0,1,1,12,1,12,Month Record,2;DNP01,30,-1,0,16,0,0,0,0,1,1,31,1,31,Day Record,3;DNP01,30,-1,0,16,0,0,0,0,1,0,23,0,23,Hour Record,4;DNP01,30,-1,0,16,0,0,0,0,1,0,59,0,59,Minute Record,5;DNP01,30,-1,0,16,0,0,0,0,1,0,59,0,59,Second Record,6;DNP01,30,-1,0,16,0,0,0,0,1,0,999,0,999,MSec Record,7" />
            </DOI>
            <DOI name="InOp" desc="Operate input for triggering">
              <DAI name="d">
                <Val>FLTRFRC1 Operate input for triggering</Val>
              </DAI>
            </DOI>
            <DOI name="InStr" desc="Start input for triggering">
              <DAI name="d">
                <Val>FLTRFRC1 Start input for triggering</Val>
              </DAI>
            </DOI>
            <DOI name="RcdRs" desc="Reset fault records">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,-5,0,0,0,,0,0,0;MBS01,DA10,DA10,0,-5,0,0,0,,0,0,0;DNP02,10,-1,0,0,0,BO-Reset,0,1,0;DNP01,10,-1,0,0,0,BO-Reset,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Reset fault records</Val>
              </DAI>
            </DOI>
            <DOI name="SelRow" desc="Select recording">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="DNP02,40,-1,0,16,0,0,0,0,1,0,1000,0,1000,AO SelectRec;DNP01,40,-1,0,16,0,0,0,0,1,0,1000,0,1000,AO SelectRec" />
              </SDI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>128</Val>
              </DAI>
              <DAI name="d">
                <Val>FLTRFRC1 Select recording</Val>
              </DAI>
            </DOI>
            <DOI name="TrgSet" desc="Triggering mode" />
            <DOI name="AMeasMod" desc="A measurement mode" />
            <DOI name="ProFcn" desc="Protection function">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,100,16,0,A,1,0,10,3,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,100,16,0,A,1,0,10,3,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,-32768,32767,-32768,32767,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,-32768,32767,-32768,32767,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,-32768,32767,-32768,32767,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,-32768,32767,-32768,32767,Ev-Upd,0" />
            </DOI>
            <DOI name="StrDur" desc="Maximum start duration of all stages during the fault">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,8,100,0,10,5,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,8,100,0,10,5,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,100,0,10000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,100,0,10000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,100,0,10000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,100,0,10000,Ev-Upd,0" />
              </SDI>
            </DOI>
            <DOI name="StrOpTm" desc="Operate time">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,D,1000,0,10,6,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,D,1000,0,10,6,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,10000000,0,10000000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,10000000,0,10000000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,10000000,0,10000000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,10000000,0,10000000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Operate time</Val>
              </DAI>
            </DOI>
            <DOI name="ActSetGr" desc="Active setting group">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,100,16,0,8,1,0,10,12,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,100,16,0,8,1,0,10,12,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,1,6,1,6,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,1,6,1,6,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,1,6,1,6,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,1,6,1,6,Ev-Upd,0" />
              <DAI name="d">
                <Val>FLTRFRC1 Active setting group</Val>
              </DAI>
            </DOI>
            <DOI name="ShotPntr" desc="Shot pointer">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,100,16,0,8,1,0,10,13,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,100,16,0,8,1,0,10,13,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,1,7,1,7,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,1,7,1,7,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,1,7,1,7,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,1,7,1,7,Ev-Upd,0" />
              <DAI name="d">
                <Val>FLTRFRC1 Shot pointer</Val>
              </DAI>
            </DOI>
            <DOI name="Max50DifAA" desc="Maximum differential current phase A" />
            <DOI name="Max50DifAB" desc="Maximum differential current phase B" />
            <DOI name="Max50DifAC" desc="Maximum differential current phase C" />
            <DOI name="Max50RstAA" desc="Maximum bias current phase A" />
            <DOI name="Max50RstAB" desc="Maximum bias current phase B" />
            <DOI name="Max50RstAC" desc="Maximum bias current phase C" />
            <DOI name="DifAPhsA" desc="Differential current phase A" />
            <DOI name="DifAPhsB" desc="Differential current phase B" />
            <DOI name="DifAPhsC" desc="Differential current phase C" />
            <DOI name="RstAPhsA" desc="Bias current phase A" />
            <DOI name="RstAPhsB" desc="Bias current phase B" />
            <DOI name="RstAPhsC" desc="Bias current phase C" />
            <DOI name="DifARes" desc="Differential current residual" />
            <DOI name="RstARes" desc="Bias current residual" />
            <DOI name="Max50APhsA1" desc="Maximum phase A current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,28,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,28,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,17,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Maximum phase A current</Val>
              </DAI>
            </DOI>
            <DOI name="Max50APhsB1" desc="Maximum phase B current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,29,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,29,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,18,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Maximum phase B current</Val>
              </DAI>
            </DOI>
            <DOI name="Max50APhsC1" desc="Maximum phase C current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,30,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,30,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,19,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Maximum phase C current</Val>
              </DAI>
            </DOI>
            <DOI name="Max50ARes1" desc="Maximum residual current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,31,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,31,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,20,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Maximum residual current</Val>
              </DAI>
            </DOI>
            <DOI name="APhsA1" desc="Phase A current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,32,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,32,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,21,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Phase A current</Val>
              </DAI>
            </DOI>
            <DOI name="APhsB1" desc="Phase B current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,33,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,33,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,22,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Phase B current</Val>
              </DAI>
            </DOI>
            <DOI name="APhsC1" desc="Phase C current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,34,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,34,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,23,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Phase C current</Val>
              </DAI>
            </DOI>
            <DOI name="ARes1" desc="Residual current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,35,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,35,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,24,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Residual current</Val>
              </DAI>
            </DOI>
            <DOI name="AResClc1" desc="Calculated residual current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,36,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,36,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,25,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Calculated residual current</Val>
              </DAI>
            </DOI>
            <DOI name="APsSeq1" desc="Positive sequence current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,37,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,37,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,26,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Positive sequence current</Val>
              </DAI>
            </DOI>
            <DOI name="ANgSeq1" desc="Negative sequence current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,38,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,38,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,27,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Negative sequence current</Val>
              </DAI>
            </DOI>
            <DOI name="Max50APhsA2" desc="Maximum phase A current (b)" />
            <DOI name="Max50APhsB2" desc="Maximum phase B current (b)" />
            <DOI name="Max50APhsC2" desc="Maximum phase C current (b)" />
            <DOI name="Max50ARes2" desc="Maximum residual current (b)" />
            <DOI name="APhsA2" desc="Phase A current (b)" />
            <DOI name="APhsB2" desc="Phase B current (b)" />
            <DOI name="APhsC2" desc="Phase C current (b)" />
            <DOI name="ARes2" desc="Residual current (b)" />
            <DOI name="AResClc2" desc="Calculated residual current (b)" />
            <DOI name="APsSeq2" desc="Positive sequence current (b)" />
            <DOI name="ANgSeq2" desc="Negative sequence current (b)" />
            <DOI name="Max50APhsA3" desc="Maximum phase A current (c)" />
            <DOI name="Max50APhsB3" desc="Maximum phase B current (c)" />
            <DOI name="Max50APhsC3" desc="Maximum phase C current (c)" />
            <DOI name="Max50ARes3" desc="Maximum residual current (c)" />
            <DOI name="APhsA3" desc="Phase A current (c)" />
            <DOI name="APhsB3" desc="Phase B current (c)" />
            <DOI name="APhsC3" desc="Phase C current (c)" />
            <DOI name="ARes3" desc="Residual current (c)" />
            <DOI name="AResClc3" desc="Calculated residual current (c)" />
            <DOI name="APsSeq3" desc="Positive sequence current (c)" />
            <DOI name="ANgSeq3" desc="Negative sequence current (c)" />
            <DOI name="PhVPhsA1" desc="Phase A voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,39,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,39,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,50,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Phase A voltage</Val>
              </DAI>
            </DOI>
            <DOI name="PhVPhsB1" desc="Phase B voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,40,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,40,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,51,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Phase B voltage</Val>
              </DAI>
            </DOI>
            <DOI name="PhVPhsC1" desc="Phase C voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,41,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,41,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,52,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Phase C voltage</Val>
              </DAI>
            </DOI>
            <DOI name="PPVPhsAB1" desc="Phase A to phase B voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,42,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,42,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,53,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Phase A to phase B voltage</Val>
              </DAI>
            </DOI>
            <DOI name="PPVPhsBC1" desc="Phase B to phase C voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,43,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,43,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,54,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Phase B to phase C voltage</Val>
              </DAI>
            </DOI>
            <DOI name="PPVPhsCA1" desc="Phase C to phase A voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,44,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,44,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,55,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Phase C to phase A voltage</Val>
              </DAI>
            </DOI>
            <DOI name="VRes1" desc="Residual voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,45,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,45,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,56,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Residual voltage</Val>
              </DAI>
            </DOI>
            <DOI name="VZro1" desc="Zero sequence voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,46,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,46,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,57,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Zero sequence voltage</Val>
              </DAI>
            </DOI>
            <DOI name="VPsSeq1" desc="Positive sequence voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,47,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,47,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,58,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Positive sequence voltage</Val>
              </DAI>
            </DOI>
            <DOI name="VNgSeq1" desc="Negative sequence voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,48,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,48,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,59,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Negative sequence voltage</Val>
              </DAI>
            </DOI>
            <DOI name="PhVPhsA2" desc="Phase A voltage (b)" />
            <DOI name="PhVPhsB2" desc="Phase B voltage (b)" />
            <DOI name="PhVPhsC2" desc="Phase C voltage (b)" />
            <DOI name="PPVPhsAB2" desc="Phase A to phase B voltage (b)" />
            <DOI name="PPVPhsBC2" desc="Phase B to phase C voltage (b)" />
            <DOI name="PPVPhsCA2" desc="Phase C to phase A voltage (b)" />
            <DOI name="VRes2" desc="Residual voltage (b)" />
            <DOI name="VZro2" desc="Zero sequence voltage (b)" />
            <DOI name="VPsSeq2" desc="Positive sequence voltage (b)" />
            <DOI name="VNgSeq2" desc="Negative sequence voltage (b)" />
            <DOI name="MaxTmpRl" desc="PTTR thermal level">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,8,100,0,10,49,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,8,100,0,10,49,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,70,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,99.99,0,9999,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,99.99,0,9999,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,99.99,0,9999,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,99.99,0,9999,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 PTTR thermal level</Val>
              </DAI>
            </DOI>
            <DOI name="AMaxNgPs" desc="PDNSPTOC1 rat. I2/I1">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,8,100,0,10,50,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,8,100,0,10,50,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,71,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,999.99,0,99999,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,999.99,0,99999,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,999.99,0,99999,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,999.99,0,99999,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 PDNSPTOC1 rat. I2/I1</Val>
              </DAI>
            </DOI>
            <DOI name="DifANAngVN1" desc="Angle residual voltage - residual current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,A,100,0,10,80,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,A,100,0,10,80,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,72,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,-180.00,180.00,-18000,18000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,-180.00,180.00,-18000,18000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,-180.00,180.00,-18000,18000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,-180.00,180.00,-18000,18000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Angle residual voltage - residual current</Val>
              </DAI>
            </DOI>
            <DOI name="DifAAAngVBC1" desc="Angle phase B to phase C voltage - phase A current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,A,100,0,10,81,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,A,100,0,10,81,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,73,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,-180.00,180.00,-18000,18000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,-180.00,180.00,-18000,18000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,-180.00,180.00,-18000,18000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,-180.00,180.00,-18000,18000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Angle phase B to phase C voltage - phase A current</Val>
              </DAI>
            </DOI>
            <DOI name="DifABAngVCA1" desc="Angle phase C to phase A voltage - phase B current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,A,100,0,10,82,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,A,100,0,10,82,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,74,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,-180.00,180.00,-18000,18000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,-180.00,180.00,-18000,18000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,-180.00,180.00,-18000,18000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,-180.00,180.00,-18000,18000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Angle phase C to phase A voltage - phase B current</Val>
              </DAI>
            </DOI>
            <DOI name="DifACAngVAB1" desc="Angle phase A to phase B voltage - phase C current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,A,100,0,10,83,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,A,100,0,10,83,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,75,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,-180.00,180.00,-18000,18000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,-180.00,180.00,-18000,18000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,-180.00,180.00,-18000,18000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,-180.00,180.00,-18000,18000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Angle phase A to phase B voltage - phase C current</Val>
              </DAI>
            </DOI>
            <DOI name="DifANAngVN2" desc="Angle residual voltage - residual current (b)" />
            <DOI name="DifAAAngVBC2" desc="Angle phase B to phase C voltage - phase A current (b)" />
            <DOI name="DifABAngVCA2" desc="Angle phase C to phase A voltage - phase B current (b)" />
            <DOI name="DifACAngVAB2" desc="Angle phase A to phase B voltage - phase C current (b)" />
            <DOI name="HzRteChg" desc="Frequency gradient">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,A,100,0,10,51,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,A,100,0,10,51,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,80,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,-10.00,10.00,-1000,1000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,-10.00,10.00,-1000,1000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,-10.00,10.00,-1000,1000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,-10.00,10.00,-1000,1000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Frequency gradient</Val>
              </DAI>
            </DOI>
            <DOI name="CondNeut" desc="Conductance Yo">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>S</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Conductance Yo</Val>
              </DAI>
            </DOI>
            <DOI name="SusNeut" desc="Susceptance Yo">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>S</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Susceptance Yo</Val>
              </DAI>
            </DOI>
            <DOI name="PPLoopRis" desc="Fault loop resistance" />
            <DOI name="PPLoopReact" desc="Fault loop reactance" />
            <DOI name="InCBClr" desc="Breaker open status">
              <DAI name="d">
                <Val>FLTRFRC1 Breaker open status</Val>
              </DAI>
            </DOI>
            <DOI name="CBClrTm" desc="Breaker clear time">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,8,1000,0,10,58,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,8,1000,0,10,58,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,85,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,3.000,0,3000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,3.000,0,3000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,3.000,0,3000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,3.000,0,3000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Breaker clear time</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="ROVPTOV1" prefix="ROV" lnClass="PTOV" inst="1" lnType="ROVPTOV1_ED2_D_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">90</Private>
            <Private type="ABB_FunctionRefs">4cdff4cb-b481-5025-b952-2cd9e33df410</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="Beh" desc="Behaviour" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3168,,0,0;MBS01,DA03,DA03,0,0,0,FB,3168,,0,0;I3C,DA03,DA03,1,44,84,11,44,84,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>ROVPTOV1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3170,,0,0;MBS01,DA03,DA03,0,0,0,FB,3170,,0,0;I3C,DA03,DA03,1,44,90,10,44,90,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>ROVPTOV1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Residual Over Voltage start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time ">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TstOutCmd" desc="Test control for outputs" />
            <DOI name="VResSigSel" desc="Selection for used Uo signal" />
          </LN>
          <LN desc="ROVPTOV2" prefix="ROV" lnClass="PTOV" inst="2" lnType="ROVPTOV2_ED2_D_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">91</Private>
            <Private type="ABB_FunctionRefs">9506a404-43a7-5246-91a6-f33b83c9234e</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="Beh" desc="Behaviour" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3172,,0,0;MBS01,DA03,DA03,0,0,0,FB,3172,,0,0;I3C,DA03,DA03,1,44,94,11,44,94,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>ROVPTOV2 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3174,,0,0;MBS01,DA03,DA03,0,0,0,FB,3174,,0,0;I3C,DA03,DA03,1,44,91,10,44,91,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>ROVPTOV2 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Residual Over Voltage start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time ">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TstOutCmd" desc="Test control for outputs" />
            <DOI name="VResSigSel" desc="Selection for used Uo signal" />
          </LN>
          <LN desc="ROVPTOV3" prefix="ROV" lnClass="PTOV" inst="3" lnType="ROVPTOV3_ED2_D_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">92</Private>
            <Private type="ABB_FunctionRefs">21eba36c-db00-5c3c-8f04-c1747caa18b4</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="Beh" desc="Behaviour" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3176,,0,0;MBS01,DA03,DA03,0,0,0,FB,3176,,0,0;I3C,DA03,DA03,1,44,96,11,44,96,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>ROVPTOV3 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3178,,0,0;MBS01,DA03,DA03,0,0,0,FB,3178,,0,0;I3C,DA03,DA03,1,44,98,10,44,98,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>ROVPTOV3 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Residual Over Voltage start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time ">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TstOutCmd" desc="Test control for outputs" />
            <DOI name="VResSigSel" desc="Selection for used Uo signal" />
          </LN>
          <LN desc="T1PTTR1" prefix="T1" lnClass="PTTR" inst="1" lnType="T1PTTR1_ED2_F_10">
            <Private type="ABB_CommonSA_FunctionInstanceRef">14</Private>
            <Private type="ABB_FunctionRefs">ec66b3f6-5a4e-58bd-84ed-473be0264956</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="Beh" desc="Behaviour" />
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Tmp" desc="TEMP">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,8,1,0,18,146,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,8,1,0,18,146,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1000,0,0,0,0,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,5,0,0,0,0,1,-100,9999.9,-1000,99999,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,-100,9999.9,-1000,99999,AI-EvUpd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>T1PTTR1 TEMP</Val>
              </DAI>
            </DOI>
            <DOI name="TmpRl" desc="TEMP_RL">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,8,1,0,18,147,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,8,1,0,18,147,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,100,0,0,0,0,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,5,0,0,0,0,1,0,99.9,0,999,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,99.9,0,999,AI-EvUpd,0" />
              </SDI>
              <DAI name="d">
                <Val>T1PTTR1 TEMP_RL</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2972,,0,0;MBS01,DA03,DA03,0,0,0,FB,2972,,0,0;I3C,DA03,DA03,1,168,84,11,168,84,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>T1PTTR1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2976,,0,0;MBS01,DA03,DA03,0,0,0,FB,2976,,0,0;I3C,DA03,DA03,1,168,90,10,168,90,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>T1PTTR1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="AlmThm" desc="Thermal Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,2974,,0,0;MBS01,DA03,DA03,0,0,0,FB,2974,,0,0;I3C,DA03,DA03,1,168,85,11,168,85,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>T1PTTR1 Thermal Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="TmpMax" desc="Operate level temperature">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>20</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ConsTms1" desc="Time constant for thermal model">
              <DAI name="minVal">
                <Val>60</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="AlmVal" desc="Alarm level temperature">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>20</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>150</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RsTmp" desc="Reset temperature">
              <DAI name="d">
                <Val>T1PTTR1 Reset temperature</Val>
              </DAI>
            </DOI>
            <DOI name="InEnaMult" desc="Enable multiplier for reference setting">
              <DAI name="d">
                <Val>T1PTTR1 Enable multiplier for reference setting</Val>
              </DAI>
            </DOI>
            <DOI name="BlkThm" desc="Block reclose signal">
              <DAI name="d">
                <Val>T1PTTR1 Block reclose signal</Val>
              </DAI>
            </DOI>
            <DOI name="TmpUsed" desc="The ambient temperature used in the calculation">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,A,1,0,218,148,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,A,1,0,218,148,,-1,0,0,0,0,0,0,0,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>T1PTTR1 The ambient temperature used in the calculation</Val>
              </DAI>
            </DOI>
            <DOI name="TmpAmb" desc="Ambient temperature">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>T1PTTR1 Ambient temperature</Val>
              </DAI>
            </DOI>
            <DOI name="OpTm" desc="Estimated time to operate">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,218,149,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,218,149,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,60000,0,60000,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,60000,0,60000,AI-Static,0" />
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkThmRsTm" desc="Estimated time to deactivate BLK_CLOSE">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,218,150,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,218,150,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,60000,0,60000,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,60000,0,60000,AI-Static,0" />
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AMult" desc="Current reference multiplier for thermal model">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>5</Val>
              </DAI>
            </DOI>
            <DOI name="ARef" desc="Current reference for thermal model">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>4</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="EnvTmpSet" desc="Ambient temperature">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-50</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="IniTmp" desc="Temperature calculation initial value">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-50</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RecTmpSet" desc="Temperature for reset of BLK_CLOSE after operate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>20</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>150</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmpR" desc="Temperature rise">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TstOutCmd" desc="Test control for outputs" />
          </LN>
          <LN desc="INTRPTEF1" prefix="INTR" lnClass="PTEF" inst="1" lnType="INTRPTEF1_ED2_E_10">
            <Private type="ABB_CommonSA_FunctionInstanceRef">79</Private>
            <Private type="ABB_FunctionRefs">65e86d1d-dd70-5ee8-a8ee-1eada53c4cc1</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="Beh" desc="Behaviour" />
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2948,,0,0;MBS01,DA03,DA03,0,0,0,FB,2948,,0,0;I3C,DA03,DA03,1,158,84,11,158,84,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>INTRPTEF1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2950,,0,0;MBS01,DA03,DA03,0,0,0,FB,2950,,0,0;I3C,DA03,DA03,1,158,90,10,158,90,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>INTRPTEF1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="GndStr" desc="Voltage start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DirMod" desc="Directional Mode" />
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="BlkValA" desc="Minimum operating current">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="InhEF" desc="Block EF">
              <DAI name="d">
                <Val>INTRPTEF1 Block EF</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="PkCntLim" desc="Min requirement for peak counter before start in IEF mode">
              <DAI name="minVal">
                <Val>2</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>20</Val>
              </DAI>
            </DOI>
            <DOI name="TstOutCmd" desc="Test control for outputs" />
            <DOI name="OpModTEF" desc="Operation mode for function" />
            <DOI name="VResSigSel" desc="Selection for used Uo signal" />
          </LN>
          <LN desc="EFHPTOC1" prefix="EFH" lnClass="PTOC" inst="1" lnType="EFHPTOC1_ED2_F_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">8</Private>
            <Private type="ABB_FunctionRefs">74adcb35-f4ff-5f0d-917e-6b2e64daa245</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="Beh" desc="Behaviour" />
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2940,,0,0;MBS01,DA03,DA03,0,0,0,FB,2940,,0,0;I3C,DA03,DA03,1,159,96,11,159,96,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>EFHPTOC1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2942,,0,0;MBS01,DA03,DA03,0,0,0,FB,2942,,0,0;I3C,DA03,DA03,1,159,98,10,159,98,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>EFHPTOC1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmACrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>40</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasMod" desc="Measurement mode selection" />
            <DOI name="StrValMult" desc="Multiplier for operate current level ">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="InEnaMult" desc="Enable current multiplier">
              <DAI name="d">
                <Val>EFHPTOC1 Enable current multiplier</Val>
              </DAI>
            </DOI>
            <DOI name="TstOutCmd" desc="Test control for outputs" />
            <DOI name="AResSigSel" desc="Selection for used Io signal" />
          </LN>
          <LN desc="SEQSPVC1" prefix="SEQ" lnClass="SPVC" inst="1" lnType="SEQSPVC1_ED2_D_10">
            <Private type="ABB_CommonSA_FunctionInstanceRef">155</Private>
            <Private type="ABB_FunctionRefs">4733115f-1c25-5bd3-803e-5721e6213f84</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="Beh" desc="Behaviour" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
              <DAI name="d">
                <Val>SEQSPVC1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="General start of function ">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2996,,0,0;MBS01,DA03,DA03,0,0,0,FB,2996,,0,0;I3C,DA03,DA03,1,22,84,11,22,84,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>SEQSPVC1 General start of function </Val>
              </DAI>
            </DOI>
            <DOI name="Str3Ph" desc="Three-phase start of function">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2998,,0,0;MBS01,DA03,DA03,0,0,0,FB,2998,,0,0;I3C,DA03,DA03,1,22,94,11,22,94,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>SEQSPVC1 Three-phase start of function</Val>
              </DAI>
            </DOI>
            <DOI name="InPosCls" desc="Active when circuit breaker is closed">
              <DAI name="d">
                <Val>SEQSPVC1 Active when circuit breaker is closed</Val>
              </DAI>
            </DOI>
            <DOI name="InDCPosOpn" desc="Active when line disconnector is open">
              <DAI name="d">
                <Val>SEQSPVC1 Active when line disconnector is open</Val>
              </DAI>
            </DOI>
            <DOI name="InMCBPsOpn" desc="Active when external MCB opens protected Volt. circuit">
              <DAI name="d">
                <Val>SEQSPVC1 Active when external MCB opens protected Volt. circuit</Val>
              </DAI>
            </DOI>
            <DOI name="BlkValA" desc="Minimum operate level of phase current for delta calculation">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="NgSeqLevA" desc="Operate level of neg seq undercurrent element">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.03</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ChgRteA" desc="Operate level of change in phase current">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ChgRteEna" desc="Enabling operation of change based function" />
            <DOI name="ChgRteV" desc="Operate level of change in phase voltage">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.25</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="EnaSealIn" desc="Enabling seal in functionality" />
            <DOI name="BlkValV" desc="Minimum operate level of phase voltage for delta calculation">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SealInV" desc="Operate level of seal-in phase voltage">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="NgSeqLevV" desc="Operate level of neg seq overvoltage element">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.03</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TestSpvn" desc="SEQSPVC1" />
            <DOI name="DeaLinValA" desc="Operate level for open phase current detection">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="CCSPVC1" prefix="CC" lnClass="SPVC" inst="1" lnType="CCSPVC1_ED2_D_9">
            <Private type="ABB_CommonSA_FunctionInstanceRef">154</Private>
            <Private type="ABB_FunctionRefs">18eee0fb-33a2-56f6-a518-ff3e1a03611d</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="Beh" desc="Behaviour" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
              <DAI name="d">
                <Val>CCSPVC1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="StrVal" desc="Minimum operate current differential level">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxOpA" desc="Block of the function at high phase current">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="FailACirc" desc="Detection of current circuit failure">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3002,,0,0;MBS01,DA03,DA03,0,0,0,FB,3002,,0,0;I3C,DA03,DA03,1,71,21,1,71,21,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>CCSPVC1 Detection of current circuit failure</Val>
              </DAI>
            </DOI>
            <DOI name="SigFailAlm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,3004,,0,0;MBS01,DA03,DA03,0,0,0,FB,3004,,0,0;I3C,DA03,DA03,1,71,22,1,71,22,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>CCSPVC1 Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="TestSpvn" desc="Test control for outputs" />
            <DOI name="DifAClc" desc="IDIFF">
              <DAI name="d">
                <Val>CCSPVC1 IDIFF</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="FMMXU1" prefix="F" lnClass="MMXU" inst="1" lnType="FMMXU1_ED2_B_2">
            <Private type="ABB_CommonSA_FunctionInstanceRef">45</Private>
            <Private type="ABB_FunctionRefs">e0f13728-8ad5-5ed4-8b83-d2ff40c01388</Private>
            <DOI name="Mod" desc="Operation" />
            <DOI name="Hz" desc="Frequency">
              <SDI name="instMag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,8,1,0,18,168,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,8,1,0,18,168,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,100,0,0,0,0,0,7,0,0,0,0,9,15,0;DNP02,30,-1,0,5,0,0,0,0,1,30,75,3000,7500,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,30,75,3000,7500,AI-EvUpd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <SDI name="min">
                  <DAI name="f">
                    <Val>35</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>75</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>FMMXU1 Frequency</Val>
              </DAI>
            </DOI>
            <DOI name="DefHzSel" desc="Default frequency selection" />
          </LN>
          <LN desc="PEMMXU1" prefix="PE" lnClass="MMXU" inst="1" lnType="PEMMXU1_ED2_D_12">
            <Private type="ABB_CommonSA_FunctionInstanceRef">116</Private>
            <Private type="ABB_FunctionRefs">c4d2d734-f565-5fa2-b432-abed9727e447</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="TotW" desc="Total Active Power (Total P)">
              <SDI name="instMag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,F,1,0,18,161,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,F,1,0,18,161,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,1000,0,0,0,0,0,7,0,0,3,0,7,12,0;DNP02,30,-1,0,5,0,0,0,0,1,-999999.9,999999.9,-9999999,9999999,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,-999999.9,999999.9,-9999999,9999999,AI-EvUpd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>W</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 Total Active Power (Total P)</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr" desc="Total Reactive Power (Total Q)">
              <SDI name="instMag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,F,1,0,18,163,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,F,1,0,18,163,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,1000,0,0,0,0,0,7,0,0,4,0,8,13,0;DNP02,30,-1,0,5,0,0,0,0,1,-999999.9,999999.9,-9999999,9999999,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,-999999.9,999999.9,-9999999,9999999,AI-EvUpd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 Total Reactive Power (Total Q)</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA" desc="Total Apparent Power (Total S)">
              <SDI name="instMag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,F,1,0,18,165,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,F,1,0,18,165,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,1000,0,0,0,0,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,5,0,0,0,0,1,-999999.9,999999.9,-9999999,9999999,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,-999999.9,999999.9,-9999999,9999999,AI-EvUpd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 Total Apparent Power (Total S)</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF" desc="Average Power factor (Total PF)">
              <SDI name="instMag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,E,1000,0,18,167,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,E,1000,0,18,167,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,1,0,0,0,0,0,7,0,0,0,0,0,14,0;DNP02,30,-1,0,5,0,0,0,0,1,-1,1,-100,100,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,-1,1,-100,100,AI-EvUpd,0" />
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 Average Power factor (Total PF)</Val>
              </DAI>
            </DOI>
            <DOI name="WhDir" desc="Active power Dir" />
            <DOI name="VArhDir" desc="Reactive power Dir" />
            <DOI name="RcdRs" desc="PEMMXU1 demands">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,2062,0,2,2,,0,1,0;MBS01,DA10,DA10,0,2062,0,2,2,,0,1,0;I3C,DA02,DA02,1,10,51,20,10,51,-1,0,20,0,,9,1,0,1,-1;DNP02,10,-1,0,0,0,BO-Reset,0,1,0;DNP01,10,-1,0,0,0,BO-Reset,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 PEMMXU1 demands</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PEMMXU1" prefix="PE" lnClass="MMTR" inst="1" lnType="PEMMTR1_ED2_D_12">
            <Private type="ABB_CommonSA_FunctionInstanceRef">116</Private>
            <Private type="ABB_FunctionRefs">c4d2d734-f565-5fa2-b432-abed9727e447</Private>
            <DOI name="SupWh" desc="EA_RV_ACM">
              <DAI name="actVal" sAddr="MBS02,DA07,DA07,0,32,0,9,1,0,218,2037,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,32,0,9,1,0,218,2037,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1000000000,3,133,51,0,0,1,0;DNP02,20,-1,0,16,5,0,0,0,0,Counter,RESPE1;DNP01,20,-1,0,16,5,0,0,0,0,Counter,RESPE1" />
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Wh</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 EA_RV_ACM</Val>
              </DAI>
            </DOI>
            <DOI name="SupVArh" desc="ER_RV_ACM">
              <DAI name="actVal" sAddr="MBS02,DA07,DA07,0,32,0,9,1,0,218,2039,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,32,0,9,1,0,218,2039,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1000000000,3,133,52,0,0,1,0;DNP02,20,-1,0,16,5,0,0,0,0,Counter,RESPE1;DNP01,20,-1,0,16,5,0,0,0,0,Counter,RESPE1" />
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VArh</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 ER_RV_ACM</Val>
              </DAI>
            </DOI>
            <DOI name="DmdWh" desc="EA_FWD_ACM">
              <DAI name="actVal" sAddr="MBS02,DA07,DA07,0,32,0,9,1,0,218,2041,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,32,0,9,1,0,218,2041,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1000000000,3,133,53,0,0,1,0;DNP02,20,-1,0,16,5,0,0,0,0,Counter,RESPE1;DNP01,20,-1,0,16,5,0,0,0,0,Counter,RESPE1" />
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Wh</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 EA_FWD_ACM</Val>
              </DAI>
            </DOI>
            <DOI name="DmdVArh" desc="ER_FWD_ACM">
              <DAI name="actVal" sAddr="MBS02,DA07,DA07,0,32,0,9,1,0,218,2043,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,32,0,9,1,0,218,2043,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1000000000,3,133,54,0,0,1,0;DNP02,20,-1,0,16,5,0,0,0,0,Counter,RESPE1;DNP01,20,-1,0,16,5,0,0,0,0,Counter,RESPE1" />
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VArh</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 ER_FWD_ACM</Val>
              </DAI>
            </DOI>
            <DOI name="IniDmdWh" desc="Preset Initial value for forward active energy">
              <DAI name="maxVal">
                <Val>999999999</Val>
              </DAI>
            </DOI>
            <DOI name="IniSupWh" desc="Preset Initial value for reverse active energy">
              <DAI name="maxVal">
                <Val>999999999</Val>
              </DAI>
            </DOI>
            <DOI name="IniDmdVArh" desc="Preset Initial value for forward reactive energy">
              <DAI name="maxVal">
                <Val>999999999</Val>
              </DAI>
            </DOI>
            <DOI name="IniSupVArh" desc="Preset Initial value for reverse reactive energy">
              <DAI name="maxVal">
                <Val>999999999</Val>
              </DAI>
            </DOI>
            <DOI name="SupDmdRs" desc="Reset of accumulated energy readings">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,2070,0,2,10,,0,0,0;MBS01,DA10,DA10,0,2070,0,2,10,,0,0,0;DNP02,20,-99,RESPE1,0,1;DNP02,10,-1,0,0,0,BO-Reset,0,1,0;DNP01,20,-99,RESPE1,0,1;DNP01,10,-1,0,0,0,BO-Reset,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 Reset of accumulated energy readings</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PEMMXU1" prefix="PEAV" lnClass="MMXU" inst="1" lnType="PEAVMMXU1_ED2_D_12">
            <Private type="ABB_CommonSA_FunctionInstanceRef">116</Private>
            <Private type="ABB_FunctionRefs">c4d2d734-f565-5fa2-b432-abed9727e447</Private>
            <DOI name="TotW" desc="Average active power">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,F,1,0,218,1939,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,F,1,0,218,1939,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,208,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,-999999.9,999999.9,-9999999,9999999,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,-999999.9,999999.9,-9999999,9999999,AI-Static,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>W</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 Average active power</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr" desc="Average reactive power">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,F,1,0,218,1941,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,F,1,0,218,1941,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,211,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,-999999.9,999999.9,-9999999,9999999,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,-999999.9,999999.9,-9999999,9999999,AI-Static,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 Average reactive power</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA" desc="Average apparent power">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,F,1,0,218,1943,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,F,1,0,218,1943,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,205,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,-999999.9,999999.9,-9999999,9999999,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,-999999.9,999999.9,-9999999,9999999,AI-Static,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 Average apparent power</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF" desc="Average power factor">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,E,1000,0,218,1945,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,E,1000,0,218,1945,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,214,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,-1,1,-100,100,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,-1,1,-100,100,AI-Static,0" />
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 Average power factor</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod" desc="Calculation mode" />
            <DOI name="ClcMth" desc="Calculation method of statistical data objects">
              <DAI name="setVal">
                <Val>AVG</Val>
              </DAI>
            </DOI>
            <DOI name="ClcSrc" desc="Object reference to source logical node">
              <DAI name="setSrcRef">
                <Val>PEMMXU1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PEMMXU1" prefix="PEMA" lnClass="MMXU" inst="1" lnType="PEMAMMXU1_ED2_D_12">
            <Private type="ABB_CommonSA_FunctionInstanceRef">116</Private>
            <Private type="ABB_FunctionRefs">c4d2d734-f565-5fa2-b432-abed9727e447</Private>
            <DOI name="TotW" desc="Maximum active power">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,F,1,0,218,-5,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,F,1,0,218,-5,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,209,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,-999999.9,999999.9,-9999999,9999999,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,-999999.9,999999.9,-9999999,9999999,AI-Static,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>W</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 Maximum active power</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr" desc="Maximum reactive power">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,F,1,0,218,-5,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,F,1,0,218,-5,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,212,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,-999999.9,999999.9,-9999999,9999999,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,-999999.9,999999.9,-9999999,9999999,AI-Static,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 Maximum reactive power</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA" desc="Maximum apparent power">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,F,1,0,218,-5,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,F,1,0,218,-5,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,206,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,-999999.9,999999.9,-9999999,9999999,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,-999999.9,999999.9,-9999999,9999999,AI-Static,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 Maximum apparent power</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod" desc="Calculation mode" />
            <DOI name="ClcMth" desc="Calculation method of statistical data objects">
              <DAI name="setVal">
                <Val>MAX</Val>
              </DAI>
            </DOI>
            <DOI name="ClcSrc" desc="Object reference to source logical node">
              <DAI name="setSrcRef">
                <Val>PEMMXU1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PEMMXU1" prefix="PEMI" lnClass="MMXU" inst="1" lnType="PEMIMMXU1_ED2_D_12">
            <Private type="ABB_CommonSA_FunctionInstanceRef">116</Private>
            <Private type="ABB_FunctionRefs">c4d2d734-f565-5fa2-b432-abed9727e447</Private>
            <DOI name="TotW" desc="Minimum active power">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,F,1,0,218,-5,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,F,1,0,218,-5,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,210,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,-999999.9,999999.9,-9999999,9999999,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,-999999.9,999999.9,-9999999,9999999,AI-Static,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>W</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 Minimum active power</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr" desc="Minimum reactive power">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,F,1,0,218,-5,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,F,1,0,218,-5,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,213,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,-999999.9,999999.9,-9999999,9999999,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,-999999.9,999999.9,-9999999,9999999,AI-Static,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 Minimum reactive power</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA" desc="Minimum apparent power">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,F,1,0,218,-5,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,F,1,0,218,-5,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,207,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,-999999.9,999999.9,-9999999,9999999,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,-999999.9,999999.9,-9999999,9999999,AI-Static,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 Minimum apparent power</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod" desc="Calculation mode" />
            <DOI name="ClcMth" desc="Calculation method of statistical data objects">
              <DAI name="setVal">
                <Val>MIN</Val>
              </DAI>
            </DOI>
            <DOI name="ClcSrc" desc="Object reference to source logical node">
              <DAI name="setSrcRef">
                <Val>PEMMXU1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PDNSPTOC1" prefix="PDNS" lnClass="PTOC" inst="1" lnType="PDNSPTOC1_ED2_D_2">
            <Private type="ABB_CommonSA_FunctionInstanceRef">80</Private>
            <Private type="ABB_FunctionRefs">4d3ba15b-8b52-5d88-a838-cfe40fe8a9e8</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="Beh" desc="Behaviour" />
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2952,,0,0;MBS01,DA03,DA03,0,0,0,FB,2952,,0,0;I3C,DA03,DA03,1,157,84,11,157,84,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PDNSPTOC1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2954,,0,0;MBS01,DA03,DA03,0,0,0,FB,2954,,0,0;I3C,DA03,DA03,1,157,90,10,157,90,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PDNSPTOC1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>30000</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="ImbNgA" desc="Measured current ratio I2 / I1 ">
              <DAI name="d">
                <Val>PDNSPTOC1 Measured current ratio I2 / I1 </Val>
              </DAI>
            </DOI>
            <DOI name="MinPhA" desc="Minimum phase current">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.3</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TstOutCmd" desc="Test control for outputs" />
          </LN>
          <LN desc="SSCBR1" prefix="S" lnClass="SCBR" inst="1" lnType="SSCBR1_ED2_F_63">
            <Private type="ABB_CommonSA_FunctionInstanceRef">52</Private>
            <Private type="ABB_FunctionRefs">341310c5-9627-5e4a-ba0e-4f9597426a56</Private>
            <DOI name="Mod" desc="Mod" />
            <DOI name="Beh" desc="Behaviour" />
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="ColOpn" desc="Open command of trip coil" />
            <DOI name="OpCntAlm" desc="Number of CB operations exceeds alarm limit">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,DB,2851,,0,0;MBS01,DA03,DA03,0,0,0,DB,2851,,0,0;I3C,DA03,DA03,0,242,104,1,242,104,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>SSCBR1 Number of CB operations exceeds alarm limit</Val>
              </DAI>
            </DOI>
            <DOI name="OpTmOpn" desc="Travel time of the CB during opening operation">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,8,1,0,218,2061,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,8,1,0,218,2061,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,60000,0,60000,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,60000,0,60000,AI-Static,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SSCBR1 Travel time of the CB during opening operation</Val>
              </DAI>
            </DOI>
            <DOI name="OpTmCls" desc="Travel time of the CB during closing operation">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,8,1,0,218,2062,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,8,1,0,218,2062,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,60000,0,60000,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,60000,0,60000,AI-Static,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SSCBR1 Travel time of the CB during closing operation</Val>
              </DAI>
            </DOI>
            <DOI name="OpAlmNum" desc="Setting of alarm for number of CB operations.">
              <DAI name="maxVal">
                <Val>99999</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Number of CB operation cycle">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,218,2059,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,218,2059,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,5,0,0,0,0,1,0,99999,0,99999,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,99999,0,99999,AI-EvUpd,0" />
              <DAI name="d">
                <Val>SSCBR1 Number of CB operation cycle</Val>
              </DAI>
            </DOI>
            <DOI name="InPosOpn" desc="POSOPEN">
              <DAI name="d">
                <Val>SSCBR1 POSOPEN</Val>
              </DAI>
            </DOI>
            <DOI name="InPosCls" desc="POSCLOSE">
              <DAI name="d">
                <Val>SSCBR1 POSCLOSE</Val>
              </DAI>
            </DOI>
            <DOI name="ColCls" desc="Close command status" />
            <DOI name="PosOpn" desc="CB position is open">
              <DAI name="d">
                <Val>SSCBR1 CB position is open</Val>
              </DAI>
            </DOI>
            <DOI name="PosIvd" desc="INVALIDPOS">
              <DAI name="d">
                <Val>SSCBR1 INVALIDPOS</Val>
              </DAI>
            </DOI>
            <DOI name="PosCls" desc="CB position is closed">
              <DAI name="d">
                <Val>SSCBR1 CB position is closed</Val>
              </DAI>
            </DOI>
            <DOI name="OpnAlm" desc="CB open travel time exceeded set value">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,DB,2848,,0,0;MBS01,DA03,DA03,0,0,0,DB,2848,,0,0;I3C,DA03,DA03,0,242,101,1,242,101,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>SSCBR1 CB open travel time exceeded set value</Val>
              </DAI>
            </DOI>
            <DOI name="ClsAlm" desc="CB close travel time exceeded set value">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,DB,2849,,0,0;MBS01,DA03,DA03,0,0,0,DB,2849,,0,0;I3C,DA03,DA03,0,242,102,1,242,102,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>SSCBR1 CB close travel time exceeded set value</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntLO" desc="Number of CB operations exceeds lockout limit">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,DB,2852,,0,0;MBS01,DA03,DA03,0,0,0,DB,2852,,0,0;I3C,DA03,DA03,0,242,105,1,242,105,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>SSCBR1 Number of CB operations exceeds lockout limit</Val>
              </DAI>
            </DOI>
            <DOI name="LonTmAlm" desc="CB 'not operated for long time' alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,DB,2853,,0,0;MBS01,DA03,DA03,0,0,0,DB,2853,,0,0;I3C,DA03,DA03,0,242,106,1,242,106,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>SSCBR1 CB 'not operated for long time' alarm</Val>
              </DAI>
            </DOI>
            <DOI name="APwrAlm" desc="Accumulated currents power (Iyt),exceeded alarm limit">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,DB,2856,,0,0;MBS01,DA03,DA03,0,0,0,DB,2856,,0,0;I3C,DA03,DA03,0,242,109,1,242,109,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>SSCBR1 Accumulated currents power (Iyt),exceeded alarm limit</Val>
              </DAI>
            </DOI>
            <DOI name="APwrLO" desc="Accumulated currents power (Iyt),exceeded lockout limit">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,DB,2857,,0,0;MBS01,DA03,DA03,0,0,0,DB,2857,,0,0;I3C,DA03,DA03,0,242,110,1,242,110,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>SSCBR1 Accumulated currents power (Iyt),exceeded lockout limit</Val>
              </DAI>
            </DOI>
            <DOI name="RmnNumOpAlm" desc="Remaining life of CB exceeded alarm limit">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,DB,2858,,0,0;MBS01,DA03,DA03,0,0,0,DB,2858,,0,0;I3C,DA03,DA03,0,242,111,1,242,111,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>SSCBR1 Remaining life of CB exceeded alarm limit</Val>
              </DAI>
            </DOI>
            <DOI name="OpnAlmTmms" desc="Setting of alarm level for open travel time in ms">
              <DAI name="maxVal">
                <Val>200</Val>
              </DAI>
            </DOI>
            <DOI name="CorOpnTmms" desc="Correction factor for open travel time in ms">
              <DAI name="minVal">
                <Val>-100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="ClsAlmTmms" desc="Setting of alarm level for close travel time in ms">
              <DAI name="maxVal">
                <Val>200</Val>
              </DAI>
            </DOI>
            <DOI name="CorClsTmms" desc="Correction factor for CB close travel time in ms">
              <DAI name="minVal">
                <Val>-100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="CorDifTmms" desc="Corr. factor for time dif in aux. and main contacts open time">
              <DAI name="minVal">
                <Val>-10</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="OpLONum" desc="Setting to block operation when number of operation is more.">
              <DAI name="maxVal">
                <Val>99999</Val>
              </DAI>
            </DOI>
            <DOI name="OpNumRtg" desc="Number of operations possible at rated current">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>99999</Val>
              </DAI>
            </DOI>
            <DOI name="NumOpAlmLev" desc="Alarm level for CB remaining life">
              <DAI name="maxVal">
                <Val>99999</Val>
              </DAI>
            </DOI>
            <DOI name="OpNumFlt" desc="Number of operations possible at rated fault current">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="CntIniVal" desc="The operation numbers counter initialization value">
              <DAI name="maxVal">
                <Val>99999</Val>
              </DAI>
            </DOI>
            <DOI name="InaAlmTmd" desc="Alarm limit value of the inactive days counter">
              <DAI name="maxVal">
                <Val>9999</Val>
              </DAI>
            </DOI>
            <DOI name="IniInaTmd" desc="Initial value of the inactive days counter">
              <DAI name="maxVal">
                <Val>9999</Val>
              </DAI>
            </DOI>
            <DOI name="InaAlmTmh" desc="Alarm time of the inactive days counter in hours">
              <DAI name="maxVal">
                <Val>23</Val>
              </DAI>
            </DOI>
            <DOI name="InaTmdCnt" desc="The number of days CB has been inactive">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,218,2060,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,218,2060,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,9999,0,9999,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,9999,0,9999,AI-Static,0" />
            </DOI>
            <DOI name="RsAccmAPwr" desc="Reset accumulation energy">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,2065,0,2,5,,0,0,0;MBS01,DA10,DA10,0,2065,0,2,5,,0,0,0;I3C,DA02,DA02,1,242,19,20,242,19,-1,0,20,0,,9,1,0,1,-1;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>SSCBR1 Reset accumulation energy</Val>
              </DAI>
            </DOI>
            <DOI name="RsCBWear" desc="Reset input for CB remaining life and operation counter">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,2066,0,2,6,,0,0,0;MBS01,DA10,DA10,0,2066,0,2,6,,0,0,0;I3C,DA02,DA02,1,242,20,20,242,20,-1,0,20,0,,9,1,0,1,-1;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>SSCBR1 Reset input for CB remaining life and operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="RsTrvTm" desc="SSCBR1 travel t">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,2071,0,2,11,,0,0,0;MBS01,DA10,DA10,0,2071,0,2,11,,0,0,0;I3C,DA02,DA02,1,242,21,20,242,21,-1,0,20,0,,9,1,0,1,-1;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>SSCBR1 SSCBR1 travel t</Val>
              </DAI>
            </DOI>
            <DOI name="TestSpvn" desc="Test control for outputs" />
            <DOI name="TrvClcMod" desc="Travel time calculation mode" />
            <DOI name="DirCff" desc="Directional coefficient for CB life calculation">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-3</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>-0.5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="IniRmnNumOp" desc="Initial value for the CB remaining life estimates">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>99999</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AlmAccmAPwr" desc="Setting of alarm level for accumulated currents power, Iyt">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>20000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccmStopA" desc="Setting of the RMS current below which engy acm stops">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LOAccmAPwr" desc="Setting of lockout level for accumulated currents power, Iyt">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>20000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AExpn" desc="Current exponent setting for energy calculation">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AOpRtg" desc="Rated operating current of the breaker">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AFltRtg" desc="Rated fault current of the breaker">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>75000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="IniAccmAPwr" desc="Initial value for accumulation energy (Iyt)">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>20000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="SPH1SCBR1" prefix="SPH1" lnClass="SCBR" inst="1" lnType="SPH1SCBR1_ED2_F_63">
            <Private type="ABB_CommonSA_FunctionInstanceRef">52</Private>
            <Private type="ABB_FunctionRefs">341310c5-9627-5e4a-ba0e-4f9597426a56</Private>
            <DOI name="RmnNumOp" desc="CB Remaining life phase A">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,218,2064,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,218,2064,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,-99999,99999,-99999,99999,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,-99999,99999,-99999,99999,AI-Static,0" />
              <DAI name="d">
                <Val>SPH1SCBR1 CB Remaining life phase A</Val>
              </DAI>
            </DOI>
            <DOI name="AccmAPwr" desc="Accumulated currents power (Iyt), phase A">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,8,1,0,218,2067,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,8,1,0,218,2067,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,30000,0,30000,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,30000,0,30000,AI-Static,0" />
              </SDI>
              <DAI name="d">
                <Val>SPH1SCBR1 Accumulated currents power (Iyt), phase A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="SPH2SCBR1" prefix="SPH2" lnClass="SCBR" inst="1" lnType="SPH2SCBR1_ED2_F_63">
            <Private type="ABB_CommonSA_FunctionInstanceRef">52</Private>
            <Private type="ABB_FunctionRefs">341310c5-9627-5e4a-ba0e-4f9597426a56</Private>
            <DOI name="RmnNumOp" desc="CB Remaining life phase B">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,218,2065,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,218,2065,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,-99999,99999,-99999,99999,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,-99999,99999,-99999,99999,AI-Static,0" />
              <DAI name="d">
                <Val>SPH2SCBR1 CB Remaining life phase B</Val>
              </DAI>
            </DOI>
            <DOI name="AccmAPwr" desc="Accumulated currents power (Iyt), phase B">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,8,1,0,218,2068,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,8,1,0,218,2068,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,30000,0,30000,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,30000,0,30000,AI-Static,0" />
              </SDI>
              <DAI name="d">
                <Val>SPH2SCBR1 Accumulated currents power (Iyt), phase B</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="SPH3SCBR1" prefix="SPH3" lnClass="SCBR" inst="1" lnType="SPH3SCBR1_ED2_F_63">
            <Private type="ABB_CommonSA_FunctionInstanceRef">52</Private>
            <Private type="ABB_FunctionRefs">341310c5-9627-5e4a-ba0e-4f9597426a56</Private>
            <DOI name="RmnNumOp" desc="CB Remaining life phase C">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,218,2066,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,218,2066,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,-99999,99999,-99999,99999,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,-99999,99999,-99999,99999,AI-Static,0" />
              <DAI name="d">
                <Val>SPH3SCBR1 CB Remaining life phase C</Val>
              </DAI>
            </DOI>
            <DOI name="AccmAPwr" desc="Accumulated currents power (Iyt), phase C">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,8,1,0,218,2069,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,8,1,0,218,2069,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,30000,0,30000,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,30000,0,30000,AI-Static,0" />
              </SDI>
              <DAI name="d">
                <Val>SPH3SCBR1 Accumulated currents power (Iyt), phase C</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="SSIMG1" prefix="S" lnClass="SIMG" inst="1" lnType="SSIMG1_ED2_F_63">
            <Private type="ABB_CommonSA_FunctionInstanceRef">52</Private>
            <Private type="ABB_FunctionRefs">341310c5-9627-5e4a-ba0e-4f9597426a56</Private>
            <DOI name="InsAlm" desc="Pressure below alarm level">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,DB,2854,,0,0;MBS01,DA03,DA03,0,0,0,DB,2854,,0,0;I3C,DA03,DA03,0,242,107,1,242,107,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>SSIMG1 Pressure below alarm level</Val>
              </DAI>
            </DOI>
            <DOI name="InsBlk" desc="Pressure below lockout level">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,DB,2855,,0,0;MBS01,DA03,DA03,0,0,0,DB,2855,,0,0;I3C,DA03,DA03,0,242,108,1,242,108,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>SSIMG1 Pressure below lockout level</Val>
              </DAI>
            </DOI>
            <DOI name="PresAlm" desc="Binary pressure input for alarm">
              <DAI name="d">
                <Val>SSIMG1 Binary pressure input for alarm</Val>
              </DAI>
            </DOI>
            <DOI name="PresBlk" desc="Binary pressure input for lockout indication">
              <DAI name="d">
                <Val>SSIMG1 Binary pressure input for lockout indication</Val>
              </DAI>
            </DOI>
            <DOI name="InsAlmTmms" desc="Time delay for gas pressure alarm. ">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="InsBlkTmms" desc="Time delay for gas pressure lockout.">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="SSOPM1" prefix="S" lnClass="SOPM" inst="1" lnType="SSOPM1_ED2_F_63">
            <Private type="ABB_CommonSA_FunctionInstanceRef">52</Private>
            <Private type="ABB_FunctionRefs">341310c5-9627-5e4a-ba0e-4f9597426a56</Private>
            <DOI name="SprChaAlm" desc="Spring charging time has crossed the set value">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,DB,2850,,0,0;MBS01,DA03,DA03,0,0,0,DB,2850,,0,0;I3C,DA03,DA03,0,242,103,1,242,103,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>SSOPM1 Spring charging time has crossed the set value</Val>
              </DAI>
            </DOI>
            <DOI name="SprChaStr" desc="CB spring charging started input">
              <DAI name="d">
                <Val>SSOPM1 CB spring charging started input</Val>
              </DAI>
            </DOI>
            <DOI name="SprChaStop" desc="CB spring charged input">
              <DAI name="d">
                <Val>SSOPM1 CB spring charged input</Val>
              </DAI>
            </DOI>
            <DOI name="SprChaTmms" desc="Setting of alarm for spring charging time of CB in ms. ">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TmsSprCha" desc="The charging time of the CB spring">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,8,1,0,218,2063,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,8,1,0,218,2063,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,100,0,10000,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,100,0,10000,AI-Static,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SSOPM1 The charging time of the CB spring</Val>
              </DAI>
            </DOI>
            <DOI name="RsSprChaTm" desc="SSCBR1 spr.charge t">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,2072,0,2,12,,0,0,0;MBS01,DA10,DA10,0,2072,0,2,12,,0,0,0;I3C,DA02,DA02,1,242,22,20,242,22,-1,0,20,0,,9,1,0,1,-1;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>SSOPM1 SSCBR1 spr.charge t</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="LDPRLRC1" prefix="LDP" lnClass="RLRC" inst="1" lnType="LDPRLRC1_ED2_D_11">
            <Private type="ABB_CommonSA_FunctionInstanceRef">159</Private>
            <Private type="ABB_FunctionRefs">60d7bbf2-8208-51f6-a259-4d97d6dbb87d</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
            </DOI>
            <DOI name="RcdRs" desc="Reset load profile rec.">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,-5,0,0,0,,0,0,0;MBS01,DA10,DA10,0,-5,0,0,0,,0,0,0;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>LDPRLRC1 Reset load profile rec.</Val>
              </DAI>
            </DOI>
            <DOI name="QtySel1" desc="Quantity selection 1" />
            <DOI name="QtySel2" desc="Quantity selection 2" />
            <DOI name="QtySel3" desc="Quantity selection 3" />
            <DOI name="QtySel4" desc="Quantity selection 4" />
            <DOI name="QtySel5" desc="Quantity selection 5" />
            <DOI name="QtySel6" desc="Quantity selection 6" />
            <DOI name="QtySel7" desc="Quantity selection 7" />
            <DOI name="QtySel8" desc="Quantity selection 8" />
            <DOI name="QtySel9" desc="Quantity selection 9" />
            <DOI name="QtySel10" desc="Quantity selection 10" />
            <DOI name="QtySel11" desc="Quantity selection 11" />
            <DOI name="QtySel12" desc="Quantity selection 12" />
            <DOI name="MemUsed" desc="Rec. memory used" />
            <DOI name="MemWrn" desc="Memory warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,0,10,198,1,10,198,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
            </DOI>
            <DOI name="MemAlm" desc="Memory alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,0,10,199,1,10,199,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
            </DOI>
            <DOI name="MemWrnLev" desc="Mem. warning level">
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="MemAlmLev" desc="Mem. alarn level">
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="DPHHPDOC1" prefix="DPHH" lnClass="PTOC" inst="1" lnType="DPHHPTOC1_ED2_E_14">
            <Private type="ABB_CommonSA_FunctionInstanceRef">137</Private>
            <Private type="ABB_FunctionRefs">bb47abe9-3b4b-5276-bb83-8bee4b7b9ecb</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="Beh" desc="Behaviour" />
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3026,,0,0;MBS01,DA03,DA03,0,0,0,FB,3026,,0,0;I3C,DA03,DA03,1,32,96,11,32,96,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,3028,,0,0;MBS01,DA03,DA03,0,0,0,FB,3028,,0,0;I3C,DA03,DA03,0,32,44,11,32,44,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,3030,,0,0;MBS01,DA03,DA03,0,0,0,FB,3030,,0,0;I3C,DA03,DA03,0,32,45,11,32,45,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,3032,,0,0;MBS01,DA03,DA03,0,0,0,FB,3032,,0,0;I3C,DA03,DA03,0,32,46,11,32,46,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DPHHPDOC1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3034,,0,0;MBS01,DA03,DA03,0,0,0,FB,3034,,0,0;I3C,DA03,DA03,1,32,98,10,32,98,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DPHHPDOC1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmACrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>40</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Selection of reset curve type" />
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="DirMod" desc="Directional Mode" />
            <DOI name="InEnaMult" desc="Enables current multiplier">
              <DAI name="d">
                <Val>DPHHPDOC1 Enables current multiplier</Val>
              </DAI>
            </DOI>
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrValMult" desc="Multiplier for scaling the start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="AMeasMod" desc="Selects used measurement mode" />
            <DOI name="TestPro" desc="Test control for outputs" />
            <DOI name="AllwNonDir" desc="Allows prot activation as non-dir when dir info is invalid" />
            <DOI name="NonDir" desc="Forces protection to non-directional">
              <DAI name="d">
                <Val>DPHHPDOC1 Forces protection to non-directional</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="DPHHPDOC1" prefix="DPHH" lnClass="RDIR" inst="1" lnType="DPHHRDIR1_ED2_E_14">
            <Private type="ABB_CommonSA_FunctionInstanceRef">137</Private>
            <Private type="ABB_FunctionRefs">bb47abe9-3b4b-5276-bb83-8bee4b7b9ecb</Private>
            <DOI name="Dir" desc="DIR">
              <DAI name="d">
                <Val>DPHHPDOC1 DIR</Val>
              </DAI>
            </DOI>
            <DOI name="ChrAng" desc="Characteristic angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-179</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinFwdAng" desc="Minimum phase angle in forward direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinRvAng" desc="Minimum phase angle in reverse direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxFwdAng" desc="Maximum phase angle in forward direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxRvAng" desc="Maximum phase angle in reverse direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValA" desc="Min operate current">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValV" desc="Min operate voltage">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PolQty" desc="Polarizing quantity" />
            <DOI name="VMemTmms" desc="Voltage memory time">
              <DAI name="maxVal">
                <Val>3000</Val>
              </DAI>
            </DOI>
            <DOI name="OpChrAngPhsA" desc="Calc angle difference phase A">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DPHHPDOC1 Calc angle difference phase A</Val>
              </DAI>
            </DOI>
            <DOI name="OpChrAngPhsB" desc="Calc angle difference phase B">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DPHHPDOC1 Calc angle difference phase B</Val>
              </DAI>
            </DOI>
            <DOI name="OpChrAngPhsC" desc="Calc angle difference phase C">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DPHHPDOC1 Calc angle difference phase C</Val>
              </DAI>
            </DOI>
            <DOI name="VMemUsedSt" desc="Voltage memory in use status">
              <DAI name="d">
                <Val>DPHHPDOC1 Voltage memory in use status</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="DPHLPDOC1" prefix="DPHL" lnClass="PTOC" inst="1" lnType="DPHLPTOC1_ED2_E_14">
            <Private type="ABB_CommonSA_FunctionInstanceRef">135</Private>
            <Private type="ABB_FunctionRefs">89990e79-e008-581b-bd2f-3c985e94c30c</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="Beh" desc="Behaviour" />
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3006,,0,0;MBS01,DA03,DA03,0,0,0,FB,3006,,0,0;I3C,DA03,DA03,1,32,84,11,32,84,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,3008,,0,0;MBS01,DA03,DA03,0,0,0,FB,3008,,0,0;I3C,DA03,DA03,0,32,64,11,32,64,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,3010,,0,0;MBS01,DA03,DA03,0,0,0,FB,3010,,0,0;I3C,DA03,DA03,0,32,65,11,32,65,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,3012,,0,0;MBS01,DA03,DA03,0,0,0,FB,3012,,0,0;I3C,DA03,DA03,0,32,66,11,32,66,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DPHLPDOC1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3014,,0,0;MBS01,DA03,DA03,0,0,0,FB,3014,,0,0;I3C,DA03,DA03,1,32,90,10,32,90,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DPHLPDOC1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmACrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="DirMod" desc="Directional Mode" />
            <DOI name="InEnaMult" desc="Enable signal for current multiplier ">
              <DAI name="d">
                <Val>DPHLPDOC1 Enable signal for current multiplier </Val>
              </DAI>
            </DOI>
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrValMult" desc="Multiplier for scaling the start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="AMeasMod" desc="Measuring mode" />
            <DOI name="TestPro" desc="Test control for outputs" />
            <DOI name="AllwNonDir" desc="Allows prot activation as non-dir when dir info is invalid" />
            <DOI name="NonDir" desc="Forces protection to non-directional">
              <DAI name="d">
                <Val>DPHLPDOC1 Forces protection to non-directional</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="DPHLPDOC1" prefix="DPHL" lnClass="RDIR" inst="1" lnType="DPHLRDIR1_ED2_E_14">
            <Private type="ABB_CommonSA_FunctionInstanceRef">135</Private>
            <Private type="ABB_FunctionRefs">89990e79-e008-581b-bd2f-3c985e94c30c</Private>
            <DOI name="Dir" desc="Direction">
              <DAI name="d">
                <Val>DPHLPDOC1 Direction</Val>
              </DAI>
            </DOI>
            <DOI name="ChrAng" desc="Characteristic angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-179</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinFwdAng" desc="Minimum phase angle in forward direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinRvAng" desc="Minimum phase angle in reverse direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxFwdAng" desc="Maximum phase angle in forward direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxRvAng" desc="Maximum phase angle in reverse direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValA" desc="Min operate current">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValV" desc="Min operate voltage">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PolQty" desc="Polarising Quantity" />
            <DOI name="VMemTmms" desc="Voltage memory time">
              <DAI name="maxVal">
                <Val>3000</Val>
              </DAI>
            </DOI>
            <DOI name="OpChrAngPhsA" desc="Calc angle difference phase A">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DPHLPDOC1 Calc angle difference phase A</Val>
              </DAI>
            </DOI>
            <DOI name="OpChrAngPhsB" desc="Calc angle difference phase B">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DPHLPDOC1 Calc angle difference phase B</Val>
              </DAI>
            </DOI>
            <DOI name="OpChrAngPhsC" desc="Calc angle difference phase C">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DPHLPDOC1 Calc angle difference phase C</Val>
              </DAI>
            </DOI>
            <DOI name="VMemUsedSt" desc="Voltage memory in use status">
              <DAI name="d">
                <Val>DPHLPDOC1 Voltage memory in use status</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="DPHLPDOC2" prefix="DPHL" lnClass="PTOC" inst="2" lnType="DPHLPTOC2_ED2_E_14">
            <Private type="ABB_CommonSA_FunctionInstanceRef">136</Private>
            <Private type="ABB_FunctionRefs">af0cc56e-4b5d-59bb-b0c0-5f1335f04792</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="Beh" desc="Behaviour" />
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3016,,0,0;MBS01,DA03,DA03,0,0,0,FB,3016,,0,0;I3C,DA03,DA03,1,32,94,11,32,94,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,3018,,0,0;MBS01,DA03,DA03,0,0,0,FB,3018,,0,0;I3C,DA03,DA03,0,32,54,11,32,54,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,3020,,0,0;MBS01,DA03,DA03,0,0,0,FB,3020,,0,0;I3C,DA03,DA03,0,32,55,11,32,55,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,3022,,0,0;MBS01,DA03,DA03,0,0,0,FB,3022,,0,0;I3C,DA03,DA03,0,32,56,11,32,56,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DPHLPDOC2 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3024,,0,0;MBS01,DA03,DA03,0,0,0,FB,3024,,0,0;I3C,DA03,DA03,1,32,91,10,32,91,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DPHLPDOC2 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmACrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="DirMod" desc="Directional Mode" />
            <DOI name="InEnaMult" desc="Enable signal for current multiplier ">
              <DAI name="d">
                <Val>DPHLPDOC2 Enable signal for current multiplier </Val>
              </DAI>
            </DOI>
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrValMult" desc="Multiplier for scaling the start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="AMeasMod" desc="Measuring mode" />
            <DOI name="TestPro" desc="Test control for outputs" />
            <DOI name="AllwNonDir" desc="Allows prot activation as non-dir when dir info is invalid" />
            <DOI name="NonDir" desc="Forces protection to non-directional">
              <DAI name="d">
                <Val>DPHLPDOC2 Forces protection to non-directional</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="DPHLPDOC2" prefix="DPHL" lnClass="RDIR" inst="2" lnType="DPHLRDIR2_ED2_E_14">
            <Private type="ABB_CommonSA_FunctionInstanceRef">136</Private>
            <Private type="ABB_FunctionRefs">af0cc56e-4b5d-59bb-b0c0-5f1335f04792</Private>
            <DOI name="Dir" desc="Direction">
              <DAI name="d">
                <Val>DPHLPDOC2 Direction</Val>
              </DAI>
            </DOI>
            <DOI name="ChrAng" desc="Characteristic angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-179</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinFwdAng" desc="Minimum phase angle in forward direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinRvAng" desc="Minimum phase angle in reverse direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxFwdAng" desc="Maximum phase angle in forward direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxRvAng" desc="Maximum phase angle in reverse direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValA" desc="Min operate current">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValV" desc="Min operate voltage">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PolQty" desc="Polarising Quantity" />
            <DOI name="VMemTmms" desc="Voltage memory time">
              <DAI name="maxVal">
                <Val>3000</Val>
              </DAI>
            </DOI>
            <DOI name="OpChrAngPhsA" desc="Calc angle difference phase A">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DPHLPDOC2 Calc angle difference phase A</Val>
              </DAI>
            </DOI>
            <DOI name="OpChrAngPhsB" desc="Calc angle difference phase B">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DPHLPDOC2 Calc angle difference phase B</Val>
              </DAI>
            </DOI>
            <DOI name="OpChrAngPhsC" desc="Calc angle difference phase C">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DPHLPDOC2 Calc angle difference phase C</Val>
              </DAI>
            </DOI>
            <DOI name="VMemUsedSt" desc="Voltage memory in use status">
              <DAI name="d">
                <Val>DPHLPDOC2 Voltage memory in use status</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PHPTOV1" prefix="PH" lnClass="PTOV" inst="1" lnType="PHPTOV1_ED2_D_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">140</Private>
            <Private type="ABB_FunctionRefs">e176848c-a583-5653-abc5-978cfb8d0d2c</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="Beh" desc="Behaviour" />
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3088,,0,0;MBS01,DA03,DA03,0,0,0,FB,3088,,0,0;I3C,DA03,DA03,1,40,84,11,40,84,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,3090,,0,0;MBS01,DA03,DA03,0,0,0,FB,3090,,0,0;I3C,DA03,DA03,0,40,64,11,40,64,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,3092,,0,0;MBS01,DA03,DA03,0,0,0,FB,3092,,0,0;I3C,DA03,DA03,0,40,65,11,40,65,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,3094,,0,0;MBS01,DA03,DA03,0,0,0,FB,3094,,0,0;I3C,DA03,DA03,0,40,66,11,40,66,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHPTOV1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3096,,0,0;MBS01,DA03,DA03,0,0,0,FB,3096,,0,0;I3C,DA03,DA03,1,40,90,10,40,90,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHPTOV1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmVCrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.6</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TestPro" desc="Test control for outputs" />
            <DOI name="CrvSatRl" desc="Tuning parameter to avoid curve discontinuities">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VSel" desc="Parameter to select phase or phase-to-phase voltages" />
            <DOI name="HysRl" desc="Relative hysteresis for operation">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TypTmRs" desc="Type of time reset " />
          </LN>
          <LN desc="PHPTOV2" prefix="PH" lnClass="PTOV" inst="2" lnType="PHPTOV2_ED2_D_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">141</Private>
            <Private type="ABB_FunctionRefs">2ade80f9-fcc2-5c9f-ae09-6c765da4b258</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="Beh" desc="Behaviour" />
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3098,,0,0;MBS01,DA03,DA03,0,0,0,FB,3098,,0,0;I3C,DA03,DA03,1,40,94,11,40,94,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,3100,,0,0;MBS01,DA03,DA03,0,0,0,FB,3100,,0,0;I3C,DA03,DA03,0,40,54,11,40,54,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,3102,,0,0;MBS01,DA03,DA03,0,0,0,FB,3102,,0,0;I3C,DA03,DA03,0,40,55,11,40,55,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,3104,,0,0;MBS01,DA03,DA03,0,0,0,FB,3104,,0,0;I3C,DA03,DA03,0,40,56,11,40,56,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHPTOV2 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3106,,0,0;MBS01,DA03,DA03,0,0,0,FB,3106,,0,0;I3C,DA03,DA03,1,40,91,10,40,91,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHPTOV2 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmVCrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.6</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
