              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TestPro" desc="Test control for outputs" />
            <DOI name="CrvSatRl" desc="Tuning parameter to avoid curve discontinuities">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VSel" desc="Parameter to select phase or phase-to-phase voltages" />
            <DOI name="HysRl" desc="Relative hysteresis for operation">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TypTmRs" desc="Type of time reset" />
          </LN>
          <LN desc="PHPTOV3" prefix="PH" lnClass="PTOV" inst="3" lnType="PHPTOV3_ED2_D_5">
            <Private type="ABB_CommonSA_FunctionInstanceRef">142</Private>
            <Private type="ABB_FunctionRefs">79c0f80e-d976-5e6b-80c8-548e5f905d5f</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="Beh" desc="Behaviour" />
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3108,,0,0;MBS01,DA03,DA03,0,0,0,FB,3108,,0,0;I3C,DA03,DA03,1,40,96,11,40,96,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,3110,,0,0;MBS01,DA03,DA03,0,0,0,FB,3110,,0,0;I3C,DA03,DA03,0,40,44,11,40,44,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,3112,,0,0;MBS01,DA03,DA03,0,0,0,FB,3112,,0,0;I3C,DA03,DA03,0,40,45,11,40,45,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,3114,,0,0;MBS01,DA03,DA03,0,0,0,FB,3114,,0,0;I3C,DA03,DA03,0,40,46,11,40,46,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHPTOV3 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3116,,0,0;MBS01,DA03,DA03,0,0,0,FB,3116,,0,0;I3C,DA03,DA03,1,40,98,10,40,98,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHPTOV3 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmVCrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.6</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TestPro" desc="Test control for outputs" />
            <DOI name="CrvSatRl" desc="Tuning parameter to avoid curve discontinuities">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VSel" desc="Parameter to select phase or phase-to-phase voltages" />
            <DOI name="HysRl" desc="Relative hysteresis for operation">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TypTmRs" desc="Type of time reset " />
          </LN>
          <LN desc="PSPTUV1" prefix="PS" lnClass="PTUV" inst="1" lnType="PSPTUV1_ED2_D_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">73</Private>
            <Private type="ABB_FunctionRefs">7eadff16-f973-532d-a824-4166345ce38e</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="Beh" desc="Behaviour" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3118,,0,0;MBS01,DA03,DA03,0,0,0,FB,3118,,0,0;I3C,DA03,DA03,1,42,84,11,42,84,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PSPTUV1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3126,,0,0;MBS01,DA03,DA03,0,0,0,FB,3126,,0,0;I3C,DA03,DA03,1,42,90,10,42,90,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PSPTUV1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>120000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="BlkVal" desc="Voltage block value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TstOutCmd" desc="Test control for outputs" />
            <DOI name="EnaBlkVal" desc="Enable block value" />
            <DOI name="HysRl" desc="Relative hysteresis for operation">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="NSPTOV1" prefix="NS" lnClass="PTOV" inst="1" lnType="NSPTOV1_ED2_D_3">
            <Private type="ABB_CommonSA_FunctionInstanceRef">72</Private>
            <Private type="ABB_FunctionRefs">08daf46c-a035-5bc1-a453-6f071145e43a</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="Beh" desc="Behaviour" />
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3128,,0,0;MBS01,DA03,DA03,0,0,0,FB,3128,,0,0;I3C,DA03,DA03,1,43,84,11,43,84,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>NSPTOV1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3136,,0,0;MBS01,DA03,DA03,0,0,0,FB,3136,,0,0;I3C,DA03,DA03,1,43,90,10,43,90,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>NSPTOV1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>120000</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TstOutCmd" desc="Test control for outputs" />
          </LN>
          <LN desc="PHPTUV1" prefix="PH" lnClass="PTUV" inst="1" lnType="PHPTUV1_ED2_D_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">144</Private>
            <Private type="ABB_FunctionRefs">2a55a7aa-718b-55ba-951d-5d4a335e084b</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="Beh" desc="Behaviour" />
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3138,,0,0;MBS01,DA03,DA03,0,0,0,FB,3138,,0,0;I3C,DA03,DA03,1,41,84,11,41,84,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,3140,,0,0;MBS01,DA03,DA03,0,0,0,FB,3140,,0,0;I3C,DA03,DA03,0,41,64,11,41,64,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,3142,,0,0;MBS01,DA03,DA03,0,0,0,FB,3142,,0,0;I3C,DA03,DA03,0,41,65,11,41,65,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,3144,,0,0;MBS01,DA03,DA03,0,0,0,FB,3144,,0,0;I3C,DA03,DA03,0,41,66,11,41,66,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHPTUV1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3146,,0,0;MBS01,DA03,DA03,0,0,0,FB,3146,,0,0;I3C,DA03,DA03,1,41,90,10,41,90,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHPTUV1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmVCrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>60</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>60</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="BlkVal" desc="Voltage block value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TestPro" desc="Test control for outputs" />
            <DOI name="CrvSatRl" desc="Tuning parameter to avoid curve discontinuities">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VSel" desc="Parameter to select phase or phase-to-phase voltages" />
            <DOI name="EnaBlkVal" desc="Enable block value" />
            <DOI name="HysRl" desc="Relative hysteresis for operation">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TypTmRs" desc="Type of time reset " />
          </LN>
          <LN desc="PHPTUV2" prefix="PH" lnClass="PTUV" inst="2" lnType="PHPTUV2_ED2_D_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">145</Private>
            <Private type="ABB_FunctionRefs">5d867a81-7470-5896-ae99-ec64ef66e70f</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="Beh" desc="Behaviour" />
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3148,,0,0;MBS01,DA03,DA03,0,0,0,FB,3148,,0,0;I3C,DA03,DA03,1,41,94,11,41,94,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,3150,,0,0;MBS01,DA03,DA03,0,0,0,FB,3150,,0,0;I3C,DA03,DA03,0,41,54,11,41,54,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,3152,,0,0;MBS01,DA03,DA03,0,0,0,FB,3152,,0,0;I3C,DA03,DA03,0,41,55,11,41,55,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,3154,,0,0;MBS01,DA03,DA03,0,0,0,FB,3154,,0,0;I3C,DA03,DA03,0,41,56,11,41,56,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHPTUV2 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3156,,0,0;MBS01,DA03,DA03,0,0,0,FB,3156,,0,0;I3C,DA03,DA03,1,41,91,10,41,91,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHPTUV2 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmVCrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>60</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>60</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="BlkVal" desc="Voltage block value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TestPro" desc="Test control for outputs" />
            <DOI name="CrvSatRl" desc="Tuning parameter to avoid curve discontinuities">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VSel" desc="Parameter to select phase or phase-to-phase voltages" />
            <DOI name="EnaBlkVal" desc="Enable block value" />
            <DOI name="HysRl" desc="Relative hysteresis for operation">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TypTmRs" desc="Type of time reset " />
          </LN>
          <LN desc="PHPTUV3" prefix="PH" lnClass="PTUV" inst="3" lnType="PHPTUV3_ED2_D_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">146</Private>
            <Private type="ABB_FunctionRefs">70960619-bd9d-54e9-b5c1-cc5f20ff16e5</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="Beh" desc="Behaviour" />
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3158,,0,0;MBS01,DA03,DA03,0,0,0,FB,3158,,0,0;I3C,DA03,DA03,1,41,96,11,41,96,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,3160,,0,0;MBS01,DA03,DA03,0,0,0,FB,3160,,0,0;I3C,DA03,DA03,0,41,44,11,41,44,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,3162,,0,0;MBS01,DA03,DA03,0,0,0,FB,3162,,0,0;I3C,DA03,DA03,0,41,45,11,41,45,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,3164,,0,0;MBS01,DA03,DA03,0,0,0,FB,3164,,0,0;I3C,DA03,DA03,0,41,46,11,41,46,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHPTUV3 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3166,,0,0;MBS01,DA03,DA03,0,0,0,FB,3166,,0,0;I3C,DA03,DA03,1,41,98,10,41,98,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHPTUV3 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmVCrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>60</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>60</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="BlkVal" desc="Voltage block value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TestPro" desc="Test control for outputs" />
            <DOI name="CrvSatRl" desc="Tuning parameter to avoid curve discontinuities">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VSel" desc="Parameter to select phase or phase-to-phase voltages" />
            <DOI name="EnaBlkVal" desc="Enable block value" />
            <DOI name="HysRl" desc="Relative hysteresis for operation">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TypTmRs" desc="Type of time reset " />
          </LN>
          <LN desc="Current (3I,CT)" prefix="IL1" lnClass="TCTR" inst="1" lnType="ILTCTR1_ED2_F_25">
            <Private type="ABB_CommonSA_FunctionInstanceRef">30</Private>
            <Private type="ABB_FunctionRefs">d14f6199-6744-503d-8f3f-38a82cd4666c</Private>
            <DOI name="AmpSv" desc="Current (Sampled value) phase A">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ARtg" desc="Primary rated current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>6000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Phase A Current phasor magnitude correction of an external current transformer">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AngCor" desc="Phase A Current phasor angle correction of an external current transformer">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,,0,0;I3C,DA03,DA03,0,81,102,1,81,102,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>Current (3I,CT) Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Wrn" desc="Warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,,0,0;I3C,DA03,DA03,0,81,101,1,81,101,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>Current (3I,CT) Warning</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgScy" desc="Secondary rated current" />
            <DOI name="ARtgNom" desc="Network Nominal Current" />
            <DOI name="VRtgScyRat" desc="Rated Secondary Value" />
            <DOI name="RevPol" desc="Reverse polarity" />
          </LN>
          <LN desc="Current (3I,CT)" prefix="IL2" lnClass="TCTR" inst="1" lnType="ILTCTR1_ED2_F_25">
            <Private type="ABB_CommonSA_FunctionInstanceRef">30</Private>
            <Private type="ABB_FunctionRefs">d14f6199-6744-503d-8f3f-38a82cd4666c</Private>
            <DOI name="AmpSv" desc="Current (Sampled value) phase B">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ARtg" desc="Primary rated current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>6000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Amplitude corr. B">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AngCor" desc="Phase B Current phasor angle correction of an external current transformer">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="d">
                <Val>Current (3I,CT) Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Wrn" desc="Warning">
              <DAI name="d">
                <Val>Current (3I,CT) Warning</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgScy" desc="Secondary rated current">
              <DAI name="setVal">
                <Val>1A</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgNom" desc="Network Nominal Current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1300</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>39</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>4000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtgScyRat" desc="Rated Secondary Value">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>3</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>150</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RevPol" desc="Reverse polarity" />
          </LN>
          <LN desc="Current (3I,CT)" prefix="IL3" lnClass="TCTR" inst="1" lnType="ILTCTR1_ED2_F_25">
            <Private type="ABB_CommonSA_FunctionInstanceRef">30</Private>
            <Private type="ABB_FunctionRefs">d14f6199-6744-503d-8f3f-38a82cd4666c</Private>
            <DOI name="AmpSv" desc="Current (Sampled value) phase C">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ARtg" desc="Primary rated current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>6000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Amplitude corr. C">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AngCor" desc="Phase C Current phasor angle correction of an external current transformer">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="d">
                <Val>Current (3I,CT) Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Wrn" desc="Warning">
              <DAI name="d">
                <Val>Current (3I,CT) Warning</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgScy" desc="Secondary rated current">
              <DAI name="setVal">
                <Val>1A</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgNom" desc="Network Nominal Current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1300</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>39</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>4000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtgScyRat" desc="Rated Secondary Value">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>3</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>150</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RevPol" desc="Reverse polarity" />
          </LN>
          <LN desc="Current (Io,CT)" prefix="RES" lnClass="TCTR" inst="1" lnType="RESTCTR1_ED2_D_13">
            <Private type="ABB_CommonSA_FunctionInstanceRef">31</Private>
            <Private type="ABB_FunctionRefs">0ff9b776-8e6d-595e-b85c-c9ef58877ffc</Private>
            <DOI name="AmpSv" desc="Current (Sampled value)">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ARtg" desc="Primary rated current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>6000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Current phasor magnitude correction of an external current transformer">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AngCor" desc="Residual Current phasor angle correction of an external current transformer">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,,0,0;I3C,DA03,DA03,0,81,106,1,81,106,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>Current (Io,CT) Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Wrn" desc="Warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,,0,0;I3C,DA03,DA03,0,81,105,1,81,105,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>Current (Io,CT) Warning</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgScy" desc="Secondary rated current" />
            <DOI name="RevPol" desc="Reverse polarity" />
          </LN>
          <LN desc="X120 (AIM)" prefix="X" lnClass="GGIO" inst="120" lnType="XGGIO120_ED2_E_18">
            <Private type="ABB_CommonSA_FunctionInstanceRef">10</Private>
            <Private type="ABB_FunctionRefs">307ef9ed-ab91-5c08-bebf-13cf0663d0e5</Private>
            <DOI name="Ind1" desc="X120-Input 1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3200,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3200,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,51,1,1,51,1,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X120 (AIM) X120-Input 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="X120-Input 2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3202,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3202,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,51,2,1,51,2,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X120 (AIM) X120-Input 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="X120-Input 3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3204,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3204,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,51,3,1,51,3,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X120 (AIM) X120-Input 3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="X120-Input 4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3206,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3206,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,51,4,1,51,4,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X120 (AIM) X120-Input 4</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms1" desc="Input 1 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms2" desc="Input 2 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms3" desc="Input 3 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms4" desc="Input 4 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="DigInInv1" desc="Input 1 inversion" />
            <DOI name="DigInInv2" desc="Input 2 inversion" />
            <DOI name="DigInInv3" desc="Input 3 inversion" />
            <DOI name="DigInInv4" desc="Input 4 inversion" />
            <DOI name="CardNam" desc="Card information" />
            <DOI name="HwId" desc="HW module" />
            <DOI name="TestStaId" desc="Testing" />
          </LN>
          <LN desc="Voltage (3U,VT)" prefix="UL1" lnClass="TVTR" inst="1" lnType="ULTVTR1_ED2_F_26">
            <Private type="ABB_CommonSA_FunctionInstanceRef">33</Private>
            <Private type="ABB_FunctionRefs">04f76640-2f2f-5bdd-ad20-6357c52da3c1</Private>
            <DOI name="VolSv" desc="Voltage (sampled value) phase A">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="FuFail" desc="TVTR fuse failure">
              <DAI name="d">
                <Val>Voltage (3U,VT) TVTR fuse failure</Val>
              </DAI>
            </DOI>
            <DOI name="VRtg" desc="Primary rated voltage">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>440</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Division ratio" />
            <DOI name="Cor" desc="Amplitude corr. A">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AngCor" desc="Angle corr. A">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,,0,0;I3C,DA03,DA03,0,81,122,1,81,122,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (3U,VT) Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Wrn" desc="Warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,,0,0;I3C,DA03,DA03,0,81,121,1,81,121,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (3U,VT) Warning</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgScy" desc="Secondary rated voltage">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>210</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VConnTyp" desc="VT connection" />
            <DOI name="VInTyp" desc="Type of the voltage input" />
          </LN>
          <LN desc="Voltage (3U,VT)" prefix="UL2" lnClass="TVTR" inst="1" lnType="ULTVTR1_ED2_F_26">
            <Private type="ABB_CommonSA_FunctionInstanceRef">33</Private>
            <Private type="ABB_FunctionRefs">04f76640-2f2f-5bdd-ad20-6357c52da3c1</Private>
            <DOI name="VolSv" desc="Voltage (sampled value) phase B">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="FuFail" desc="TVTR fuse failure">
              <DAI name="d">
                <Val>Voltage (3U,VT) TVTR fuse failure</Val>
              </DAI>
            </DOI>
            <DOI name="VRtg" desc="Primary rated voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>20</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>440</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Division ratio">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>20000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Amplitude corr. B">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AngCor" desc="Angle corr. B">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="d">
                <Val>Voltage (3U,VT) Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Wrn" desc="Warning">
              <DAI name="d">
                <Val>Voltage (3U,VT) Warning</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgScy" desc="Secondary rated voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>210</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VConnTyp" desc="VT connection">
              <DAI name="setVal">
                <Val>Delta</Val>
              </DAI>
            </DOI>
            <DOI name="VInTyp" desc="Type of the voltage input" />
          </LN>
          <LN desc="Voltage (3U,VT)" prefix="UL3" lnClass="TVTR" inst="1" lnType="ULTVTR1_ED2_F_26">
            <Private type="ABB_CommonSA_FunctionInstanceRef">33</Private>
            <Private type="ABB_FunctionRefs">04f76640-2f2f-5bdd-ad20-6357c52da3c1</Private>
            <DOI name="VolSv" desc="Voltage (sampled value) phase C">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="FuFail" desc="TVTR fuse failure">
              <DAI name="d">
                <Val>Voltage (3U,VT) TVTR fuse failure</Val>
              </DAI>
            </DOI>
            <DOI name="VRtg" desc="Primary rated voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>20</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>440</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Division ratio">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>20000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Amplitude corr. C">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AngCor" desc="Angle corr. C">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="d">
                <Val>Voltage (3U,VT) Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Wrn" desc="Warning">
              <DAI name="d">
                <Val>Voltage (3U,VT) Warning</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgScy" desc="Secondary rated voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>210</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VConnTyp" desc="VT connection">
              <DAI name="setVal">
                <Val>Delta</Val>
              </DAI>
            </DOI>
            <DOI name="VInTyp" desc="Type of the voltage input" />
          </LN>
          <LN desc="Voltage (Uo,VT)" prefix="RES" lnClass="TVTR" inst="1" lnType="RESTVTR1_ED2_E_10">
            <Private type="ABB_CommonSA_FunctionInstanceRef">32</Private>
            <Private type="ABB_FunctionRefs">067f5a49-a794-5110-a73c-63f10d8218c8</Private>
            <DOI name="VolSv" desc="Voltage (sampled value)">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtg" desc="Rated primary voltage">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>440</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Voltage phasor magnitude correction of external voltage transformer">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AngCor" desc="Residual Voltage phasor angle correction of an external voltage transformer">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,,0,0;I3C,DA03,DA03,0,81,126,1,81,126,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (Uo,VT) Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Wrn" desc="Warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,,0,0;I3C,DA03,DA03,0,81,125,1,81,125,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (Uo,VT) Warning</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgScy" desc="Rated secondary voltage">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>210</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="VMMXU1" prefix="V" lnClass="MMXU" inst="1" lnType="VMMXU1_ED2_D_12">
            <Private type="ABB_CommonSA_FunctionInstanceRef">44</Private>
            <Private type="ABB_FunctionRefs">cb36efd1-accb-5d2c-83ea-709ead4152b6</Private>
            <DOI name="Mod" desc="Operation" />
            <DOI name="PPV" desc="Phase to phase voltages">
              <SDI name="phsAB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,155,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,155,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,2,2,0,0,8,0" />
                  </SDI>
                </SDI>
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="DNP02,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0" />
                  </SDI>
                </SDI>
                <DAI name="zeroDb">
                  <Val>250</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f">
                      <Val>4</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,156,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,156,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,0,9,0" />
                  </SDI>
                </SDI>
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="DNP02,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f">
                      <Val>4</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,157,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,157,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,0,10,0" />
                  </SDI>
                </SDI>
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="DNP02,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f">
                      <Val>4</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VMMXU1 Phase to phase voltages</Val>
              </DAI>
            </DOI>
            <DOI name="PhV" desc="Phase to ground voltages">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,152,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,152,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,4,5,0;DNP02,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,153,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,153,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,5,6,0;DNP02,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,154,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,154,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,6,7,0;DNP02,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VMMXU1 Phase to ground voltages</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="VMeasMod" desc="Selects used measurement mode" />
            <DOI name="NumPh" desc="Num of phases" />
            <DOI name="HiAlm" desc="High alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,2784,,0,0;MBS01,DA03,DA03,0,0,0,FB,2784,,0,0;I3C,DA03,DA03,1,211,1,1,211,1,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>VMMXU1 High alarm</Val>
              </DAI>
            </DOI>
            <DOI name="HiWrn" desc="High warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,2786,,0,0;MBS01,DA03,DA03,0,0,0,FB,2786,,0,0;I3C,DA03,DA03,1,211,2,1,211,2,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>VMMXU1 High warning</Val>
              </DAI>
            </DOI>
            <DOI name="LoWrn" desc="Low warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,2788,,0,0;MBS01,DA03,DA03,0,0,0,FB,2788,,0,0;I3C,DA03,DA03,1,211,3,1,211,3,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>VMMXU1 Low warning</Val>
              </DAI>
            </DOI>
            <DOI name="LoAlm" desc="Low alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,2790,,0,0;MBS01,DA03,DA03,0,0,0,FB,2790,,0,0;I3C,DA03,DA03,1,211,4,1,211,4,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>VMMXU1 Low alarm</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="VMMXU1" prefix="VAV" lnClass="MMXU" inst="1" lnType="VAVMMXU1_ED2_D_12">
            <Private type="ABB_CommonSA_FunctionInstanceRef">44</Private>
            <Private type="ABB_FunctionRefs">cb36efd1-accb-5d2c-83ea-709ead4152b6</Private>
            <DOI name="PPV" desc="Phase to phase voltages">
              <SDI name="phsAB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,218,1957,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,1957,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,194,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,218,1958,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,1958,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,195,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,218,1959,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,1959,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,196,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VMMXU1 Phase to phase voltages</Val>
              </DAI>
            </DOI>
            <DOI name="PhV" desc="Phase to earth voltages">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,218,1954,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,1954,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,191,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,218,1955,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,1955,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,192,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,218,1956,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,1956,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,193,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VMMXU1 Phase to earth voltages</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>AVG</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod" desc="Calculation mode" />
            <DOI name="ClcSrc" desc="Calculation start">
              <DAI name="setSrcRef">
                <Val>VMMXU1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="VSMSQI1" prefix="VS" lnClass="MSQI" inst="1" lnType="VSMSQI1_ED2_C_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">114</Private>
            <Private type="ABB_FunctionRefs">abd5c8a6-53c5-5afb-8422-9acb16e2dd51</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="SeqV" desc="Positive, Negative and Zero Sequence Voltage">
              <SDI name="c1">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,158,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,158,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,0,19,0;DNP02,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0" />
                  </SDI>
                </SDI>
                <DAI name="zeroDb">
                  <Val>250</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f">
                      <Val>4</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="c2">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,159,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,159,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,0,20,0;DNP02,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0" />
                  </SDI>
                </SDI>
                <DAI name="zeroDb">
                  <Val>250</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f">
                      <Val>4</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="c3">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,160,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,160,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,0,21,0;DNP02,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0" />
                  </SDI>
                </SDI>
                <DAI name="zeroDb">
                  <Val>250</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f">
                      <Val>4</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VSMSQI1 Positive, Negative and Zero Sequence Voltage</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="RESVMMXU1" prefix="RESV" lnClass="MMXU" inst="1" lnType="RESVMMXU1_ED2_E_9">
            <Private type="ABB_CommonSA_FunctionInstanceRef">41</Private>
            <Private type="ABB_FunctionRefs">1374eca4-7295-5620-9beb-ec42d26aa6d2</Private>
            <DOI name="Mod" desc="Operation" />
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="PhV" desc="Residual voltage">
              <SDI name="res">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,142,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,142,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,2,0,11,0;DNP02,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0" />
                  </SDI>
                </SDI>
                <DAI name="zeroDb">
                  <Val>250</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f">
                      <Val>4</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>RESVMMXU1 Residual voltage</Val>
              </DAI>
            </DOI>
            <DOI name="VMeasMod" desc="Selects used measurement mode" />
            <DOI name="HiAlm" desc="High alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,2764,,0,0;MBS01,DA03,DA03,0,0,0,FB,2764,,0,0;I3C,DA03,DA03,1,211,11,1,211,11,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>RESVMMXU1 High alarm</Val>
              </DAI>
            </DOI>
            <DOI name="HiWrn" desc="High warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,2766,,0,0;MBS01,DA03,DA03,0,0,0,FB,2766,,0,0;I3C,DA03,DA03,1,211,12,1,211,12,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>RESVMMXU1 High warning</Val>
              </DAI>
            </DOI>
            <DOI name="RcdRs" desc="RESVMMXU1 demands">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,2074,0,2,14,,0,0,0;MBS01,DA10,DA10,0,2074,0,2,14,,0,0,0;I3C,DA02,DA02,1,10,49,20,10,49,-1,0,20,0,,9,1,0,1,-1;DNP02,10,-1,0,0,0,BO-Reset,0,1,0;DNP01,10,-1,0,0,0,BO-Reset,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>RESVMMXU1 RESVMMXU1 demands</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="RESVMMXU1" prefix="RVAV" lnClass="MMXU" inst="1" lnType="RVAVMMXU1_ED2_E_9">
            <Private type="ABB_CommonSA_FunctionInstanceRef">41</Private>
            <Private type="ABB_FunctionRefs">1374eca4-7295-5620-9beb-ec42d26aa6d2</Private>
            <DOI name="PhV" desc="Residual voltage">
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,218,1977,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,1977,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,203,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>RESVMMXU1 Residual voltage</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method of statistical data objects">
              <DAI name="setVal">
                <Val>AVG</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod" desc="Calculation mode" />
            <DOI name="ClcSrc" desc="Object reference to source logical node">
              <DAI name="setSrcRef">
                <Val>RESVMMXU1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="RESVMMXU1" prefix="RVMA" lnClass="MMXU" inst="1" lnType="RVMAMMXU1_ED2_E_9">
            <Private type="ABB_FunctionRefs">1374eca4-7295-5620-9beb-ec42d26aa6d2</Private>
            <DOI name="PhV" desc="Residual voltage">
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,218,1983,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,1983,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>RESVMMXU1 Residual voltage</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method of statistical data objects">
              <DAI name="setVal">
                <Val>MAX</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod" desc="Calculation mode" />
            <DOI name="ClcSrc" desc="Object reference to source logical node">
              <DAI name="setSrcRef">
                <Val>RESVMMXU1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="RESVMMXU1" prefix="RVMI" lnClass="MMXU" inst="1" lnType="RVMIMMXU1_ED2_E_9">
            <Private type="ABB_FunctionRefs">1374eca4-7295-5620-9beb-ec42d26aa6d2</Private>
            <DOI name="PhV" desc="Residual voltage">
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,218,-5,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,-5,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>RESVMMXU1 Residual voltage</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method of statistical data objects">
              <DAI name="setVal">
                <Val>MIN</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod" desc="Calculation mode" />
            <DOI name="ClcSrc" desc="Object reference to source logical node">
              <DAI name="setSrcRef">
                <Val>RESVMMXU1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="X130 (AIM)" prefix="XA" lnClass="GGIO" inst="130" lnType="XAGGIO130_ED2_C_18">
            <Private type="ABB_CommonSA_FunctionInstanceRef">160</Private>
            <Private type="ABB_FunctionRefs">21c5e163-e5d2-56c6-a0b5-b0c009cab568</Private>
            <DOI name="Ind1" desc="X130-Input 1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3184,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3184,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,54,1,1,54,1,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X130 (AIM) X130-Input 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="X130-Input 2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3186,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3186,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,54,2,1,54,2,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X130 (AIM) X130-Input 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="X130-Input 3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3188,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3188,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,54,3,1,54,3,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X130 (AIM) X130-Input 3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="X130-Input 4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3190,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3190,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,54,4,1,54,4,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X130 (AIM) X130-Input 4</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms1" desc="Input 1 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms2" desc="Input 2 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms3" desc="Input 3 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms4" desc="Input 4 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="DigInInv1" desc="Input 1 inversion" />
            <DOI name="DigInInv2" desc="Input 2 inversion" />
            <DOI name="DigInInv3" desc="Input 3 inversion" />
            <DOI name="DigInInv4" desc="Input 4 inversion" />
            <DOI name="CardNam" desc="Card information" />
            <DOI name="HwId" desc="HW module" />
            <DOI name="TestStaId" desc="Testing" />
          </LN>
          <LN desc="X110 (BIO)" prefix="X" lnClass="GGIO" inst="110" lnType="XGGIO110_ED2_E_34">
            <Private type="ABB_CommonSA_FunctionInstanceRef">17</Private>
            <Private type="ABB_FunctionRefs">18835df7-86fe-5385-95de-2bbf8568ae73</Private>
            <DOI name="SPCSO1" desc="X110-Output 1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3232,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3232,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,52,101,1,52,101,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X110 (BIO) X110-Output 1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="X110-Output 2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3234,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3234,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,52,102,1,52,102,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X110 (BIO) X110-Output 2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="X110-Output 3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3236,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3236,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,52,103,1,52,103,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X110 (BIO) X110-Output 3</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="X110-Output 4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3238,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3238,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,52,104,1,52,104,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X110 (BIO) X110-Output 4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1" desc="X110-Input 1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3216,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3216,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,52,1,1,52,1,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X110 (BIO) X110-Input 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="X110-Input 2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3218,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3218,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,52,2,1,52,2,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X110 (BIO) X110-Input 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="X110-Input 3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3220,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3220,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,52,3,1,52,3,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X110 (BIO) X110-Input 3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="X110-Input 4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3222,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3222,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,52,4,1,52,4,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X110 (BIO) X110-Input 4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="X110-Input 5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3224,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3224,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,52,5,1,52,5,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X110 (BIO) X110-Input 5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="X110-Input 6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3226,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3226,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,52,6,1,52,6,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X110 (BIO) X110-Input 6</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="X110-Input 7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3228,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3228,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,52,7,1,52,7,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X110 (BIO) X110-Input 7</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="X110-Input 8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3230,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3230,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,52,8,1,52,8,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X110 (BIO) X110-Input 8</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms1" desc="Input 1 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms2" desc="Input 2 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms3" desc="Input 3 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms4" desc="Input 4 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms5" desc="Input 5 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms6" desc="Input 6 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms7" desc="Input 7 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms8" desc="Input 8 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="DigInInv1" desc="Input 1 inversion" />
            <DOI name="DigInInv2" desc="Input 2 inversion" />
            <DOI name="DigInInv3" desc="Input 3 inversion" />
            <DOI name="DigInInv4" desc="Input 4 inversion" />
            <DOI name="DigInInv5" desc="Input 5 inversion" />
            <DOI name="DigInInv6" desc="Input 6 inversion" />
            <DOI name="DigInInv7" desc="Input 7 inversion" />
            <DOI name="DigInInv8" desc="Input 8 inversion" />
            <DOI name="CardNam" desc="Card information" />
            <DOI name="HwId" desc="HW module" />
            <DOI name="TestStaId" desc="Testing" />
          </LN>
          <LN desc="X000 (COM)" prefix="X" lnClass="GGIO" inst="90" lnType="XGGIO90_ED2_F_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">16</Private>
            <Private type="ABB_FunctionRefs">d0c1e59c-80fb-53cd-8745-6642062c7df9</Private>
            <DOI name="CardNam" desc="Card information" />
            <DOI name="HwId" desc="HW module" />
            <DOI name="TestStaId" desc="Testing" />
          </LN>
          <LN desc="Redundant Ethernet" prefix="RCH" lnClass="LCCH" inst="1" lnType="RCHLCCH1_ED2_A_9">
            <Private type="ABB_CommonSA_FunctionInstanceRef">700</Private>
            <Private type="ABB_FunctionRefs">efb312d5-e65a-52b1-b042-a1b6e7a6dc1d</Private>
            <DOI name="ChLiv" desc="Physical channel status of port A">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,10,90,1,10,90,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>Redundant Ethernet Physical channel status of port A</Val>
              </DAI>
            </DOI>
            <DOI name="RedChLiv" desc="Physical channel status of port B">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,10,91,1,10,91,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>Redundant Ethernet Physical channel status of port B</Val>
              </DAI>
            </DOI>
            <DOI name="LnkLiv" desc="Link status of port A">
              <DAI name="d">
                <Val>Redundant Ethernet Link status of port A</Val>
              </DAI>
            </DOI>
            <DOI name="RedLnkLiv" desc="Link status of port B">
              <DAI name="d">
                <Val>Redundant Ethernet Link status of port B</Val>
              </DAI>
            </DOI>
            <DOI name="RedCfg" desc="Redundant mode">
              <DAI name="d">
                <Val>Redundant Ethernet Redundant mode</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="X1/X16 port Ethernet channel" prefix="SCH" lnClass="LCCH" inst="1" lnType="SCHLCCH1_ED2_A_12">
            <Private type="ABB_CommonSA_FunctionInstanceRef">704</Private>
            <Private type="ABB_FunctionRefs">58493bc6-0a8e-51f3-ad80-a0672cf32a99</Private>
            <DOI name="ChLiv" desc="Physical channel status">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,10,92,1,10,92,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X1/X16 port Ethernet channel Physical channel status</Val>
              </DAI>
            </DOI>
            <DOI name="LnkLiv" desc="Link status">
              <DAI name="d">
                <Val>X1/X16 port Ethernet channel Link status</Val>
              </DAI>
            </DOI>
            <DOI name="PortMod" desc="Ethernet port mode">
              <DAI name="d">
                <Val>X1/X16 port Ethernet channel Ethernet port mode</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="X2 port Ethernet channel" prefix="SCH" lnClass="LCCH" inst="2" lnType="SCHLCCH2_ED2_A_13">
            <Private type="ABB_CommonSA_FunctionInstanceRef">705</Private>
            <Private type="ABB_FunctionRefs">942fdd34-4048-52ad-8391-b3945f01e868</Private>
            <DOI name="ChLiv" desc="Physical channel status">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,10,93,1,10,93,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X2 port Ethernet channel Physical channel status</Val>
              </DAI>
            </DOI>
            <DOI name="LnkLiv" desc="Link status">
              <DAI name="d">
                <Val>X2 port Ethernet channel Link status</Val>
              </DAI>
            </DOI>
            <DOI name="PortMod" desc="Ethernet port mode">
              <DAI name="d">
                <Val>X2 port Ethernet channel Ethernet port mode</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="X3 port Ethernet channel" prefix="SCH" lnClass="LCCH" inst="3" lnType="SCHLCCH3_ED2_A_13">
            <Private type="ABB_CommonSA_FunctionInstanceRef">706</Private>
            <Private type="ABB_FunctionRefs">62d966a7-a8d6-5373-8b82-ef452e9271a2</Private>
            <DOI name="ChLiv" desc="Physical channel status">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,10,94,1,10,94,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X3 port Ethernet channel Physical channel status</Val>
              </DAI>
            </DOI>
            <DOI name="LnkLiv" desc="Link status">
              <DAI name="d">
                <Val>X3 port Ethernet channel Link status</Val>
              </DAI>
            </DOI>
            <DOI name="PortMod" desc="Ethernet port mode">
              <DAI name="d">
                <Val>X3 port Ethernet channel Ethernet port mode</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="DEFHPDEF1" prefix="DEFH" lnClass="PTOC" inst="1" lnType="DEFHPTOC1_ED2_F_10">
            <Private type="ABB_CommonSA_FunctionInstanceRef">6</Private>
            <Private type="ABB_FunctionRefs">5f8fd23f-7d8f-5cd2-abaa-a2f59872df5e</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="Beh" desc="Behaviour" />
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2928,,0,0;MBS01,DA03,DA03,0,0,0,FB,2928,,0,0;I3C,DA03,DA03,1,163,96,11,163,96,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DEFHPDEF1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2930,,0,0;MBS01,DA03,DA03,0,0,0,FB,2930,,0,0;I3C,DA03,DA03,1,163,98,10,163,98,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DEFHPDEF1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmACrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>40</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Selection of reset curve type" />
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="DirMod" desc="Directional Mode" />
            <DOI name="VStr" desc="Voltage start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrValMult" desc="Multiplier for scaling the start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AllwNonDir" desc="Allows prot activation as non-dir when dir info is invalid" />
            <DOI name="AMeasMod" desc="Selects used measurement mode" />
            <DOI name="InEnaMult" desc="Enables current multiplier">
              <DAI name="d">
                <Val>DEFHPDEF1 Enables current multiplier</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="EnaVLim" desc="Enable voltage limit" />
            <DOI name="TestPro" desc="Test control for outputs" />
            <DOI name="AResSigSel" desc="Selection for used Io signal" />
          </LN>
          <LN desc="DEFHPDEF1" prefix="DEFH" lnClass="RDIR" inst="1" lnType="DEFHRDIR1_ED2_F_10">
            <Private type="ABB_CommonSA_FunctionInstanceRef">6</Private>
            <Private type="ABB_FunctionRefs">5f8fd23f-7d8f-5cd2-abaa-a2f59872df5e</Private>
            <DOI name="Dir" desc="Direction">
              <DAI name="d">
                <Val>DEFHPDEF1 Direction</Val>
              </DAI>
            </DOI>
            <DOI name="ChrAng" desc="Characteristic angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-179</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinFwdAng" desc="Minimum phase angle in forward direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinRvAng" desc="Minimum phase angle in reverse direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxFwdAng" desc="Maximum phase angle in forward direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxRvAng" desc="Maximum phase angle in reverse direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValA" desc="Minimum operating current">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.005</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValV" desc="Minimum operating voltage">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PolQty" desc="Polarizing quantity" />
            <DOI name="InRcaCtl" desc="Relay characteristic angle control">
              <DAI name="d">
                <Val>DEFHPDEF1 Relay characteristic angle control</Val>
              </DAI>
            </DOI>
            <DOI name="OpModEF" desc="Operation criteria" />
            <DOI name="CorAng" desc="Correction angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RevPol" desc="Rotate polarizing quantity" />
            <DOI name="OpAEF" desc="Operating current for EF protection">
              <DAI name="d">
                <Val>DEFHPDEF1 Operating current for EF protection</Val>
              </DAI>
            </DOI>
            <DOI name="OpPolAng" desc="Angle between operating and polarizing quantity">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DEFHPDEF1 Angle between operating and polarizing quantity</Val>
              </DAI>
            </DOI>
            <DOI name="OpChrAng" desc="Angle between operating angle and characteristic angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DEFHPDEF1 Angle between operating angle and characteristic angle</Val>
              </DAI>
            </DOI>
            <DOI name="VResSigSel" desc="Selection for used Uo signal" />
          </LN>
          <LN desc="DEFLPDEF1" prefix="DEFL" lnClass="PTOC" inst="1" lnType="DEFLPTOC1_ED2_F_11">
            <Private type="ABB_CommonSA_FunctionInstanceRef">5</Private>
            <Private type="ABB_FunctionRefs">67bc5f15-66e9-598d-bb51-5f33f5f88857</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="Beh" desc="Behaviour" />
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2920,,0,0;MBS01,DA03,DA03,0,0,0,FB,2920,,0,0;I3C,DA03,DA03,1,163,84,11,163,84,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DEFLPDEF1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2922,,0,0;MBS01,DA03,DA03,0,0,0,FB,2922,,0,0;I3C,DA03,DA03,1,163,90,10,163,90,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DEFLPDEF1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmACrv" desc="Curve parameter E" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.005</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>50</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>50</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Selection of reset curve type" />
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="DirMod" desc="Directional Mode" />
            <DOI name="VStr" desc="Voltage start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrValMult" desc="Multiplier for scaling the start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AllwNonDir" desc="Allows prot activation as non-dir when dir info is invalid" />
            <DOI name="AMeasMod" desc="Selects used measurement mode" />
            <DOI name="InEnaMult" desc="Enables current multiplier">
              <DAI name="d">
                <Val>DEFLPDEF1 Enables current multiplier</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="EnaVLim" desc="Enable voltage limit" />
            <DOI name="TestPro" desc="Test control for outputs" />
            <DOI name="AResSigSel" desc="Selection for used Io signal" />
          </LN>
          <LN desc="DEFLPDEF1" prefix="DEFL" lnClass="RDIR" inst="1" lnType="DEFLRDIR1_ED2_F_11">
            <Private type="ABB_CommonSA_FunctionInstanceRef">5</Private>
            <Private type="ABB_FunctionRefs">67bc5f15-66e9-598d-bb51-5f33f5f88857</Private>
            <DOI name="Dir" desc="Direction">
              <DAI name="d">
                <Val>DEFLPDEF1 Direction</Val>
              </DAI>
            </DOI>
            <DOI name="ChrAng" desc="Characteristic angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-179</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinFwdAng" desc="Minimum phase angle in forward direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinRvAng" desc="Minimum phase angle in reverse direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxFwdAng" desc="Maximum phase angle in forward direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxRvAng" desc="Maximum phase angle in reverse direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValA" desc="Minimum operating current">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.005</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValV" desc="Minimum operating voltage">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PolQty" desc="Polarizing quantity" />
            <DOI name="InRcaCtl" desc="Relay characteristic angle control">
              <DAI name="d">
                <Val>DEFLPDEF1 Relay characteristic angle control</Val>
              </DAI>
            </DOI>
            <DOI name="OpModEF" desc="Operation criteria" />
            <DOI name="CorAng" desc="Correction angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RevPol" desc="Rotate polarizing quantity" />
            <DOI name="OpAEF" desc="Operating current for EF protection">
              <DAI name="d">
                <Val>DEFLPDEF1 Operating current for EF protection</Val>
              </DAI>
            </DOI>
            <DOI name="OpPolAng" desc="Angle between operating and polarizing quantity">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DEFLPDEF1 Angle between operating and polarizing quantity</Val>
              </DAI>
            </DOI>
            <DOI name="OpChrAng" desc="Angle between operating angle and characteristic angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DEFLPDEF1 Angle between operating angle and characteristic angle</Val>
              </DAI>
            </DOI>
            <DOI name="VResSigSel" desc="Selection for used Uo signal" />
          </LN>
          <LN desc="DEFLPDEF2" prefix="DEFL" lnClass="PTOC" inst="2" lnType="DEFLPTOC2_ED2_F_10">
            <Private type="ABB_CommonSA_FunctionInstanceRef">27</Private>
            <Private type="ABB_FunctionRefs">95559452-043a-51df-b01b-1ab9fe61834b</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="Beh" desc="Behaviour" />
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2924,,0,0;MBS01,DA03,DA03,0,0,0,FB,2924,,0,0;I3C,DA03,DA03,1,163,94,11,163,94,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DEFLPDEF2 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2926,,0,0;MBS01,DA03,DA03,0,0,0,FB,2926,,0,0;I3C,DA03,DA03,1,163,91,10,163,91,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DEFLPDEF2 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmACrv" desc="Curve parameter E" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.005</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>50</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>50</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Selection of reset curve type" />
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="DirMod" desc="Directional Mode" />
            <DOI name="VStr" desc="Voltage start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrValMult" desc="Multiplier for scaling the start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AllwNonDir" desc="Allows prot activation as non-dir when dir info is invalid" />
            <DOI name="AMeasMod" desc="Selects used measurement mode" />
            <DOI name="InEnaMult" desc="Enables current multiplier">
              <DAI name="d">
                <Val>DEFLPDEF2 Enables current multiplier</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time">
              <DAI name="d">
                <Val>DEFLPDEF2 Ratio of start time / operate time</Val>
              </DAI>
            </DOI>
            <DOI name="EnaVLim" desc="Enable voltage limit" />
            <DOI name="TestPro" desc="Test control for outputs" />
            <DOI name="AResSigSel" desc="Selection for used Io signal" />
          </LN>
          <LN desc="DEFLPDEF2" prefix="DEFL" lnClass="RDIR" inst="2" lnType="DEFLRDIR2_ED2_F_10">
            <Private type="ABB_CommonSA_FunctionInstanceRef">27</Private>
            <Private type="ABB_FunctionRefs">95559452-043a-51df-b01b-1ab9fe61834b</Private>
            <DOI name="Dir" desc="Direction">
              <DAI name="d">
                <Val>DEFLPDEF2 Direction</Val>
              </DAI>
            </DOI>
            <DOI name="ChrAng" desc="Characteristic angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-179</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinFwdAng" desc="Minimum phase angle in forward direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinRvAng" desc="Minimum phase angle in reverse direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxFwdAng" desc="Maximum phase angle in forward direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxRvAng" desc="Maximum phase angle in reverse direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValA" desc="Minimum operating current">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.005</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValV" desc="Minimum operating voltage">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PolQty" desc="Polarizing quantity" />
            <DOI name="InRcaCtl" desc="Relay characteristic angle control">
              <DAI name="d">
                <Val>DEFLPDEF2 Relay characteristic angle control</Val>
              </DAI>
            </DOI>
            <DOI name="OpModEF" desc="Operation criteria" />
            <DOI name="CorAng" desc="Correction angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RevPol" desc="Rotate polarizing quantity" />
            <DOI name="OpAEF" desc="Operating current for EF protection">
              <DAI name="d">
                <Val>DEFLPDEF2 Operating current for EF protection</Val>
              </DAI>
            </DOI>
            <DOI name="OpPolAng" desc="Angle between operating and polarizing quantity">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DEFLPDEF2 Angle between operating and polarizing quantity</Val>
              </DAI>
            </DOI>
            <DOI name="OpChrAng" desc="Angle between operating angle and characteristic angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DEFLPDEF2 Angle between operating angle and characteristic angle</Val>
              </DAI>
            </DOI>
            <DOI name="VResSigSel" desc="Selection for used Uo signal" />
          </LN>
          <LN desc="MVGAPC1" prefix="MV" lnClass="GAPC" inst="1" lnType="MVGAPC1_ED2_C_20">
            <Private type="ABB_CommonSA_FunctionInstanceRef">560</Private>
            <Private type="ABB_FunctionRefs">856b14b1-2b0c-5813-9ff7-1b08304e403b</Private>
            <DOI name="Ind1" desc="IN1">
              <DAI name="d">
                <Val>MVGAPC1 IN1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="IN2">
              <DAI name="d">
                <Val>MVGAPC1 IN2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="IN3">
              <DAI name="d">
                <Val>MVGAPC1 IN3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="IN4">
              <DAI name="d">
                <Val>MVGAPC1 IN4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="IN5">
              <DAI name="d">
                <Val>MVGAPC1 IN5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="IN6">
              <DAI name="d">
                <Val>MVGAPC1 IN6</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="IN7">
              <DAI name="d">
                <Val>MVGAPC1 IN7</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="IN8">
              <DAI name="d">
                <Val>MVGAPC1 IN8</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="Q1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,3536,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,3536,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,1,1,11,1,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>MVGAPC1 Q1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="Q2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,3538,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,3538,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,2,1,11,2,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>MVGAPC1 Q2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="Q3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,3540,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,3540,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,3,1,11,3,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>MVGAPC1 Q3</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="Q4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,3542,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,3542,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,4,1,11,4,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>MVGAPC1 Q4</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="Q5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,3544,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,3544,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,5,1,11,5,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>MVGAPC1 Q5</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="Q6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,3546,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,3546,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,6,1,11,6,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>MVGAPC1 Q6</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="Q7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,3548,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,3548,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,7,1,11,7,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>MVGAPC1 Q7</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="Q8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,3550,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,3550,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,8,1,11,8,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>MVGAPC1 Q8</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CTRL">
          <LN0 desc="Control LLN0" lnClass="LLN0" inst="" lnType="CTRL_LLN0_ED2_D_15">
            <Private type="ABB_CommonSA_FunctionInstanceRef">2</Private>
            <Private type="ABB_FunctionRefs">052b0950-5282-5b90-9b65-f09a302191f8</Private>
            <DOI name="Mod" desc="Control" />
            <DOI name="NamPlt" desc="Control">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
              <DAI name="d">
                <Val>Control LLN0 Control</Val>
              </DAI>
              <DAI name="configRev" desc="PCM600 checksum for the logical device instance and the logical node names and types">
                <Val>1458577</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Local / Remote">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,1B,2720,Local,0,0;MBS01,DA03,DA03,0,0,0,1B,2720,Local,0,0;I3C,DA03,DA03,1,10,10,1,10,10,-1,0,1,0,Local,0,1,0;DNP02,1,-1,0,3,0,0,Local BI-EvUpd,0;DNP01,1,-1,0,3,0,0,Local BI-EvUpd,0" />
            </DOI>
            <DOI name="LocKey" desc="Local operation" />
            <DOI name="LocSta" desc="Station operation">
              <DAI name="d">
                <Val>Control LLN0 Station operation</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@LD0</Val>
              </DAI>
            </DOI>
            <DOI name="MltLev" desc="Multiple levels" />
            <DOI name="CmdBlk" desc="Commands blocked">
              <DAI name="d">
                <Val>Control LLN0 Commands blocked</Val>
              </DAI>
            </DOI>
            <DOI name="LocKeyHMI" desc="Control HMI">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,1B,2721,Station,0,0,1,4,0,1,2,4;MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,All States,-1,0,0,0,0,0,0,0,0;MBS01,DA02,DA02,0,1B,2721,Station,0,0,1,4,0,1,2,4;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,All States,-1,0,0,0,0,0,0,0,0;I3C,DA02,DA02,1,10,11,1,10,11,-1,0,1,0,Station,2,4,0,1,2,4,-1,-1;DNP02,1,-2,0,3,0,0,Station BI-EvUpd,1,4,0,1,2,4;DNP02,30,-1,0,5,0,0,0,0,1,0,65535,0,65535,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Station BI-EvUpd,1,4,0,1,2,4;DNP01,30,-1,0,5,0,0,0,0,1,0,65535,0,65535,AI-EvUpd,0" />
            </DOI>
            <DOI name="LocRemMod" desc="Control mode" />
            <DOI name="StaLevSet" desc="Station authority" />
          </LN0>
          <LN desc="Std conformance" lnClass="LPHD" inst="1" lnType="LPHD_CTRL_ED2_D_15">
            <Private type="ABB_FunctionRefs">052b0950-5282-5b90-9b65-f09a302191f8</Private>
            <DOI name="PhyNam" desc="PhyNam">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="CBXCBR1" prefix="CB" lnClass="CILO" inst="1" lnType="BREAKER1_CILO_ED2_D_12_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">50</Private>
            <Private type="ABB_FunctionRefs">da5c43da-d352-53e8-b747-32df732aa7cd</Private>
            <DOI name="EnaOpn" desc="ENA_OPEN">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,DB,2824,,0,0;MBS01,DA03,DA03,0,0,0,DB,2824,,0,0;I3C,DA03,DA03,1,240,21,1,240,21,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 ENA_OPEN</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls" desc="ENA_CLOSE">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,DB,2825,,0,0;MBS01,DA03,DA03,0,0,0,DB,2825,,0,0;I3C,DA03,DA03,1,240,22,1,240,22,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 ENA_CLOSE</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="CBXCBR1" prefix="CB" lnClass="CSWI" inst="1" lnType="BREAKER1_CSWI_ED2_D_12_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">50</Private>
            <Private type="ABB_FunctionRefs">da5c43da-d352-53e8-b747-32df732aa7cd</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="Loc" desc="Local operation">
              <DAI name="d">
                <Val>CBXCBR1 Local operation</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Operation counter">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="DNP02,20,-99,RESCB1,0,0;DNP01,20,-99,RESCB1,0,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,2027,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,2027,,-1,0,0,0,0,0,0,0,0;DNP02,20,-1,0,5,5,0,0,0,0,Counter,RESCB1;DNP01,20,-1,0,5,5,0,0,0,0,Counter,RESCB1" />
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="d">
                <Val>CBXCBR1 Operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Switch, general">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,2,2052,-1,1,4,DirOpn,0,0,0;MBS02,DA10,DA10,3,2053,-1,1,5,DirCls,0,0,0;MBS02,DA10,DA10,4,2048,-1,1,0,SelOpn,0,0,0;MBS02,DA10,DA10,5,2049,-1,1,1,SelCls,0,0,0;MBS02,DA10,DA10,6,2050,-1,1,2,Cancel,0,0,0;MBS02,DA10,DA10,7,2051,-1,1,3,Operate,0,0,0;MBS01,DA10,DA10,2,2052,-1,1,4,DirOpn,0,0,0;MBS01,DA10,DA10,3,2053,-1,1,5,DirCls,0,0,0;MBS01,DA10,DA10,4,2048,-1,1,0,SelOpn,0,0,0;MBS01,DA10,DA10,5,2049,-1,1,1,SelCls,0,0,0;MBS01,DA10,DA10,6,2050,-1,1,2,Cancel,0,0,0;MBS01,DA10,DA10,7,2051,-1,1,3,Operate,0,0,0;DNP02,10,-1,0,0,0,BO-Double,1,1,0;DNP01,10,-1,0,0,0,BO-Double,1,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,11B,2804,Close,0,0,0,1,2;MBS02,DA02,DA02,0,1B,2805,Open,0,0,0,1,1;MBS02,DA02,DA02,0,1B,2806,Fault,0,0,0,2,0,3;MBS02,DA02,DA02,0,3B,2816,Close_leg,0,0,0,2,2,3;MBS02,DA02,DA02,0,3B,2818,Open_leg,0,0,0,2,1,3;MBS01,DA02,DA02,0,11B,2804,Close,0,0,0,1,2;MBS01,DA02,DA02,0,1B,2805,Open,0,0,0,1,1;MBS01,DA02,DA02,0,1B,2806,Fault,0,0,0,2,0,3;MBS01,DA02,DA02,0,3B,2816,Close_leg,0,0,0,2,2,3;MBS01,DA02,DA02,0,3B,2818,Open_leg,0,0,0,2,1,3;I3C,DA03,DA03,1,240,160,2D,240,160,-1,0,2D,0,,0,2,0;DNP02,3,-1,0,5,0,0,DP-EvUpd;DNP02,30,-1,0,5,0,0,1,0,1,0,3,0,3,AI-EvUpd,0;DNP01,3,-1,0,5,0,0,DP-EvUpd;DNP01,30,-1,0,5,0,0,1,0,1,0,3,0,3,AI-EvUpd,0" />
              <DAI name="stSeld" sAddr="MBS02,DA03,DA03,0,0,0,FB,2822,,0,0;MBS01,DA03,DA03,0,0,0,FB,2822,,0,0;I3C,DA03,DA03,1,240,120,1,240,120,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>CBXCBR1 switch position</Val>
              </DAI>
              <DAI name="dU">
                <Val>CBXCBR1 switch position</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn" desc="Switch, general">
              <DAI name="d">
                <Val>CBXCBR1 Switch, general</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls" desc="Switch, general">
              <DAI name="d">
                <Val>CBXCBR1 Switch, general</Val>
              </DAI>
            </DOI>
            <DOI name="SelOpn" desc="Selection open switch">
              <DAI name="d">
                <Val>CBXCBR1 Selection open switch</Val>
              </DAI>
            </DOI>
            <DOI name="SelCls" desc="Selection close switch">
              <DAI name="d">
                <Val>CBXCBR1 Selection close switch</Val>
              </DAI>
            </DOI>
            <DOI name="PosDlTmms" desc="Event delay">
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="PosOpn" desc="Pos 1-bit opn" />
            <DOI name="PosCls" desc="Pos 1-bit cls" />
            <DOI name="PosOk" desc="Position OK" />
            <DOI name="AdpPls" desc="Adaptive pulse" />
            <DOI name="OpnEna" desc="OPEN_ENAD">
              <DAI name="d">
                <Val>CBXCBR1 OPEN_ENAD</Val>
              </DAI>
            </DOI>
            <DOI name="ClsEna" desc="CLOSE_ENAD">
              <DAI name="d">
                <Val>CBXCBR1 CLOSE_ENAD</Val>
              </DAI>
            </DOI>
            <DOI name="InSynOk" desc="SYNC OK">
              <DAI name="d">
                <Val>CBXCBR1 SYNC OK</Val>
              </DAI>
            </DOI>
            <DOI name="SynItlByps" desc="SYNC_ITL_BYP">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,2834,,0,0;MBS01,DA03,DA03,0,0,0,FB,2834,,0,0;I3C,DA03,DA03,0,240,25,1,240,25,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 SYNC_ITL_BYP</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="CBXCBR1" prefix="CB" lnClass="XCBR" inst="1" lnType="BREAKER1_XCBR_ED2_D_12_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">50</Private>
            <Private type="ABB_FunctionRefs">da5c43da-d352-53e8-b747-32df732aa7cd</Private>
            <DOI name="EEName" desc="External equipment name plate" />
            <DOI name="OpCnt" desc="Operation counter" />
            <DOI name="Pos" desc="Switch position">
              <DAI name="d">
                <Val>CBXCBR1 switch position</Val>
              </DAI>
              <DAI name="dU">
                <Val>CBXCBR1 switch position</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Block opening">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,2836,,0,0;MBS01,DA03,DA03,0,0,0,FB,2836,,0,0;I3C,DA03,DA03,1,240,23,1,240,23,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 Block opening</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Block closing">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,2838,,0,0;MBS01,DA03,DA03,0,0,0,FB,2838,,0,0;I3C,DA03,DA03,1,240,24,1,240,24,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 Block closing</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="DCSXSWI1" prefix="DCS" lnClass="XSWI" inst="1" lnType="DCSXSWI1_ED2_C_7">
            <Private type="ABB_CommonSA_FunctionInstanceRef">57</Private>
            <Private type="ABB_FunctionRefs">d3ad67f6-5bec-5496-bac8-af48be3fc13f</Private>
            <DOI name="EEName" desc="External equipment name plate" />
            <DOI name="OpCnt" desc="Operation counter" />
            <DOI name="Pos" desc="Switch position">
              <DAI name="d">
                <Val>DCSXSWI1 switch position</Val>
              </DAI>
              <DAI name="dU">
                <Val>DCSXSWI1 switch position</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Block opening">
              <DAI name="d">
                <Val>DCSXSWI1 Block opening</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Block closing">
              <DAI name="d">
                <Val>DCSXSWI1 Block closing</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="DCSXSWI1" prefix="DCS" lnClass="CSWI" inst="1" lnType="DCSCSWI1_ED2_C_7">
            <Private type="ABB_CommonSA_FunctionInstanceRef">57</Private>
            <Private type="ABB_FunctionRefs">d3ad67f6-5bec-5496-bac8-af48be3fc13f</Private>
            <DOI name="Pos" desc="Switch position">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,11B,2792,Close,0,0,0,1,2;MBS02,DA02,DA02,0,1B,2793,Open,0,0,0,1,1;MBS02,DA02,DA02,0,1B,2794,Fault,0,0,0,2,0,3;MBS01,DA02,DA02,0,11B,2792,Close,0,0,0,1,2;MBS01,DA02,DA02,0,1B,2793,Open,0,0,0,1,1;MBS01,DA02,DA02,0,1B,2794,Fault,0,0,0,2,0,3;I3C,DA03,DA03,1,253,1,0D,253,1,-1,0,0D,0,,0,2,0;DNP02,3,-1,0,5,0,0,DP-EvUpd;DNP02,30,-1,0,5,0,0,1,0,1,0,3,0,3,AI-EvUpd,0;DNP01,3,-1,0,5,0,0,DP-EvUpd;DNP01,30,-1,0,5,0,0,1,0,1,0,3,0,3,AI-EvUpd,0" />
              <DAI name="d">
                <Val>DCSXSWI1 switch position</Val>
              </DAI>
              <DAI name="dU">
                <Val>DCSXSWI1 switch position</Val>
              </DAI>
            </DOI>
            <DOI name="PosDlTmms" desc="Event delay">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="PosOpn" desc="Pos 1-bit opn" />
            <DOI name="PosCls" desc="Pos 1-bit cls" />
            <DOI name="PosOk" desc="Position OK" />
          </LN>
          <LN desc="ESSXSWI1" prefix="ESS" lnClass="XSWI" inst="1" lnType="ESSXSWI1_ED2_C_5">
            <Private type="ABB_CommonSA_FunctionInstanceRef">58</Private>
            <Private type="ABB_FunctionRefs">aa084f35-3e6d-5b2b-a2b4-e52527306029</Private>
            <DOI name="EEName" desc="External equipment name plate" />
            <DOI name="OpCnt" desc="Operation counter" />
            <DOI name="Pos" desc="Switch position">
              <DAI name="d">
                <Val>ESSXSWI1 switch position</Val>
              </DAI>
              <DAI name="dU">
                <Val>ESSXSWI1 switch position</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Block opening">
              <DAI name="d">
                <Val>ESSXSWI1 Block opening</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Block closing">
              <DAI name="d">
                <Val>ESSXSWI1 Block closing</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="ESSXSWI1" prefix="ESS" lnClass="CSWI" inst="1" lnType="ESSCSWI1_ED2_C_5">
            <Private type="ABB_CommonSA_FunctionInstanceRef">58</Private>
            <Private type="ABB_FunctionRefs">aa084f35-3e6d-5b2b-a2b4-e52527306029</Private>
            <DOI name="Pos" desc="Switch position">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,11B,2801,Close,0,0,0,1,2;MBS02,DA02,DA02,0,1B,2802,Open,0,0,0,1,1;MBS02,DA02,DA02,0,1B,2803,Fault,0,0,0,2,0,3;MBS01,DA02,DA02,0,11B,2801,Close,0,0,0,1,2;MBS01,DA02,DA02,0,1B,2802,Open,0,0,0,1,1;MBS01,DA02,DA02,0,1B,2803,Fault,0,0,0,2,0,3;I3C,DA03,DA03,1,253,11,0D,253,11,-1,0,0D,0,,0,2,0;DNP02,3,-1,0,5,0,0,DP-EvUpd;DNP02,30,-1,0,5,0,0,1,0,1,0,3,0,3,AI-EvUpd,0;DNP01,3,-1,0,5,0,0,DP-EvUpd;DNP01,30,-1,0,5,0,0,1,0,1,0,3,0,3,AI-EvUpd,0" />
              <DAI name="d">
                <Val>ESSXSWI1 switch position</Val>
              </DAI>
              <DAI name="dU">
                <Val>ESSXSWI1 switch position</Val>
              </DAI>
            </DOI>
            <DOI name="PosDlTmms" desc="Event delay">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="PosOpn" desc="Pos 1-bit opn" />
            <DOI name="PosCls" desc="Pos 1-bit cls" />
            <DOI name="PosOk" desc="Position OK" />
          </LN>
        </LDevice>
        <LDevice desc="Disturbance recorder" inst="DR">
          <LN0 desc="DR LLN0" lnClass="LLN0" inst="" lnType="DR_LLN0_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <DOI name="Mod" desc="Operation" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
              <DAI name="swRev">
                <Val>G</Val>
              </DAI>
              <DAI name="d">
                <Val>DR LLN0 Name plate</Val>
              </DAI>
              <DAI name="configRev" desc="PCM600 checksum for the logical device instance and the logical node names and types">
                <Val>11810799</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@LD0</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="Physical device information" lnClass="LPHD" inst="1" lnType="LPHD_M_ED2_G_30">
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="PhyNam" desc="PhyNam">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Disturbance recorder" lnClass="RDRE" inst="1" lnType="RDRE_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="RcdTrg" desc="Trig recording">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,2067,0,2,7,,0,0,0;MBS01,DA10,DA10,0,2067,0,2,7,,0,0,0;I3C,DA02,DA02,1,10,41,20,10,41,-1,0,20,0,,9,1,0,1,-1;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>Disturbance recorder Trig recording</Val>
              </DAI>
            </DOI>
            <DOI name="MemClr" desc="Disturbance records">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,2068,0,2,8,,0,0,0;MBS01,DA10,DA10,0,2068,0,2,8,,0,0,0;I3C,DA02,DA02,1,10,42,20,10,42,-1,0,20,0,,9,1,0,1,-1;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>Disturbance recorder Disturbance records</Val>
              </DAI>
            </DOI>
            <DOI name="RcdMade" desc="Recording made">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,2722,,0,0;MBS01,DA03,DA03,0,0,0,FB,2722,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
            </DOI>
            <DOI name="FltNum" desc="Number of recordings">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,2052,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,2052,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,65535,0,65535,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,65535,0,65535,AI-Static,0" />
            </DOI>
            <DOI name="RcdStr" desc="Recording started">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
            </DOI>
            <DOI name="MemUsed" desc="Rec. memory used">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,2053,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,2053,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,100,0,100,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,100,0,100,AI-Static,0" />
            </DOI>
            <DOI name="PerTrgTms" desc="Periodic trig time">
              <DAI name="maxVal">
                <Val>604800</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="ExclTmms" desc="Exclusion time">
              <DAI name="maxVal">
                <Val>1000000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RcdMod" desc="Operation mode" />
            <DOI name="RcdDltInd" desc="Recording deleted">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
            </DOI>
            <DOI name="RmnRcdCap" desc="Rem. amount of rec." />
            <DOI name="MemFullSt" desc="Memory full">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
            </DOI>
            <DOI name="OvWrRcdInd" desc="Overwrite of rec.">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
            </DOI>
            <DOI name="PreTrgLen" desc="Pre-trg length">
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="RcdLen" desc="Record length">
              <DAI name="minVal">
                <Val>10</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="StoRteSel" desc="Storage rate" />
            <DOI name="StoModPer" desc="Stor. mode periodic" />
            <DOI name="StoModMan" desc="Stor. mode manual" />
            <DOI name="PerTmRmn" desc="Time to trigger" />
            <DOI name="PerTrgInd" desc="Periodic triggering">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
            </DOI>
            <DOI name="ManTrgInd" desc="Manual triggering">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
            </DOI>
          </LN>
          <LN desc="Binary ch 1" lnClass="RBDR" inst="1" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Operation" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 1 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 2" lnClass="RBDR" inst="2" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 2 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 3" lnClass="RBDR" inst="3" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 3 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 4" lnClass="RBDR" inst="4" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 4 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 5" lnClass="RBDR" inst="5" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 5 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 6" lnClass="RBDR" inst="6" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 6 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 7" lnClass="RBDR" inst="7" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 7 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 8" lnClass="RBDR" inst="8" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 8 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 9" lnClass="RBDR" inst="9" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 9 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 10" lnClass="RBDR" inst="10" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 10 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 11" lnClass="RBDR" inst="11" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 11 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 12" lnClass="RBDR" inst="12" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 12 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 13" lnClass="RBDR" inst="13" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 13 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 14" lnClass="RBDR" inst="14" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 14 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 15" lnClass="RBDR" inst="15" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 15 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 16" lnClass="RBDR" inst="16" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 16 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 17" lnClass="RBDR" inst="17" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 17 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 18" lnClass="RBDR" inst="18" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 18 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 19" lnClass="RBDR" inst="19" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 19 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 20" lnClass="RBDR" inst="20" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 20 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 21" lnClass="RBDR" inst="21" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 21 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 22" lnClass="RBDR" inst="22" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 22 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 23" lnClass="RBDR" inst="23" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 23 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 24" lnClass="RBDR" inst="24" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 24 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 25" lnClass="RBDR" inst="25" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 25 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 26" lnClass="RBDR" inst="26" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 26 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 27" lnClass="RBDR" inst="27" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 27 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 28" lnClass="RBDR" inst="28" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 28 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 29" lnClass="RBDR" inst="29" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 29 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 30" lnClass="RBDR" inst="30" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 30 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 31" lnClass="RBDR" inst="31" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 31 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 32" lnClass="RBDR" inst="32" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 32 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 33" lnClass="RBDR" inst="33" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 33 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 34" lnClass="RBDR" inst="34" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 34 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 35" lnClass="RBDR" inst="35" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 35 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 36" lnClass="RBDR" inst="36" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 36 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 37" lnClass="RBDR" inst="37" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 37 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 38" lnClass="RBDR" inst="38" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 38 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 39" lnClass="RBDR" inst="39" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 39 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 40" lnClass="RBDR" inst="40" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 40 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 41" lnClass="RBDR" inst="41" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 41 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 42" lnClass="RBDR" inst="42" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 42 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 43" lnClass="RBDR" inst="43" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 43 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 44" lnClass="RBDR" inst="44" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 44 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 45" lnClass="RBDR" inst="45" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 45 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 46" lnClass="RBDR" inst="46" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 46 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 47" lnClass="RBDR" inst="47" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 47 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 48" lnClass="RBDR" inst="48" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 48 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 49" lnClass="RBDR" inst="49" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 49 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 50" lnClass="RBDR" inst="50" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 50 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 51" lnClass="RBDR" inst="51" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 51 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 52" lnClass="RBDR" inst="52" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 52 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 53" lnClass="RBDR" inst="53" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 53 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 54" lnClass="RBDR" inst="54" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 54 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 55" lnClass="RBDR" inst="55" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 55 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 56" lnClass="RBDR" inst="56" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 56 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 57" lnClass="RBDR" inst="57" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 57 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 58" lnClass="RBDR" inst="58" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 58 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 59" lnClass="RBDR" inst="59" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 59 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 60" lnClass="RBDR" inst="60" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 60 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 61" lnClass="RBDR" inst="61" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 61 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 62" lnClass="RBDR" inst="62" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 62 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 63" lnClass="RBDR" inst="63" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 63 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 64" lnClass="RBDR" inst="64" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 64 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Analog ch 1" lnClass="RADR" inst="1" lnType="RADR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Operation" />
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ChSigSel" desc="input">
              <DAI name="d">
                <Val>IL1</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 2" lnClass="RADR" inst="2" lnType="RADR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ChSigSel" desc="input">
              <DAI name="d">
                <Val>IL2</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 3" lnClass="RADR" inst="3" lnType="RADR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ChSigSel" desc="input">
              <DAI name="d">
                <Val>IL3</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 4" lnClass="RADR" inst="4" lnType="RADR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ChSigSel" desc="input">
              <DAI name="d">
                <Val>Io</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 5" lnClass="RADR" inst="5" lnType="RADR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ChSigSel" desc="input">
              <DAI name="d">
                <Val>Uo</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 6" lnClass="RADR" inst="6" lnType="RADR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ChSigSel" desc="input">
              <DAI name="d">
                <Val>U1</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 7" lnClass="RADR" inst="7" lnType="RADR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ChSigSel" desc="input">
              <DAI name="d">
                <Val>U2</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 8" lnClass="RADR" inst="8" lnType="RADR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ChSigSel" desc="input">
              <DAI name="d">
                <Val>U3</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 9" lnClass="RADR" inst="9" lnType="RADR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ChSigSel" desc="input">
              <DAI name="d">
                <Val>Analog ch 9 input</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 10" lnClass="RADR" inst="10" lnType="RADR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ChSigSel" desc="input">
              <DAI name="d">
                <Val>Analog ch 10 input</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 11" lnClass="RADR" inst="11" lnType="RADR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ChSigSel" desc="input">
              <DAI name="d">
                <Val>Analog ch 11 input</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 12" lnClass="RADR" inst="12" lnType="RADR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">c3808441-03d2-5652-a07c-54b39680fdb3</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ChSigSel" desc="input">
              <DAI name="d">
                <Val>Analog ch 12 input</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <DataTypeTemplates>
    <LNodeType id="IEC61850_IED_Tiger_Default_Reporting_client" lnClass="IHMI">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
    </LNodeType>
    <LNodeType id="LLN0_REX61X_ED2_G3_6" lnClass="LLN0">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_OnTestBlock" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Health" type="ABBIED600_Rev4_ENS_health" />
      <DO name="NamPlt" type="ABBIED600_Rev8_LPL_LD0_LNN0_ED2_#LIB1" />
      <DO name="IndLEDRs" type="ABBIED600_Rev2_SPC_indications_e_#LIB3" transient="true" />
      <DO name="ProgLEDRs" type="ABBIED600_Rev2_SPC_indications_e_#LIB3" transient="true" />
      <DO name="MeasStatRs" type="ABBIED600_Rev2_SPC_control_e_#LIB3" />
      <DO name="PQRs" type="ABBIED600_Rev2_SPC_control_e_#LIB3" />
      <DO name="OpModSetGr" type="ABBIED600_Rev2_ENG_SP_OpModSG_e_#LIB2" />
      <DO name="ActSetGr" type="ABBIED600_Rev2_INC_control_int_e_#LIB3" />
      <DO name="Act1SetGr" type="ABBIED600_Rev1_SPC_simple_e_#LIB3" />
      <DO name="Act2SetGr" type="ABBIED600_Rev1_SPC_simple_e_#LIB3" />
      <DO name="Act3SetGr" type="ABBIED600_Rev1_SPC_simple_e_#LIB3" />
      <DO name="Act4SetGr" type="ABBIED600_Rev1_SPC_simple_e_#LIB3" />
      <DO name="Act5SetGr" type="ABBIED600_Rev1_SPC_simple_e_#LIB3" />
      <DO name="Act6SetGr" type="ABBIED600_Rev1_SPC_simple_e_#LIB3" />
      <DO name="LgcSelSetGr" type="ABBIED600_Rev1_SPC_simple_e_#LIB3" />
      <DO name="SetSvMaxDl" type="ABBIED600_Rev1_ENG_SP_SetSvMaxDl_e_#LIB2" />
      <DO name="SvMaxDl" type="ABBIED600_Rev3_MV_simple_i_e_#LIB2" />
      <DO name="SvAvDl" type="ABBIED600_Rev3_MV_simple_i_e_#LIB2" />
      <DO name="FcnSt" type="ABBIED600_Rev1_VSG_2_e_#LIB1" />
      <DO name="ParChgCnt" type="ABBIED600_Rev1_INS_retain_e_#LIB1" />
    </LNodeType>
    <LNodeType id="LPHD_REX61X_ED2_G3_6" lnClass="LPHD">
      <DO name="PhyNam" type="ABBIED600_Rev6_DPL_ied_#LIB4" />
      <DO name="PhyHealth" type="ABBIED600_Rev4_ENS_health" />
      <DO name="Proxy" type="ABBIED600_Rev1_SPS" />
      <DO name="NumPwrUp" type="ABBIED600_Rev1_INS_retain" />
      <DO name="WrmStr" type="ABBIED600_Rev1_INS_retain" />
      <DO name="WacTrg" type="ABBIED600_Rev1_INS_retain" />
      <DO name="PwrUp" type="ABBIED600_Rev1_SPS" />
    </LNodeType>
    <LNodeType id="LINF_REX61X_ED2_G3_6" lnClass="LINF">
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh_std" />
      <DO name="NamPlt" type="ABBIED600_Rev5_LPL_LD0_LINF_ED2_std" />
      <DO name="BayNam" type="ABBIED600_Rev3_VSG_2_20_e_#LIB1" />
      <DO name="CfgNam" type="ABBIED600_Rev2_VSG_1_20_e_#LIB1" />
      <DO name="DevRev" type="ABBIED600_Rev2_VSG_1_64_e" />
      <DO name="CstNam" type="ABBIED600_Rev1_VSG_2_64_e_#LIB1" />
      <DO name="CstStNam" type="ABBIED600_Rev1_VSG_2_64_e_#LIB1" />
      <DO name="CstStreNam" type="ABBIED600_Rev1_VSG_2_64_e_#LIB1" />
      <DO name="CstHouNum" type="ABBIED600_Rev1_VSG_2_64_e_#LIB1" />
      <DO name="CstZip" type="ABBIED600_Rev3_VSG_2_20_e_#LIB1" />
      <DO name="CstCityNam" type="ABBIED600_Rev1_VSG_2_64_e_#LIB1" />
      <DO name="CstCntyNam" type="ABBIED600_Rev1_VSG_2_64_e_#LIB1" />
      <DO name="CardNam" type="ABBIED600_Rev8_DPL_eeprom_2_ED2_e" />
      <DO name="TestStaId" type="ABBIED600_Rev1_LPL_VSS_dU_20_e" />
      <DO name="HwId" type="ABBIED600_Rev1_LPL_VSS_1_20_e" />
    </LNodeType>
    <LNodeType id="LDEV_REX61X_ED2_G3_6" lnClass="LDEV">
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh_std" />
      <DO name="NamPlt" type="ABBIED600_Rev2_LPL_LD0_LDEV_ED2_std" />
      <DO name="IPAddr" type="ABBIED600_Rev3_VSG_2_20_e_#LIB1" />
      <DO name="IPAddrSubNtw" type="ABBIED600_Rev3_VSG_2_20_e_#LIB1" />
      <DO name="IPAddrGtw" type="ABBIED600_Rev3_VSG_2_20_e_#LIB1" />
      <DO name="IPAddrFrt" type="ABBIED600_Rev2_VSG_1_20_e_#LIB1" />
      <DO name="Mac1" type="ABBIED600_Rev2_VSG_1_20_e_#LIB1" />
      <DO name="Mac2" type="ABBIED600_Rev2_VSG_1_20_e_#LIB1" />
      <DO name="SwrNum" type="ABBIED600_Rev1_LPL_VSS_1_20" />
      <DO name="OrdrNum" type="ABBIED600_Rev1_LPL_VSS_1_20" />
      <DO name="WrmStrDet" type="ABBIED600_Rev1_SPS" />
      <DO name="WacTrgDet" type="ABBIED600_Rev1_SPS" />
      <DO name="DevWrn" type="ABBIED600_Rev8_ENS_warning" />
      <DO name="DevFail" type="ABBIED600_Rev11_ENS_error" />
      <DO name="StLstOv" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="MeasLstOv" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="ChgAckCnt" type="ABBIED600_Rev1_INS_retain_e_#LIB1" />
      <DO name="ChgFlg" type="ABBIED600_Rev2_INC_control_int_e_#LIB3" />
      <DO name="WrmStrCmd" type="ABBIED600_Rev2_SPC_control_e_#LIB3" />
      <DO name="FailTest" type="ABBIED600_Rev2_SPC_control_e_#LIB3" />
      <DO name="BlkMod" type="ABBIED600_Rev2_ENG_SP_BlkMod_e_#LIB2" />
      <DO name="HzSetSel" type="ABBIED600_Rev2_ENG_SP_HzSet_e_#LIB2" />
      <DO name="PhRotSet" type="ABBIED600_Rev2_ENG_SP_PhRotSet_e_#LIB2" />
      <DO name="DiVThres" type="ABBIED600_Rev1_ING_SP_e_#LIB2" />
      <DO name="DiOscThres" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="DiOscHys" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="SetSeld" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="SetChg" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="PhOrdMod" type="ABBIED600_Rev2_ENG_SP_PhOrdSet_e_#LIB2" />
      <DO name="ACrvSatPnt" type="ABBIED600_Rev1_ASG_SP_f_e_#LIB2" />
      <DO name="ADmdAvMod" type="ABBIED600_Rev2_ENG_SP_DmdAvMod_e_#LIB2" />
      <DO name="MtrDmdItrv" type="ABBIED600_Rev2_ENG_SP_dmdItrv_e_#LIB2" />
      <DO name="HzAdpEna" type="ABBIED600_Rev1_SPG_SP_e_#LIB2" />
      <DO name="ModRemCtl" type="ABBIED600_Rev2_ENG_SP_ModRemCtrl_e_#LIB2" />
      <DO name="LangSel" type="ABBIED600_Rev5_ENG_SP_Languages_e_#LIB2" />
      <DO name="Contr" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="NumFrm" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="LgtLivTm" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="TmFrm" type="ABBIED600_Rev2_ENG_SP_FormatTime_e_#LIB2" />
      <DO name="DateFrm" type="ABBIED600_Rev2_ENG_SP_FormatDate_e_#LIB2" />
      <DO name="NamConvn" type="ABBIED600_Rev2_ENG_SP_NamingConvention_e_#LIB2" />
      <DO name="DftVw" type="ABBIED600_Rev4_ENG_SP_DefaultView_e_#LIB2" />
      <DO name="AcsMod" type="ABBIED600_Rev2_ENG_SP_WhmiMod_e_#LIB2" />
      <DO name="ConnExpTm" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="EvtLstClr" type="ABBIED600_Rev2_SPC_control_e_#LIB3" />
      <DO name="SLDSymFrm" type="ABBIED600_Rev2_ENG_SP_SLDSymbolFormat_e_#LIB2" />
      <DO name="ScrDlTms" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="ClsDlMod" type="ABBIED600_Rev2_ENG_SP_InUse_e_#LIB2" />
      <DO name="ClsDlTms" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="SetVsb" type="ABBIED600_Rev2_ENG_SP_SetVsb_e_#LIB2" />
      <DO name="HzAdpFail" type="ABBIED600_Rev1_SPS_e_#LIB4" />
    </LNodeType>
    <LNodeType id="GSAL_REX61X_ED2_H_9" lnClass="GSAL">
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="OpCntRs" type="ABBIED600_Rev1_INC_simple_int" />
      <DO name="NumCntRs" type="ABBIED600_Rev1_INS" />
      <DO name="AuthFail" type="ABBIED600_Rev1_SEC" />
      <DO name="AcsCtlFail" type="ABBIED600_Rev1_SEC" />
      <DO name="SvcViol" type="ABBIED600_Rev1_SEC" />
      <DO name="Ina" type="ABBIED600_Rev1_SEC" />
      <DO name="AuthRem" type="ABBIED600_Rev3_SPG_SP_authority_ED2_e" />
      <DO name="AuthAcsVw" type="ABBIED600_Rev10_ENS_AuthAcs_t" />
      <DO name="AuthAcsOpr" type="ABBIED600_Rev10_ENS_AuthAcs_t" />
      <DO name="AuthAcsEng" type="ABBIED600_Rev10_ENS_AuthAcs_t" />
      <DO name="AuthAcsAdm" type="ABBIED600_Rev10_ENS_AuthAcs_t" />
      <DO name="AuthAcsLev" type="ABBIED600_Rev2_ENG_SP_AuthAcsLev_t" />
      <DO name="RemUpdEna" type="ABBIED600_Rev1_SPG_SP_AccessAdmW_e_#LIB2" />
      <DO name="AuthRemAdm" type="ABBIED600_Rev1_VSG_2_64_e_#LIB1" />
      <DO name="AuthRemEng" type="ABBIED600_Rev1_VSG_2_64_e_#LIB1" />
      <DO name="AuthRemOpr" type="ABBIED600_Rev1_VSG_2_64_e_#LIB1" />
      <DO name="AuthRemVw" type="ABBIED600_Rev1_VSG_2_64_e_#LIB1" />
    </LNodeType>
    <LNodeType id="IHMI_REX61X_ED2_H_3" lnClass="IHMI">
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="CardNam" type="ABBIED600_Rev8_DPL_eeprom_2_ED2_e" />
      <DO name="TestStaId" type="ABBIED600_Rev1_LPL_VSS_dU_20_e" />
      <DO name="HwId" type="ABBIED600_Rev1_LPL_VSS_1_20_e" />
    </LNodeType>
    <LNodeType id="XGGIO100_ED2_D_1" lnClass="GGIO">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_OnOff_NoBlk" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="SPCSO1" type="ABBIED600_Rev2_SPC_control_#LIB2" />
      <DO name="SPCSO2" type="ABBIED600_Rev2_SPC_control_#LIB2" />
      <DO name="SPCSO3" type="ABBIED600_Rev2_SPC_control_#LIB2" />
      <DO name="SPCSO4" type="ABBIED600_Rev2_SPC_control_#LIB2" />
      <DO name="SPCSO5" type="ABBIED600_Rev2_SPC_control_#LIB2" />
      <DO name="SPCSO6" type="ABBIED600_Rev2_SPC_control_#LIB2" />
      <DO name="CardNam" type="ABBIED600_Rev8_DPL_eeprom_2_ED2_e" />
      <DO name="HwId" type="ABBIED600_Rev1_LPL_VSS_1_20_e" />
      <DO name="TestStaId" type="ABBIED600_Rev1_LPL_VSS_dU_20_e" />
    </LNodeType>
    <LNodeType id="LEDGGIO1_ED2_F_26_#LIB1" lnClass="GGIO">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Alm1" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm2" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm3" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm4" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm5" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm6" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm7" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm8" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm9" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm10" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm11" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind6" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind7" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind8" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind9" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind10" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind11" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="LEDSt1" type="ABBIED600_Rev4_ENC_control_led_e_#LIB1" />
      <DO name="LEDSt2" type="ABBIED600_Rev4_ENC_control_led_e_#LIB1" />
      <DO name="LEDSt3" type="ABBIED600_Rev4_ENC_control_led_e_#LIB1" />
      <DO name="LEDSt4" type="ABBIED600_Rev4_ENC_control_led_e_#LIB1" />
      <DO name="LEDSt5" type="ABBIED600_Rev4_ENC_control_led_e_#LIB1" />
      <DO name="LEDSt6" type="ABBIED600_Rev4_ENC_control_led_e_#LIB1" />
      <DO name="LEDSt7" type="ABBIED600_Rev4_ENC_control_led_e_#LIB1" />
      <DO name="LEDSt8" type="ABBIED600_Rev4_ENC_control_led_e_#LIB1" />
      <DO name="LEDSt9" type="ABBIED600_Rev4_ENC_control_led_e_#LIB1" />
      <DO name="LEDSt10" type="ABBIED600_Rev4_ENC_control_led_e_#LIB1" />
      <DO name="LEDSt11" type="ABBIED600_Rev4_ENC_control_led_e_#LIB1" />
      <DO name="LEDSeq1" type="ABBIED600_Rev3_ENG_SP_LedMode_e_#LIB2" />
      <DO name="LEDSeq2" type="ABBIED600_Rev3_ENG_SP_LedMode_e_#LIB2" />
      <DO name="LEDSeq3" type="ABBIED600_Rev3_ENG_SP_LedMode_e_#LIB2" />
      <DO name="LEDSeq4" type="ABBIED600_Rev3_ENG_SP_LedMode_e_#LIB2" />
      <DO name="LEDSeq5" type="ABBIED600_Rev3_ENG_SP_LedMode_e_#LIB2" />
      <DO name="LEDSeq6" type="ABBIED600_Rev3_ENG_SP_LedMode_e_#LIB2" />
      <DO name="LEDSeq7" type="ABBIED600_Rev3_ENG_SP_LedMode_e_#LIB2" />
      <DO name="LEDSeq8" type="ABBIED600_Rev3_ENG_SP_LedMode_e_#LIB2" />
      <DO name="LEDSeq9" type="ABBIED600_Rev3_ENG_SP_LedMode_e_#LIB2" />
      <DO name="LEDSeq10" type="ABBIED600_Rev3_ENG_SP_LedMode_e_#LIB2" />
      <DO name="LEDSeq11" type="ABBIED600_Rev3_ENG_SP_LedMode_e_#LIB2" />
      <DO name="InRsLED1" type="ABBIED600_Rev1_SPS_simple_e_#LIB1" />
      <DO name="InRsLED2" type="ABBIED600_Rev1_SPS_simple_e_#LIB1" />
      <DO name="InRsLED3" type="ABBIED600_Rev1_SPS_simple_e_#LIB1" />
      <DO name="InRsLED4" type="ABBIED600_Rev1_SPS_simple_e_#LIB1" />
      <DO name="InRsLED5" type="ABBIED600_Rev1_SPS_simple_e_#LIB1" />
      <DO name="InRsLED6" type="ABBIED600_Rev1_SPS_simple_e_#LIB1" />
      <DO name="InRsLED7" type="ABBIED600_Rev1_SPS_simple_e_#LIB1" />
      <DO name="InRsLED8" type="ABBIED600_Rev1_SPS_simple_e_#LIB1" />
      <DO name="InRsLED9" type="ABBIED600_Rev1_SPS_simple_e_#LIB1" />
      <DO name="InRsLED10" type="ABBIED600_Rev1_SPS_simple_e_#LIB1" />
      <DO name="InRsLED11" type="ABBIED600_Rev1_SPS_simple_e_#LIB1" />
      <DO name="AlmColr" type="ABBIED600_Rev3_ENG_SP_LedColor_e_#LIB2" />
    </LNodeType>
    <LNodeType id="GSELPRT1_ED2_D_21_#LIB1" lnClass="LPRT">
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh_std" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_lnNs_1_std" />
      <DO name="FrRxCnt" type="ABBIED600_Rev1_INS" />
      <DO name="FrTxCnt" type="ABBIED600_Rev1_INS" />
      <DO name="RxStCnt" type="ABBIED600_Rev1_INS" />
      <DO name="RxSeqCnt" type="ABBIED600_Rev1_INS" />
      <DO name="RxTestCnt" type="ABBIED600_Rev1_INS" />
      <DO name="StWrnCnt" type="ABBIED600_Rev1_INS" />
      <DO name="SeqWrnCnt" type="ABBIED600_Rev1_INS" />
      <DO name="RxTmOutCnt" type="ABBIED600_Rev1_INS" />
      <DO name="ConfErrCnt" type="ABBIED600_Rev1_INS" />
      <DO name="NdsComCnt" type="ABBIED600_Rev1_INS" />
      <DO name="DSErrCnt" type="ABBIED600_Rev1_INS" />
      <DO name="Alm" type="ABBIED600_Rev1_SPS_std_#LIB1" />
      <DO name="CntRs" type="ABBIED600_Rev2_SPC_control_e_#LIB3" />
    </LNodeType>
    <LNodeType id="MMSLPRT1_ED2_E_26" lnClass="LPRT">
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh_std" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_mms_std" />
      <DO name="SucConn" type="ABBIED600_Rev1_INS" />
      <DO name="FailConn" type="ABBIED600_Rev1_INS" />
      <DO name="ConcCnt" type="ABBIED600_Rev1_INS" />
      <DO name="TxAbtCnt" type="ABBIED600_Rev1_INS" />
      <DO name="RxAbtCnt" type="ABBIED600_Rev1_INS" />
      <DO name="TxRejCnt" type="ABBIED600_Rev1_INS" />
      <DO name="RxRqCnt" type="ABBIED600_Rev1_INS" />
      <DO name="FailRqCnt" type="ABBIED600_Rev1_INS" />
      <DO name="SucReaCnt" type="ABBIED600_Rev1_INS" />
      <DO name="FailReaCnt" type="ABBIED600_Rev1_INS" />
      <DO name="SucWrCnt" type="ABBIED600_Rev1_INS" />
      <DO name="FailWrCnt" type="ABBIED600_Rev1_INS" />
      <DO name="InfRpCnt" type="ABBIED600_Rev1_INS" />
      <DO name="ActConnCnt" type="ABBIED600_Rev1_INS" />
      <DO name="UnitMod" type="ABBIED600_Rev2_ENG_SP_UnitMod_#LIB1" />
      <DO name="SetCnfMod" type="ABBIED600_Rev2_SPC_technical_#LIB1" />
      <DO name="CntRs" type="ABBIED600_Rev2_SPC_control_#LIB2" />
      <DO name="StdConf1" type="ABBIED600_Rev1_SPG_SP_#LIB1" />
      <DO name="StdConf2" type="ABBIED600_Rev1_SPG_SP_#LIB1" />
      <DO name="ChLiv" type="ABBIED600_Rev1_SPS_std_#LIB1" />
      <DO name="CliIP1" type="ABBIED600_Rev1_LPL_VSS_1_20" />
      <DO name="CliIP2" type="ABBIED600_Rev1_LPL_VSS_1_20" />
      <DO name="CliIP3" type="ABBIED600_Rev1_LPL_VSS_1_20" />
      <DO name="CliIP4" type="ABBIED600_Rev1_LPL_VSS_1_20" />
      <DO name="CliIP5" type="ABBIED600_Rev1_LPL_VSS_1_20" />
    </LNodeType>
    <LNodeType id="GNRLLTMS1_ED2_C_15" lnClass="LTMS">
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="TmAcc" type="ABBIED600_Rev1_INS" />
      <DO name="TmSrc" type="ABBIED600_Rev1_LPL_VSS_1_64" />
      <DO name="TmSyn" type="ABBIED600_Rev1_ENS_TmSyn" />
      <DO name="TmChSt1" type="ABBIED600_Rev1_SPS" />
      <DO name="TmSrcSel1" type="ABBIED600_Rev6_ENG_SP_SyncSrc_e_#LIB2" />
      <DO name="TmSrcSt" type="ABBIED600_Rev4_ENS_TmSrc_e" />
      <DO name="DomId" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="Alm" type="ABBIED600_Rev1_SPS_std_#LIB1" />
      <DO name="Wrn" type="ABBIED600_Rev1_SPS_std_#LIB1" />
      <DO name="PTPTmSrc" type="ABBIED600_Rev2_ENS_PTPTmSrc_e" />
      <DO name="PTPClkAcc" type="ABBIED600_Rev2_ENS_PTPClkAcc_e" />
      <DO name="LocClkAcc" type="ABBIED600_Rev1_INS_e_#LIB1" />
      <DO name="MaxDevAcc" type="ABBIED600_Rev1_INS_e_#LIB1" />
      <DO name="PTPPrio1" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="PTPPrio2" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="MstrId" type="ABBIED600_Rev2_VSG_1_20_e_#LIB1" />
      <DO name="IPAddrSNTP1" type="ABBIED600_Rev3_VSG_2_20_e_#LIB1" />
      <DO name="IPAddrSNTP2" type="ABBIED600_Rev3_VSG_2_20_e_#LIB1" />
      <DO name="PTPAnncMod" type="ABBIED600_Rev1_ENG_SP_PTPAnncMod_e_#LIB2" />
    </LNodeType>
    <LNodeType id="GNRLLTIM1_ED2_C_15" lnClass="LTIM">
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="TmDT" type="ABBIED600_Rev1_SPS" />
      <DO name="TmOfsTmm" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="TmUseDT" type="ABBIED600_Rev1_SPG_SP_#LIB1" />
      <DO name="TmChgDT" type="ABBIED600_Rev3_TSG_SP_setCal" />
      <DO name="TmChgST" type="ABBIED600_Rev3_TSG_SP_setCal" />
      <DO name="TmSys" type="ABBIED600_Rev3_VSG_2_20_e_#LIB1" />
      <DO name="DateSys" type="ABBIED600_Rev3_VSG_2_20_e_#LIB1" />
      <DO name="TmOfsDT" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
    </LNodeType>
    <LNodeType id="LEDPTRC_ED2_G_7_#LIB2" lnClass="PTRC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_full" transient="true" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_full" />
      <DO name="InRs" type="ABBIED600_Rev1_SPS_simple_e_#LIB1" />
      <DO name="InOp" type="ABBIED600_Rev2_SPS_dU_e_#LIB1" />
      <DO name="InStr" type="ABBIED600_Rev2_SPS_dU_e_#LIB1" />
    </LNodeType>
    <LNodeType id="ILTCTR1_ED2_F_25" lnClass="TCTR">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="AmpSv" type="ABBIED600_Rev1_SAV_92_lite" />
      <DO name="ARtg" type="ABBIED600_Rev3_ASG_SP_ARtg_VRtg_#LIB1" />
      <DO name="Cor" type="ABBIED600_Rev1_ASG_SP_f_#LIB1" />
      <DO name="AngCor" type="ABBIED600_Rev3_ASG_SP_i_#LIB1" />
      <DO name="Alm" type="ABBIED600_Rev1_SPS_std_#LIB1" />
      <DO name="Wrn" type="ABBIED600_Rev1_SPS_std_#LIB1" />
      <DO name="ARtgScy" type="ABBIED600_Rev2_ENG_SP_ARtgSec_e_#LIB2" />
      <DO name="ARtgNom" type="ABBIED600_Rev1_ASG_SP_f_e_#LIB2" />
      <DO name="VRtgScyRat" type="ABBIED600_Rev1_ASG_SP_f_e_#LIB2" />
      <DO name="RevPol" type="ABBIED600_Rev1_SPG_SP_e_#LIB2" />
    </LNodeType>
    <LNodeType id="RESTCTR1_ED2_D_13" lnClass="TCTR">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="AmpSv" type="ABBIED600_Rev1_SAV_92_lite" />
      <DO name="ARtg" type="ABBIED600_Rev3_ASG_SP_ARtg_VRtg_#LIB1" />
      <DO name="Cor" type="ABBIED600_Rev1_ASG_SP_f_#LIB1" />
      <DO name="AngCor" type="ABBIED600_Rev3_ASG_SP_i_#LIB1" />
      <DO name="Alm" type="ABBIED600_Rev1_SPS_std_#LIB1" />
      <DO name="Wrn" type="ABBIED600_Rev1_SPS_std_#LIB1" />
      <DO name="ARtgScy" type="ABBIED600_Rev2_ENG_SP_ARtgSec_e_#LIB2" />
      <DO name="RevPol" type="ABBIED600_Rev1_SPG_SP_e_#LIB2" />
    </LNodeType>
    <LNodeType id="XGGIO120_ED2_E_18" lnClass="GGIO">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_OnOff_NoBlk" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="FilTmms1" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="FilTmms2" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="FilTmms3" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="FilTmms4" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="DigInInv1" type="ABBIED600_Rev1_SPG_SP_e_#LIB2" />
      <DO name="DigInInv2" type="ABBIED600_Rev1_SPG_SP_e_#LIB2" />
      <DO name="DigInInv3" type="ABBIED600_Rev1_SPG_SP_e_#LIB2" />
      <DO name="DigInInv4" type="ABBIED600_Rev1_SPG_SP_e_#LIB2" />
      <DO name="CardNam" type="ABBIED600_Rev8_DPL_eeprom_2_ED2_e" />
      <DO name="HwId" type="ABBIED600_Rev1_LPL_VSS_1_20_e" />
      <DO name="TestStaId" type="ABBIED600_Rev1_LPL_VSS_dU_20_e" />
    </LNodeType>
    <LNodeType id="ULTVTR1_ED2_F_26" lnClass="TVTR">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="VolSv" type="ABBIED600_Rev1_SAV_92_lite" />
      <DO name="FuFail" type="ABBIED600_Rev1_SPS" />
      <DO name="VRtg" type="ABBIED600_Rev3_ASG_SP_ARtg_VRtg_#LIB1" />
      <DO name="Rat" type="ABBIED600_Rev1_ASG_SP_f_#LIB1" />
      <DO name="Cor" type="ABBIED600_Rev1_ASG_SP_f_#LIB1" />
      <DO name="AngCor" type="ABBIED600_Rev3_ASG_SP_i_#LIB1" />
      <DO name="Alm" type="ABBIED600_Rev1_SPS_std_#LIB1" />
      <DO name="Wrn" type="ABBIED600_Rev1_SPS_std_#LIB1" />
      <DO name="VRtgScy" type="ABBIED600_Rev1_ASG_SP_f_e_#LIB2" />
      <DO name="VConnTyp" type="ABBIED600_Rev3_ENG_SP_ConnType_e_#LIB2" />
      <DO name="VInTyp" type="ABBIED600_Rev2_ENG_SP_AnInType_e_#LIB2" />
    </LNodeType>
    <LNodeType id="RESTVTR1_ED2_E_10" lnClass="TVTR">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="VolSv" type="ABBIED600_Rev1_SAV_92_lite" />
      <DO name="VRtg" type="ABBIED600_Rev3_ASG_SP_ARtg_VRtg_#LIB1" />
      <DO name="Cor" type="ABBIED600_Rev1_ASG_SP_f_#LIB1" />
      <DO name="AngCor" type="ABBIED600_Rev3_ASG_SP_i_#LIB1" />
      <DO name="Alm" type="ABBIED600_Rev1_SPS_std_#LIB1" />
      <DO name="Wrn" type="ABBIED600_Rev1_SPS_std_#LIB1" />
      <DO name="VRtgScy" type="ABBIED600_Rev1_ASG_SP_f_e_#LIB2" />
    </LNodeType>
    <LNodeType id="XAGGIO130_ED2_C_18" lnClass="GGIO">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_OnOff_NoBlk" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="FilTmms1" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="FilTmms2" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="FilTmms3" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="FilTmms4" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="DigInInv1" type="ABBIED600_Rev1_SPG_SP_e_#LIB2" />
      <DO name="DigInInv2" type="ABBIED600_Rev1_SPG_SP_e_#LIB2" />
      <DO name="DigInInv3" type="ABBIED600_Rev1_SPG_SP_e_#LIB2" />
      <DO name="DigInInv4" type="ABBIED600_Rev1_SPG_SP_e_#LIB2" />
      <DO name="CardNam" type="ABBIED600_Rev8_DPL_eeprom_2_ED2_e" />
      <DO name="HwId" type="ABBIED600_Rev1_LPL_VSS_1_20_e" />
      <DO name="TestStaId" type="ABBIED600_Rev1_LPL_VSS_dU_20_e" />
    </LNodeType>
    <LNodeType id="XGGIO110_ED2_E_34" lnClass="GGIO">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_OnOff_NoBlk" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="SPCSO1" type="ABBIED600_Rev2_SPC_control_#LIB2" />
      <DO name="SPCSO2" type="ABBIED600_Rev2_SPC_control_#LIB2" />
      <DO name="SPCSO3" type="ABBIED600_Rev2_SPC_control_#LIB2" />
      <DO name="SPCSO4" type="ABBIED600_Rev2_SPC_control_#LIB2" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind6" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind7" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind8" type="ABBIED600_Rev1_SPS" />
      <DO name="FilTmms1" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="FilTmms2" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="FilTmms3" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="FilTmms4" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="FilTmms5" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="FilTmms6" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="FilTmms7" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="FilTmms8" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="DigInInv1" type="ABBIED600_Rev1_SPG_SP_e_#LIB2" />
      <DO name="DigInInv2" type="ABBIED600_Rev1_SPG_SP_e_#LIB2" />
      <DO name="DigInInv3" type="ABBIED600_Rev1_SPG_SP_e_#LIB2" />
      <DO name="DigInInv4" type="ABBIED600_Rev1_SPG_SP_e_#LIB2" />
      <DO name="DigInInv5" type="ABBIED600_Rev1_SPG_SP_e_#LIB2" />
      <DO name="DigInInv6" type="ABBIED600_Rev1_SPG_SP_e_#LIB2" />
      <DO name="DigInInv7" type="ABBIED600_Rev1_SPG_SP_e_#LIB2" />
      <DO name="DigInInv8" type="ABBIED600_Rev1_SPG_SP_e_#LIB2" />
      <DO name="CardNam" type="ABBIED600_Rev8_DPL_eeprom_2_ED2_e" />
      <DO name="HwId" type="ABBIED600_Rev1_LPL_VSS_1_20_e" />
      <DO name="TestStaId" type="ABBIED600_Rev1_LPL_VSS_dU_20_e" />
    </LNodeType>
    <LNodeType id="XGGIO90_ED2_F_4" lnClass="GGIO">
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="CardNam" type="ABBIED600_Rev8_DPL_eeprom_2_ED2_e" />
      <DO name="HwId" type="ABBIED600_Rev1_LPL_VSS_1_20_e" />
      <DO name="TestStaId" type="ABBIED600_Rev1_LPL_VSS_dU_20_e" />
    </LNodeType>
    <LNodeType id="RCHLCCH1_ED2_A_9" lnClass="LCCH">
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="ChLiv" type="ABBIED600_Rev1_SPS" />
      <DO name="RedChLiv" type="ABBIED600_Rev1_SPS" />
      <DO name="LnkLiv" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="RedLnkLiv" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="RedCfg" type="ABBIED600_Rev1_ENG_SP_ChRedKind_t_#LIB1" />
    </LNodeType>
    <LNodeType id="SCHLCCH1_ED2_A_12" lnClass="LCCH">
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="ChLiv" type="ABBIED600_Rev1_SPS" />
      <DO name="LnkLiv" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="PortMod" type="ABBIED600_Rev4_ENG_SP_EthPortMod_e_#LIB3" />
    </LNodeType>
    <LNodeType id="SCHLCCH2_ED2_A_13" lnClass="LCCH">
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="ChLiv" type="ABBIED600_Rev1_SPS" />
      <DO name="LnkLiv" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="PortMod" type="ABBIED600_Rev4_ENG_SP_EthPortMod_e_#LIB3" />
    </LNodeType>
    <LNodeType id="SCHLCCH3_ED2_A_13" lnClass="LCCH">
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="ChLiv" type="ABBIED600_Rev1_SPS" />
      <DO name="LnkLiv" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="PortMod" type="ABBIED600_Rev4_ENG_SP_EthPortMod_e_#LIB3" />
    </LNodeType>
    <LNodeType id="CTRL_LLN0_ED2_D_15" lnClass="LLN0">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_OnTestBlockOff" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev2_LPL_CTRLDR_LNN0" />
      <DO name="Loc" type="ABBIED600_Rev1_SPS_retain" />
      <DO name="LocKey" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="LocSta" type="ABBIED600_Rev1_SPC_retain_#LIB1" />
      <DO name="GrRef" type="ABBIED600_Rev4_ORG_SP_1" />
      <DO name="MltLev" type="ABBIED600_Rev1_SPG_SP_#LIB1" />
      <DO name="CmdBlk" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="LocKeyHMI" type="ABBIED600_Rev3_ENS_LocKeyHMI_t" />
      <DO name="LocKeyOff" type="ABBIED600_Rev1_SPS_simple_t" />
      <DO name="LocKeyLoc" type="ABBIED600_Rev1_SPS_simple_t" />
      <DO name="LocKeyRem" type="ABBIED600_Rev1_SPS_simple_t" />
      <DO name="LocKeySta" type="ABBIED600_Rev1_SPS_simple_t" />
      <DO name="LocKeyAll" type="ABBIED600_Rev1_SPS_simple_t" />
      <DO name="LocRemMod" type="ABBIED600_Rev1_ENG_SP_LocRemMod_t" />
      <DO name="StaLevSet" type="ABBIED600_Rev1_ENG_SP_StaLevSet_t" />
    </LNodeType>
    <LNodeType id="LPHD_CTRL_ED2_D_15" lnClass="LPHD">
      <DO name="PhyNam" type="ABBIED600_Rev1_DPL_vendor" />
      <DO name="PhyHealth" type="ABBIED600_Rev4_ENS_health" />
      <DO name="Proxy" type="ABBIED600_Rev1_SPS_simple" />
    </LNodeType>
    <LNodeType id="FLTRFRC0_ED2_H1_108" lnClass="RFRC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD_std" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh_std" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_lnNs_1_std" />
      <DO name="Hz" type="ABBIED600_Rev3_MV_simple_i_std" />
      <DO name="FltPtR" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="FltDiskm" type="ABBIED600_Rev3_MV_simple_i_std" />
      <DO name="OpCnt" type="ABBIED600_Rev1_INS_std" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_std" />
      <DO name="InOp" type="ABBIED600_Rev1_SPS" />
      <DO name="InStr" type="ABBIED600_Rev1_SPS" />
      <DO name="RcdRs" type="ABBIED600_Rev2_SPC_control_#LIB2" />
      <DO name="SelRow" type="ABBIED600_Rev2_INC_all_rights_#LIB2" />
      <DO name="TrgSet" type="ABBIED600_Rev2_ENG_SP_TrgSet_#LIB1" />
      <DO name="AMeasMod" type="ABBIED600_Rev3_ENG_SP_MeasMod_#LIB1" />
      <DO name="ProFcn" type="ABBIED600_Rev33_ENS_ProFcn" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_#LIB1" />
      <DO name="StrOpTm" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="ActSetGr" type="ABBIED600_Rev1_INC_simple_int" />
      <DO name="ShotPntr" type="ABBIED600_Rev1_INS_d" />
      <DO name="Max50DifAA" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="Max50DifAB" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="Max50DifAC" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="Max50RstAA" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="Max50RstAB" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="Max50RstAC" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="DifAPhsA" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="DifAPhsB" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="DifAPhsC" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="RstAPhsA" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="RstAPhsB" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="RstAPhsC" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="DifARes" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="RstARes" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="Max50APhsA1" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="Max50APhsB1" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="Max50APhsC1" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="Max50ARes1" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="APhsA1" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="APhsB1" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="APhsC1" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="ARes1" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="AResClc1" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="APsSeq1" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="ANgSeq1" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="Max50APhsA2" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="Max50APhsB2" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="Max50APhsC2" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="Max50ARes2" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="APhsA2" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="APhsB2" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="APhsC2" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="ARes2" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="AResClc2" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="APsSeq2" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="ANgSeq2" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="Max50APhsA3" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="Max50APhsB3" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="Max50APhsC3" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="Max50ARes3" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="APhsA3" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="APhsB3" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="APhsC3" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="ARes3" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="AResClc3" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="APsSeq3" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="ANgSeq3" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="PhVPhsA1" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="PhVPhsB1" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="PhVPhsC1" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="PPVPhsAB1" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="PPVPhsBC1" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="PPVPhsCA1" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="VRes1" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="VZro1" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="VPsSeq1" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="VNgSeq1" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="PhVPhsA2" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="PhVPhsB2" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="PhVPhsC2" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="PPVPhsAB2" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="PPVPhsBC2" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="PPVPhsCA2" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="VRes2" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="VZro2" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="VPsSeq2" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="VNgSeq2" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="MaxTmpRl" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="AMaxNgPs" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="DifANAngVN1" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="DifAAAngVBC1" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="DifABAngVCA1" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="DifACAngVAB1" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="DifANAngVN2" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="DifAAAngVBC2" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="DifABAngVCA2" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="DifACAngVAB2" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="HzRteChg" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="CondNeut" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="SusNeut" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="PPLoopRis" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="PPLoopReact" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="InCBClr" type="ABBIED600_Rev1_SPS" />
      <DO name="CBClrTm" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
    </LNodeType>
    <LNodeType id="PHIPTOC1_ED2_E_2" lnClass="PTOC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_threephase" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="InEnaMult" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="NumPh" type="ABBIED600_Rev3_ENG_SP_StrPhSel_e_#LIB2" />
      <DO name="StrValMult" type="ABBIED600_Rev3_ASG_SG_i_e" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB2" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_ENC_TstOut_e" />
    </LNodeType>
    <LNodeType id="CCSPVC1_ED2_D_9" lnClass="SPVC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD_std" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh_std" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_lnNs_1_std" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_std" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SP_i_std" />
      <DO name="MaxOpA" type="ABBIED600_Rev3_ASG_SP_i_#LIB1" />
      <DO name="FailACirc" type="ABBIED600_Rev1_ACT_simple" />
      <DO name="SigFailAlm" type="ABBIED600_Rev1_SPS" />
      <DO name="TestSpvn" type="ABBIED600_Rev3_ENC_TestSpvn" />
      <DO name="DifAClc" type="ABBIED600_Rev3_WYE_res_simple_i_std" />
    </LNodeType>
    <LNodeType id="SEQSPVC1_ED2_D_10" lnClass="SPVC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD_std" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh_std" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_lnNs_1_std" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_std" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple_std_#LIB1" />
      <DO name="Str3Ph" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="InPosCls" type="ABBIED600_Rev1_SPS" />
      <DO name="InDCPosOpn" type="ABBIED600_Rev1_SPS" />
      <DO name="InMCBPsOpn" type="ABBIED600_Rev1_SPS" />
      <DO name="BlkValA" type="ABBIED600_Rev3_ASG_SP_i_std" />
      <DO name="NgSeqLevA" type="ABBIED600_Rev3_ASG_SP_i_#LIB1" />
      <DO name="ChgRteA" type="ABBIED600_Rev3_ASG_SP_i_#LIB1" />
      <DO name="ChgRteEna" type="ABBIED600_Rev1_SPG_SP_#LIB1" />
      <DO name="ChgRteV" type="ABBIED600_Rev3_ASG_SP_i_#LIB1" />
      <DO name="EnaSealIn" type="ABBIED600_Rev1_SPG_SP_#LIB1" />
      <DO name="BlkValV" type="ABBIED600_Rev3_ASG_SP_i_std" />
      <DO name="SealInV" type="ABBIED600_Rev3_ASG_SP_i_#LIB1" />
      <DO name="NgSeqLevV" type="ABBIED600_Rev3_ASG_SP_i_#LIB1" />
      <DO name="TestSpvn" type="ABBIED600_Rev3_ENC_TestSpvn" />
      <DO name="DeaLinValA" type="ABBIED600_Rev3_ASG_SP_i_#LIB1" />
    </LNodeType>
    <LNodeType id="INTRPTEF1_ED2_E_10" lnClass="PTEF">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="GndStr" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="DirMod" type="ABBIED600_Rev3_ENG_SG_DirMod" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_std" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_std" />
      <DO name="BlkValA" type="ABBIED600_Rev3_ASG_SP_i_std" />
      <DO name="InhEF" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB2" />
      <DO name="PkCntLim" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_ENC_TstOut_e" />
      <DO name="OpModTEF" type="ABBIED600_Rev3_ENG_SP_OpModTEF_e_#LIB2" />
      <DO name="VResSigSel" type="ABBIED600_Rev2_ENG_SP_VResSigSel_e_#LIB2" />
    </LNodeType>
    <LNodeType id="CCBRBRF1_ED2_E_6" lnClass="RBRF">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="OpEx" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="OpIn" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="FailMod" type="ABBIED600_Rev2_ENG_SP_FailMod_#LIB1" />
      <DO name="FailTmms" type="ABBIED600_Rev1_ING_SP_#LIB1" />
      <DO name="TPTrTmms" type="ABBIED600_Rev1_ING_SP_std" />
      <DO name="DetValA" type="ABBIED600_Rev3_ASG_SP_i_#LIB1" />
      <DO name="ReTrMod" type="ABBIED600_Rev2_ENG_SP_ReTrMod_#LIB1" />
      <DO name="TrPlsTmms" type="ABBIED600_Rev1_ING_SP_std" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="DetValARes" type="ABBIED600_Rev3_ASG_SP_i_e_#LIB2" />
      <DO name="AMeasMod" type="ABBIED600_Rev3_ENG_SP_MeasMod_e_#LIB2" />
      <DO name="CBAlmTmms" type="ABBIED600_Rev1_ING_SP_e_#LIB2" />
      <DO name="OpExMod" type="ABBIED600_Rev2_ENG_SP_buTripMode_e_#LIB2" />
      <DO name="InStr" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="InPosCls" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="InCBFlt" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_ENC_TstOut_e" />
      <DO name="StrLtcMod" type="ABBIED600_Rev2_ENG_SP_StrLtcMod_e_#LIB2" />
    </LNodeType>
    <LNodeType id="TRPPTRC1_ED2_F_1" lnClass="PTRC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Tr" type="ABBIED600_Rev1_ACT_simple_dU_#LIB3" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple_dU_#LIB3" transient="true" />
      <DO name="TrPlsTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="TrOutMod" type="ABBIED600_Rev2_ENG_SP_TrOutMod_e_#LIB2" />
      <DO name="LORs" type="ABBIED600_Rev2_SPC_indications_e_#LIB3" />
      <DO name="TrRs" type="ABBIED600_Rev2_SPC_indications_e_#LIB3" />
      <DO name="ClsLO" type="ABBIED600_Rev1_SPS_e_#LIB4" />
    </LNodeType>
    <LNodeType id="TRPPTRC2_ED2_F_1" lnClass="PTRC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Tr" type="ABBIED600_Rev1_ACT_simple_dU_#LIB3" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple_dU_#LIB3" transient="true" />
      <DO name="TrPlsTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="TrOutMod" type="ABBIED600_Rev2_ENG_SP_TrOutMod_e_#LIB2" />
      <DO name="LORs" type="ABBIED600_Rev2_SPC_indications_e_#LIB3" />
      <DO name="TrRs" type="ABBIED600_Rev2_SPC_indications_e_#LIB3" />
      <DO name="ClsLO" type="ABBIED600_Rev1_SPS_e_#LIB4" />
    </LNodeType>
    <LNodeType id="INRPHAR1_ED2_C_2" lnClass="PHAR">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase" />
      <DO name="PhStr" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_ENC_TstOut_e" />
    </LNodeType>
    <LNodeType id="TPGAPC1_ED2_C_6" lnClass="GAPC">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="SPCSO1" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SPCSO2" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="PlsTmms" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
    </LNodeType>
    <LNodeType id="DR_LLN0_ED2_G_30" lnClass="LLN0">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OnOff_NoBlk_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Health" type="ABBIED600_Rev4_ENS_health" />
      <DO name="NamPlt" type="ABBIED600_Rev2_LPL_CTRLDR_LNN0" />
      <DO name="GrRef" type="ABBIED600_Rev4_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="LPHD_M_ED2_G_30" lnClass="LPHD">
      <DO name="PhyNam" type="ABBIED600_Rev1_DPL_vendor" />
      <DO name="PhyHealth" type="ABBIED600_Rev4_ENS_health" />
      <DO name="Proxy" type="ABBIED600_Rev1_SPS_simple" />
    </LNodeType>
    <LNodeType id="RDRE_type_ED2_G_30" lnClass="RDRE">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="RcdTrg" type="ABBIED600_Rev2_SPC_control_#LIB2" />
      <DO name="MemClr" type="ABBIED600_Rev2_SPC_control_#LIB2" transient="true" />
      <DO name="RcdMade" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="FltNum" type="ABBIED600_Rev1_INS" />
      <DO name="RcdStr" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="MemUsed" type="ABBIED600_Rev1_INS" />
      <DO name="PerTrgTms" type="ABBIED600_Rev1_ING_SP_time_#LIB1" />
      <DO name="ExclTmms" type="ABBIED600_Rev1_ING_SP_time_#LIB1" />
      <DO name="RcdMod" type="ABBIED600_Rev1_ENG_SP_RcdMod_#LIB1" />
      <DO name="RcdDltInd" type="ABBIED600_Rev1_SPS_simple_e_#LIB1" />
      <DO name="RmnRcdCap" type="ABBIED600_Rev1_INS_e_#LIB1" />
      <DO name="MemFullSt" type="ABBIED600_Rev1_SPS_simple_e_#LIB1" />
      <DO name="OvWrRcdInd" type="ABBIED600_Rev1_SPS_simple_e_#LIB1" />
      <DO name="PreTrgLen" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="RcdLen" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="StoRteSel" type="ABBIED600_Rev2_ING_SP_EStoRte_e_#LIB2" />
      <DO name="StoModPer" type="ABBIED600_Rev2_ENG_SP_EStoMod_e_#LIB2" />
      <DO name="StoModMan" type="ABBIED600_Rev2_ENG_SP_EStoMod_e_#LIB2" />
      <DO name="PerTmRmn" type="ABBIED600_Rev1_INS_e_#LIB1" />
      <DO name="PerTrgInd" type="ABBIED600_Rev1_SPS_simple_e_#LIB1" />
      <DO name="ManTrgInd" type="ABBIED600_Rev1_SPS_simple_e_#LIB1" />
    </LNodeType>
    <LNodeType id="RBDR_type_ED2_G_30" lnClass="RBDR">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_OnOff_NoBlk" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="ChTrg" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="LevMod" type="ABBIED600_Rev2_ENG_SP_LevMod_#LIB1" />
      <DO name="StoMod" type="ABBIED600_Rev2_ENG_SP_EStoMod_e_#LIB2" />
      <DO name="ExclTmRmn" type="ABBIED600_Rev1_INS_e_#LIB1" />
      <DO name="BinInSt" type="ABBIED600_Rev1_SPS_e_#LIB4" />
    </LNodeType>
    <LNodeType id="RADR_type_ED2_G_30" lnClass="RADR">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_OnOff_NoBlk" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="ChTrg" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="HiTrgLev" type="ABBIED600_Rev3_ASG_SP_i_#LIB1" />
      <DO name="LoTrgLev" type="ABBIED600_Rev3_ASG_SP_i_#LIB1" />
      <DO name="ChSigSel" type="ABBIED600_Rev5_ENG_SP_RadrChNum_e_#LIB2" />
      <DO name="StoMod" type="ABBIED600_Rev2_ENG_SP_EStoMod_e_#LIB2" />
      <DO name="ExclTmRmn" type="ABBIED600_Rev1_INS_e_#LIB1" />
    </LNodeType>
    <LNodeType id="VMMXU1_ED2_D_12" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="PPV" type="ABBIED600_Rev3_DEL_threephase_full_i_#LIB1" />
      <DO name="PhV" type="ABBIED600_Rev3_WYE_4_#LIB1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="VMeasMod" type="ABBIED600_Rev3_ENG_SP_MeasMod_e_#LIB2" />
      <DO name="NumPh" type="ABBIED600_Rev3_ENG_SP_StrPhSel_e_#LIB2" />
      <DO name="HiAlm" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="HiWrn" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="LoWrn" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="LoAlm" type="ABBIED600_Rev1_SPS_e_#LIB4" />
    </LNodeType>
    <LNodeType id="VAVMMXU1_ED2_D_12" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="PPV" type="ABBIED600_Rev3_DEL_5_simpler_#LIB1" />
      <DO name="PhV" type="ABBIED600_Rev3_WYE_threephase_simpler_i_#LIB1" />
      <DO name="ClcMth" type="ABBIED600_Rev3_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev2_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev4_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="DPHHPTOC1_ED2_E_14" lnClass="PTOC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_threephase" transient="true" />
      <DO name="TmACrv" type="ABBIED600_Rev2_CURVE_SG" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="TmMult" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="MinOpTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="DirMod" type="ABBIED600_Rev3_ENG_SG_DirMod" />
      <DO name="InEnaMult" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="NumPh" type="ABBIED600_Rev3_ENG_SP_StrPhSel_e_#LIB2" />
      <DO name="StrValMult" type="ABBIED600_Rev3_ASG_SG_i_e" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB2" />
      <DO name="AMeasMod" type="ABBIED600_Rev3_ENG_SP_MeasMod_e_#LIB2" />
      <DO name="TestPro" type="ABBIED600_Rev2_ENC_TestPro_e" />
      <DO name="AllwNonDir" type="ABBIED600_Rev1_SPG_SP_e_#LIB2" />
      <DO name="NonDir" type="ABBIED600_Rev1_SPS_e_#LIB4" />
    </LNodeType>
    <LNodeType id="DPHHRDIR1_ED2_E_14" lnClass="RDIR">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Dir" type="ABBIED600_Rev1_ACD_threephase" />
      <DO name="ChrAng" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="MinFwdAng" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="MinRvAng" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="MaxFwdAng" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="MaxRvAng" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="BlkValA" type="ABBIED600_Rev3_ASG_SP_i_#LIB1" />
      <DO name="BlkValV" type="ABBIED600_Rev3_ASG_SP_i_#LIB1" />
      <DO name="PolQty" type="ABBIED600_Rev3_ENG_SG_PolQty" />
      <DO name="VMemTmms" type="ABBIED600_Rev1_ING_SG_e" />
      <DO name="OpChrAngPhsA" type="ABBIED600_Rev3_MV_simple_i_e_#LIB2" />
      <DO name="OpChrAngPhsB" type="ABBIED600_Rev3_MV_simple_i_e_#LIB2" />
      <DO name="OpChrAngPhsC" type="ABBIED600_Rev3_MV_simple_i_e_#LIB2" />
      <DO name="VMemUsedSt" type="ABBIED600_Rev1_SPS_e_#LIB4" />
    </LNodeType>
    <LNodeType id="DPHLPTOC1_ED2_E_14" lnClass="PTOC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_threephase" transient="true" />
      <DO name="TmACrv" type="ABBIED600_Rev2_CURVE_SG" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="TmMult" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="MinOpTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="DirMod" type="ABBIED600_Rev3_ENG_SG_DirMod" />
      <DO name="InEnaMult" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="NumPh" type="ABBIED600_Rev3_ENG_SP_StrPhSel_e_#LIB2" />
      <DO name="StrValMult" type="ABBIED600_Rev3_ASG_SG_i_e" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB2" />
      <DO name="AMeasMod" type="ABBIED600_Rev3_ENG_SP_MeasMod_e_#LIB2" />
      <DO name="TestPro" type="ABBIED600_Rev2_ENC_TestPro_e" />
      <DO name="AllwNonDir" type="ABBIED600_Rev1_SPG_SP_e_#LIB2" />
      <DO name="NonDir" type="ABBIED600_Rev1_SPS_e_#LIB4" />
    </LNodeType>
    <LNodeType id="DPHLRDIR1_ED2_E_14" lnClass="RDIR">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Dir" type="ABBIED600_Rev1_ACD_threephase" />
      <DO name="ChrAng" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="MinFwdAng" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="MinRvAng" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="MaxFwdAng" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="MaxRvAng" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="BlkValA" type="ABBIED600_Rev3_ASG_SP_i_#LIB1" />
      <DO name="BlkValV" type="ABBIED600_Rev3_ASG_SP_i_#LIB1" />
      <DO name="PolQty" type="ABBIED600_Rev3_ENG_SG_PolQty" />
      <DO name="VMemTmms" type="ABBIED600_Rev1_ING_SG_e" />
      <DO name="OpChrAngPhsA" type="ABBIED600_Rev3_MV_simple_i_e_#LIB2" />
      <DO name="OpChrAngPhsB" type="ABBIED600_Rev3_MV_simple_i_e_#LIB2" />
      <DO name="OpChrAngPhsC" type="ABBIED600_Rev3_MV_simple_i_e_#LIB2" />
      <DO name="VMemUsedSt" type="ABBIED600_Rev1_SPS_e_#LIB4" />
    </LNodeType>
    <LNodeType id="DEFHPTOC1_ED2_F_10" lnClass="PTOC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="TmACrv" type="ABBIED600_Rev2_CURVE_SG" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="TmMult" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="MinOpTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="DirMod" type="ABBIED600_Rev3_ENG_SG_DirMod" />
      <DO name="VStr" type="ABBIED600_Rev3_ASG_SG_i_std" />
      <DO name="StrValMult" type="ABBIED600_Rev3_ASG_SG_i_e" />
      <DO name="AllwNonDir" type="ABBIED600_Rev1_SPG_SP_e_#LIB2" />
      <DO name="AMeasMod" type="ABBIED600_Rev3_ENG_SP_MeasMod_e_#LIB2" />
      <DO name="InEnaMult" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB2" />
      <DO name="EnaVLim" type="ABBIED600_Rev1_SPG_SG_e" />
      <DO name="TestPro" type="ABBIED600_Rev2_ENC_TestPro_e" />
      <DO name="AResSigSel" type="ABBIED600_Rev2_ENG_SP_AResSigSel_e_#LIB2" />
    </LNodeType>
    <LNodeType id="DEFHRDIR1_ED2_F_10" lnClass="RDIR">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Dir" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="ChrAng" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="MinFwdAng" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="MinRvAng" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="MaxFwdAng" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="MaxRvAng" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="BlkValA" type="ABBIED600_Rev3_ASG_SP_i_#LIB1" />
      <DO name="BlkValV" type="ABBIED600_Rev3_ASG_SP_i_#LIB1" />
      <DO name="PolQty" type="ABBIED600_Rev1_ENG_SP_PolQty_#LIB1" />
      <DO name="InRcaCtl" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="OpModEF" type="ABBIED600_Rev2_ENG_SG_OpModEF_e" />
      <DO name="CorAng" type="ABBIED600_Rev3_ASG_SP_i_e_#LIB2" />
      <DO name="RevPol" type="ABBIED600_Rev1_SPG_SP_e_#LIB2" />
      <DO name="OpAEF" type="ABBIED600_Rev3_MV_simple_i_e_#LIB2" />
      <DO name="OpPolAng" type="ABBIED600_Rev3_MV_simple_i_e_#LIB2" />
      <DO name="OpChrAng" type="ABBIED600_Rev3_MV_simple_i_e_#LIB2" />
      <DO name="VResSigSel" type="ABBIED600_Rev2_ENG_SP_VResSigSel_e_#LIB2" />
    </LNodeType>
    <LNodeType id="DEFLPTOC2_ED2_F_10" lnClass="PTOC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="TmACrv" type="ABBIED600_Rev2_CURVE_SG" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="TmMult" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="MinOpTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="DirMod" type="ABBIED600_Rev3_ENG_SG_DirMod" />
      <DO name="VStr" type="ABBIED600_Rev3_ASG_SG_i_std" />
      <DO name="StrValMult" type="ABBIED600_Rev3_ASG_SG_i_e" />
      <DO name="AllwNonDir" type="ABBIED600_Rev1_SPG_SP_e_#LIB2" />
      <DO name="AMeasMod" type="ABBIED600_Rev3_ENG_SP_MeasMod_e_#LIB2" />
      <DO name="InEnaMult" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_simple_i_e_#LIB2" />
      <DO name="EnaVLim" type="ABBIED600_Rev1_SPG_SG_e" />
      <DO name="TestPro" type="ABBIED600_Rev2_ENC_TestPro_e" />
      <DO name="AResSigSel" type="ABBIED600_Rev2_ENG_SP_AResSigSel_e_#LIB2" />
    </LNodeType>
    <LNodeType id="DEFLRDIR2_ED2_F_10" lnClass="RDIR">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Dir" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="ChrAng" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="MinFwdAng" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="MinRvAng" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="MaxFwdAng" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="MaxRvAng" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="BlkValA" type="ABBIED600_Rev3_ASG_SP_i_#LIB1" />
      <DO name="BlkValV" type="ABBIED600_Rev3_ASG_SP_i_#LIB1" />
      <DO name="PolQty" type="ABBIED600_Rev1_ENG_SP_PolQty_#LIB1" />
      <DO name="InRcaCtl" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="OpModEF" type="ABBIED600_Rev2_ENG_SG_OpModEF_e" />
      <DO name="CorAng" type="ABBIED600_Rev3_ASG_SP_i_e_#LIB2" />
      <DO name="RevPol" type="ABBIED600_Rev1_SPG_SP_e_#LIB2" />
      <DO name="OpAEF" type="ABBIED600_Rev3_MV_simple_i_e_#LIB2" />
      <DO name="OpPolAng" type="ABBIED600_Rev3_MV_simple_i_e_#LIB2" />
      <DO name="OpChrAng" type="ABBIED600_Rev3_MV_simple_i_e_#LIB2" />
      <DO name="VResSigSel" type="ABBIED600_Rev2_ENG_SP_VResSigSel_e_#LIB2" />
    </LNodeType>
    <LNodeType id="DEFLPTOC1_ED2_F_11" lnClass="PTOC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="TmACrv" type="ABBIED600_Rev2_CURVE_SG" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="TmMult" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="MinOpTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="DirMod" type="ABBIED600_Rev3_ENG_SG_DirMod" />
      <DO name="VStr" type="ABBIED600_Rev3_ASG_SG_i_std" />
      <DO name="StrValMult" type="ABBIED600_Rev3_ASG_SG_i_e" />
      <DO name="AllwNonDir" type="ABBIED600_Rev1_SPG_SP_e_#LIB2" />
      <DO name="AMeasMod" type="ABBIED600_Rev3_ENG_SP_MeasMod_e_#LIB2" />
      <DO name="InEnaMult" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB2" />
      <DO name="EnaVLim" type="ABBIED600_Rev1_SPG_SG_e" />
      <DO name="TestPro" type="ABBIED600_Rev2_ENC_TestPro_e" />
      <DO name="AResSigSel" type="ABBIED600_Rev2_ENG_SP_AResSigSel_e_#LIB2" />
    </LNodeType>
    <LNodeType id="DEFLRDIR1_ED2_F_11" lnClass="RDIR">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Dir" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="ChrAng" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="MinFwdAng" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="MinRvAng" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="MaxFwdAng" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="MaxRvAng" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="BlkValA" type="ABBIED600_Rev3_ASG_SP_i_#LIB1" />
      <DO name="BlkValV" type="ABBIED600_Rev3_ASG_SP_i_#LIB1" />
      <DO name="PolQty" type="ABBIED600_Rev1_ENG_SP_PolQty_#LIB1" />
      <DO name="InRcaCtl" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="OpModEF" type="ABBIED600_Rev2_ENG_SG_OpModEF_e" />
      <DO name="CorAng" type="ABBIED600_Rev3_ASG_SP_i_e_#LIB2" />
      <DO name="RevPol" type="ABBIED600_Rev1_SPG_SP_e_#LIB2" />
      <DO name="OpAEF" type="ABBIED600_Rev3_MV_simple_i_e_#LIB2" />
      <DO name="OpPolAng" type="ABBIED600_Rev3_MV_simple_i_e_#LIB2" />
      <DO name="OpChrAng" type="ABBIED600_Rev3_MV_simple_i_e_#LIB2" />
      <DO name="VResSigSel" type="ABBIED600_Rev2_ENG_SP_VResSigSel_e_#LIB2" />
    </LNodeType>
    <LNodeType id="T1PTTR1_ED2_F_10" lnClass="PTTR">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Tmp" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="TmpRl" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="AlmThm" type="ABBIED600_Rev1_SPS" />
      <DO name="TmpMax" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="ConsTms1" type="ABBIED600_Rev1_ING_SG" />
      <DO name="AlmVal" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="RsTmp" type="ABBIED600_Rev2_SPC_control_e_#LIB3" />
      <DO name="InEnaMult" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="BlkThm" type="ABBIED600_Rev1_SPS" />
      <DO name="TmpUsed" type="ABBIED600_Rev3_MV_simple_i_e_#LIB2" />
      <DO name="TmpAmb" type="ABBIED600_Rev3_MV_simple_i_e_#LIB2" />
      <DO name="OpTm" type="ABBIED600_Rev3_INS_Unit_e_#LIB2" />
      <DO name="BlkThmRsTm" type="ABBIED600_Rev3_INS_Unit_e_#LIB2" />
      <DO name="AMult" type="ABBIED600_Rev1_ING_SG_e" />
      <DO name="ARef" type="ABBIED600_Rev3_ASG_SG_i_e" />
      <DO name="EnvTmpSet" type="ABBIED600_Rev3_ASG_SG_i_e" />
      <DO name="IniTmp" type="ABBIED600_Rev3_ASG_SP_i_e_#LIB2" />
      <DO name="RecTmpSet" type="ABBIED600_Rev3_ASG_SG_i_e" />
      <DO name="TmpR" type="ABBIED600_Rev3_ASG_SG_i_e" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_ENC_TstOut_e" />
    </LNodeType>
    <LNodeType id="PHPTOV3_ED2_D_5" lnClass="PTOV">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_threephase" transient="true" />
      <DO name="TmVCrv" type="ABBIED600_Rev2_CURVE_SG" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="TmMult" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="MinOpTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv_std" />
      <DO name="NumPh" type="ABBIED600_Rev3_ENG_SP_StrPhSel_e_#LIB2" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB2" />
      <DO name="TestPro" type="ABBIED600_Rev2_ENC_TestPro_e" />
      <DO name="CrvSatRl" type="ABBIED600_Rev1_ASG_SP_f_e_#LIB2" />
      <DO name="VSel" type="ABBIED600_Rev3_ENG_SP_VSel_e_#LIB2" />
      <DO name="HysRl" type="ABBIED600_Rev3_ASG_SP_i_e_#LIB2" />
      <DO name="TypTmRs" type="ABBIED600_Rev2_ENG_SG_TypTmRs_e" />
    </LNodeType>
    <LNodeType id="PHPTOV2_ED2_D_4" lnClass="PTOV">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_threephase" transient="true" />
      <DO name="TmVCrv" type="ABBIED600_Rev2_CURVE_SG" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="TmMult" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="MinOpTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv_std" />
      <DO name="NumPh" type="ABBIED600_Rev3_ENG_SP_StrPhSel_e_#LIB2" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB2" />
      <DO name="TestPro" type="ABBIED600_Rev2_ENC_TestPro_e" />
      <DO name="CrvSatRl" type="ABBIED600_Rev1_ASG_SP_f_e_#LIB2" />
      <DO name="VSel" type="ABBIED600_Rev3_ENG_SP_VSel_e_#LIB2" />
      <DO name="HysRl" type="ABBIED600_Rev3_ASG_SP_i_e_#LIB2" />
      <DO name="TypTmRs" type="ABBIED600_Rev2_ENG_SG_TypTmRs_e" />
    </LNodeType>
    <LNodeType id="PHPTOV1_ED2_D_4" lnClass="PTOV">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_threephase" transient="true" />
      <DO name="TmVCrv" type="ABBIED600_Rev2_CURVE_SG" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="TmMult" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="MinOpTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv_std" />
      <DO name="NumPh" type="ABBIED600_Rev3_ENG_SP_StrPhSel_e_#LIB2" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB2" />
      <DO name="TestPro" type="ABBIED600_Rev2_ENC_TestPro_e" />
      <DO name="CrvSatRl" type="ABBIED600_Rev1_ASG_SP_f_e_#LIB2" />
      <DO name="VSel" type="ABBIED600_Rev3_ENG_SP_VSel_e_#LIB2" />
      <DO name="HysRl" type="ABBIED600_Rev3_ASG_SP_i_e_#LIB2" />
      <DO name="TypTmRs" type="ABBIED600_Rev2_ENG_SG_TypTmRs_e" />
    </LNodeType>
    <LNodeType id="PDNSPTOC1_ED2_D_2" lnClass="PTOC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="ImbNgA" type="ABBIED600_Rev3_MV_simple_i_std" />
      <DO name="MinPhA" type="ABBIED600_Rev3_ASG_SP_i_e_#LIB2" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB2" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_ENC_TstOut_e" />
    </LNodeType>
    <LNodeType id="ROVPTOV2_ED2_D_4" lnClass="PTOV">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB2" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_ENC_TstOut_e" />
      <DO name="VResSigSel" type="ABBIED600_Rev2_ENG_SP_VResSigSel_e_#LIB2" />
    </LNodeType>
    <LNodeType id="EFHPTOC1_ED2_F_6" lnClass="PTOC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="TmACrv" type="ABBIED600_Rev2_CURVE_SG" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="TmMult" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="MinOpTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="AMeasMod" type="ABBIED600_Rev3_ENG_SP_MeasMod_e_#LIB2" />
      <DO name="StrValMult" type="ABBIED600_Rev3_ASG_SG_i_e" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB2" />
      <DO name="InEnaMult" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_ENC_TstOut_e" />
      <DO name="AResSigSel" type="ABBIED600_Rev2_ENG_SP_AResSigSel_e_#LIB2" />
    </LNodeType>
    <LNodeType id="ROVPTOV3_ED2_D_4" lnClass="PTOV">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB2" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_ENC_TstOut_e" />
      <DO name="VResSigSel" type="ABBIED600_Rev2_ENG_SP_VResSigSel_e_#LIB2" />
    </LNodeType>
    <LNodeType id="ROVPTOV1_ED2_D_4" lnClass="PTOV">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB2" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_ENC_TstOut_e" />
      <DO name="VResSigSel" type="ABBIED600_Rev2_ENG_SP_VResSigSel_e_#LIB2" />
    </LNodeType>
    <LNodeType id="PHPTUV2_ED2_D_4" lnClass="PTUV">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_threephase" transient="true" />
      <DO name="TmVCrv" type="ABBIED600_Rev2_CURVE_SG" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="TmMult" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="MinOpTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv_std" />
      <DO name="BlkVal" type="ABBIED600_Rev3_ASG_SP_i_std" />
      <DO name="NumPh" type="ABBIED600_Rev3_ENG_SP_StrPhSel_e_#LIB2" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB2" />
      <DO name="TestPro" type="ABBIED600_Rev2_ENC_TestPro_e" />
      <DO name="CrvSatRl" type="ABBIED600_Rev1_ASG_SP_f_e_#LIB2" />
      <DO name="VSel" type="ABBIED600_Rev3_ENG_SP_VSel_e_#LIB2" />
      <DO name="EnaBlkVal" type="ABBIED600_Rev1_SPG_SP_e_#LIB2" />
      <DO name="HysRl" type="ABBIED600_Rev3_ASG_SP_i_e_#LIB2" />
      <DO name="TypTmRs" type="ABBIED600_Rev2_ENG_SG_TypTmRs_e" />
    </LNodeType>
    <LNodeType id="PHPTUV1_ED2_D_4" lnClass="PTUV">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_threephase" transient="true" />
      <DO name="TmVCrv" type="ABBIED600_Rev2_CURVE_SG" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="TmMult" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="MinOpTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv_std" />
      <DO name="BlkVal" type="ABBIED600_Rev3_ASG_SP_i_std" />
      <DO name="NumPh" type="ABBIED600_Rev3_ENG_SP_StrPhSel_e_#LIB2" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB2" />
      <DO name="TestPro" type="ABBIED600_Rev2_ENC_TestPro_e" />
      <DO name="CrvSatRl" type="ABBIED600_Rev1_ASG_SP_f_e_#LIB2" />
      <DO name="VSel" type="ABBIED600_Rev3_ENG_SP_VSel_e_#LIB2" />
      <DO name="EnaBlkVal" type="ABBIED600_Rev1_SPG_SP_e_#LIB2" />
      <DO name="HysRl" type="ABBIED600_Rev3_ASG_SP_i_e_#LIB2" />
      <DO name="TypTmRs" type="ABBIED600_Rev2_ENG_SG_TypTmRs_e" />
    </LNodeType>
    <LNodeType id="PHPTUV3_ED2_D_4" lnClass="PTUV">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_threephase" transient="true" />
      <DO name="TmVCrv" type="ABBIED600_Rev2_CURVE_SG" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="TmMult" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="MinOpTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv_std" />
      <DO name="BlkVal" type="ABBIED600_Rev3_ASG_SP_i_std" />
      <DO name="NumPh" type="ABBIED600_Rev3_ENG_SP_StrPhSel_e_#LIB2" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB2" />
      <DO name="TestPro" type="ABBIED600_Rev2_ENC_TestPro_e" />
      <DO name="CrvSatRl" type="ABBIED600_Rev1_ASG_SP_f_e_#LIB2" />
      <DO name="VSel" type="ABBIED600_Rev3_ENG_SP_VSel_e_#LIB2" />
      <DO name="EnaBlkVal" type="ABBIED600_Rev1_SPG_SP_e_#LIB2" />
      <DO name="HysRl" type="ABBIED600_Rev3_ASG_SP_i_e_#LIB2" />
      <DO name="TypTmRs" type="ABBIED600_Rev2_ENG_SG_TypTmRs_e" />
    </LNodeType>
    <LNodeType id="NSPTOV1_ED2_D_3" lnClass="PTOV">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB2" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_ENC_TstOut_e" />
    </LNodeType>
    <LNodeType id="PSPTUV1_ED2_D_4" lnClass="PTUV">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="BlkVal" type="ABBIED600_Rev3_ASG_SG_i_std" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB2" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_ENC_TstOut_e" />
      <DO name="EnaBlkVal" type="ABBIED600_Rev1_SPG_SG_e" />
      <DO name="HysRl" type="ABBIED600_Rev3_ASG_SP_i_e_#LIB2" />
    </LNodeType>
    <LNodeType id="NSPTOC2_ED2_E_3" lnClass="PTOC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="TmACrv" type="ABBIED600_Rev2_CURVE_SG" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="TmMult" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="MinOpTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="InEnaMult" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="StrValMult" type="ABBIED600_Rev3_ASG_SG_i_e" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB2" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_ENC_TstOut_e" />
    </LNodeType>
    <LNodeType id="NSPTOC1_ED2_E_3" lnClass="PTOC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="TmACrv" type="ABBIED600_Rev2_CURVE_SG" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="TmMult" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="MinOpTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="InEnaMult" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="StrValMult" type="ABBIED600_Rev3_ASG_SG_i_e" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB2" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_ENC_TstOut_e" />
    </LNodeType>
    <LNodeType id="DPHLPTOC2_ED2_E_14" lnClass="PTOC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_threephase" transient="true" />
      <DO name="TmACrv" type="ABBIED600_Rev2_CURVE_SG" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="TmMult" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="MinOpTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="DirMod" type="ABBIED600_Rev3_ENG_SG_DirMod" />
      <DO name="InEnaMult" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="NumPh" type="ABBIED600_Rev3_ENG_SP_StrPhSel_e_#LIB2" />
      <DO name="StrValMult" type="ABBIED600_Rev3_ASG_SG_i_e" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB2" />
      <DO name="AMeasMod" type="ABBIED600_Rev3_ENG_SP_MeasMod_e_#LIB2" />
      <DO name="TestPro" type="ABBIED600_Rev2_ENC_TestPro_e" />
      <DO name="AllwNonDir" type="ABBIED600_Rev1_SPG_SP_e_#LIB2" />
      <DO name="NonDir" type="ABBIED600_Rev1_SPS_e_#LIB4" />
    </LNodeType>
    <LNodeType id="DPHLRDIR2_ED2_E_14" lnClass="RDIR">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Dir" type="ABBIED600_Rev1_ACD_threephase" />
      <DO name="ChrAng" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="MinFwdAng" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="MinRvAng" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="MaxFwdAng" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="MaxRvAng" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="BlkValA" type="ABBIED600_Rev3_ASG_SP_i_#LIB1" />
      <DO name="BlkValV" type="ABBIED600_Rev3_ASG_SP_i_#LIB1" />
      <DO name="PolQty" type="ABBIED600_Rev3_ENG_SG_PolQty" />
      <DO name="VMemTmms" type="ABBIED600_Rev1_ING_SG_e" />
      <DO name="OpChrAngPhsA" type="ABBIED600_Rev3_MV_simple_i_e_#LIB2" />
      <DO name="OpChrAngPhsB" type="ABBIED600_Rev3_MV_simple_i_e_#LIB2" />
      <DO name="OpChrAngPhsC" type="ABBIED600_Rev3_MV_simple_i_e_#LIB2" />
      <DO name="VMemUsedSt" type="ABBIED600_Rev1_SPS_e_#LIB4" />
    </LNodeType>
    <LNodeType id="BREAKER1_CILO_ED2_D_12_#LIB1" lnClass="CILO">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="EnaOpn" type="ABBIED600_Rev1_SPS" />
      <DO name="EnaCls" type="ABBIED600_Rev1_SPS" />
    </LNodeType>
    <LNodeType id="BREAKER1_CSWI_ED2_D_12_#LIB1" lnClass="CSWI">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Loc" type="ABBIED600_Rev1_SPS" />
      <DO name="OpCntRs" type="ABBIED600_Rev2_INC_control_int_#LIB2" />
      <DO name="Pos" type="ABBIED600_Rev8_DPC_control_#LIB3" />
      <DO name="OpOpn" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="OpCls" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="SelOpn" type="ABBIED600_Rev1_SPS" />
      <DO name="SelCls" type="ABBIED600_Rev1_SPS" />
      <DO name="PosDlTmms" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="PosOpn" type="ABBIED600_Rev1_SPS_simple_e_#LIB1" />
      <DO name="PosCls" type="ABBIED600_Rev1_SPS_simple_e_#LIB1" />
      <DO name="PosOk" type="ABBIED600_Rev1_SPS_simple_e_#LIB1" />
      <DO name="AdpPls" type="ABBIED600_Rev1_SPG_SP_e_#LIB2" />
      <DO name="OpnEna" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="ClsEna" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="InSynOk" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="SynItlByps" type="ABBIED600_Rev1_SPS_e_#LIB4" />
    </LNodeType>
    <LNodeType id="BREAKER1_XCBR_ED2_D_12_#LIB1" lnClass="XCBR">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Loc" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="EEName" type="ABBIED600_Rev4_DPL_EEName" />
      <DO name="OpCnt" type="ABBIED600_Rev1_INS" />
      <DO name="Pos" type="ABBIED600_Rev4_DPC_simple_#LIB2" />
      <DO name="BlkOpn" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="BlkCls" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="CBOpCap" type="ABBIED600_Rev2_ENS_CBOpCap" />
    </LNodeType>
    <LNodeType id="SSCBR1_ED2_F_63" lnClass="SCBR">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="ColOpn" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="OpCntAlm" type="ABBIED600_Rev1_SPS" />
      <DO name="OpTmOpn" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="OpTmCls" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="OpTmAlm" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="OpAlmNum" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="OpCntRs" type="ABBIED600_Rev1_INC_simple_int" />
      <DO name="InPosOpn" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="InPosCls" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="ColCls" type="ABBIED600_Rev1_SPS_simple_e_#LIB1" />
      <DO name="PosOpn" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="PosIvd" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="PosCls" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="OpnAlm" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="ClsAlm" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="OpCntLO" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="LonTmAlm" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="APwrAlm" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="APwrLO" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="RmnNumOpAlm" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="OpnAlmTmms" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="CorOpnTmms" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="ClsAlmTmms" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="CorClsTmms" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="CorDifTmms" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="OpLONum" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="OpNumRtg" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="NumOpAlmLev" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="OpNumFlt" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="CntIniVal" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="InaAlmTmd" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="IniInaTmd" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="InaAlmTmh" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="InaTmdCnt" type="ABBIED600_Rev1_INS_e_#LIB1" />
      <DO name="RsAccmAPwr" type="ABBIED600_Rev2_SPC_control_e_#LIB3" />
      <DO name="RsCBWear" type="ABBIED600_Rev2_SPC_control_e_#LIB3" />
      <DO name="RsTrvTm" type="ABBIED600_Rev2_SPC_control_e_#LIB3" />
      <DO name="TestSpvn" type="ABBIED600_Rev3_ENC_TestSpvn_e" />
      <DO name="TrvClcMod" type="ABBIED600_Rev2_ENG_SP_TrvClcMod_e_#LIB2" />
      <DO name="DirCff" type="ABBIED600_Rev1_ASG_SP_f_e_#LIB2" />
      <DO name="IniRmnNumOp" type="ABBIED600_Rev1_ASG_SP_f_e_#LIB2" />
      <DO name="AlmAccmAPwr" type="ABBIED600_Rev3_ASG_SP_i_e_#LIB2" />
      <DO name="AccmStopA" type="ABBIED600_Rev3_ASG_SP_i_e_#LIB2" />
      <DO name="LOAccmAPwr" type="ABBIED600_Rev3_ASG_SP_i_e_#LIB2" />
      <DO name="AExpn" type="ABBIED600_Rev1_ASG_SP_f_e_#LIB2" />
      <DO name="AOpRtg" type="ABBIED600_Rev3_ASG_SP_i_e_#LIB2" />
      <DO name="AFltRtg" type="ABBIED600_Rev3_ASG_SP_i_e_#LIB2" />
      <DO name="IniAccmAPwr" type="ABBIED600_Rev3_ASG_SP_i_e_#LIB2" />
    </LNodeType>
    <LNodeType id="SPH1SCBR1_ED2_F_63" lnClass="SCBR">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="ColOpn" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="RmnNumOp" type="ABBIED600_Rev1_INS_d_e_#LIB4" />
      <DO name="AccmAPwr" type="ABBIED600_Rev3_MV_simple_i_e_#LIB2" />
    </LNodeType>
    <LNodeType id="SPH2SCBR1_ED2_F_63" lnClass="SCBR">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="ColOpn" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="RmnNumOp" type="ABBIED600_Rev1_INS_d_e_#LIB4" />
      <DO name="AccmAPwr" type="ABBIED600_Rev3_MV_simple_i_e_#LIB2" />
    </LNodeType>
    <LNodeType id="SPH3SCBR1_ED2_F_63" lnClass="SCBR">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="ColOpn" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="RmnNumOp" type="ABBIED600_Rev1_INS_d_e_#LIB4" />
      <DO name="AccmAPwr" type="ABBIED600_Rev3_MV_simple_i_e_#LIB2" />
    </LNodeType>
    <LNodeType id="SSIMG1_ED2_F_63" lnClass="SIMG">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="InsAlm" type="ABBIED600_Rev1_SPS" />
      <DO name="InsBlk" type="ABBIED600_Rev1_SPS" />
      <DO name="PresAlm" type="ABBIED600_Rev1_SPS" />
      <DO name="PresBlk" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="InsAlmTmms" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="InsBlkTmms" type="ABBIED600_Rev1_ING_SP_e_#LIB2" />
    </LNodeType>
    <LNodeType id="SSOPM1_ED2_F_63" lnClass="SOPM">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="SprChaAlm" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="SprChaStr" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="SprChaStop" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="SprChaTmms" type="ABBIED600_Rev1_ING_SP_e_#LIB2" />
      <DO name="TmsSprCha" type="ABBIED600_Rev3_MV_simple_i_e_#LIB2" />
      <DO name="RsSprChaTm" type="ABBIED600_Rev2_SPC_control_e_#LIB3" />
    </LNodeType>
    <LNodeType id="TCSSCBR1_ED2_C_4" lnClass="SCBR">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SP_1_std" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_std" />
      <DO name="CircAlm" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_ENC_TstOut_e" />
      <DO name="ColOpn" type="ABBIED600_Rev1_SPS_simple" />
    </LNodeType>
    <LNodeType id="TCSSCBR2_ED2_C_4" lnClass="SCBR">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SP_1_std" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_std" />
      <DO name="CircAlm" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_ENC_TstOut_e" />
      <DO name="ColOpn" type="ABBIED600_Rev1_SPS_simple" />
    </LNodeType>
    <LNodeType id="DCSXSWI1_ED2_C_7" lnClass="XSWI">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Loc" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="EEName" type="ABBIED600_Rev4_DPL_EEName" />
      <DO name="OpCnt" type="ABBIED600_Rev1_INS" />
      <DO name="Pos" type="ABBIED600_Rev4_DPC_simple_#LIB2" />
      <DO name="BlkOpn" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="BlkCls" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SwTyp" type="ABBIED600_Rev1_ENS_SwTyp" />
      <DO name="SwOpCap" type="ABBIED600_Rev1_ENS_SwOpCap" />
    </LNodeType>
    <LNodeType id="DCSCSWI1_ED2_C_7" lnClass="CSWI">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Pos" type="ABBIED600_Rev4_DPC_simple_#LIB2" />
      <DO name="PosDlTmms" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="PosOpn" type="ABBIED600_Rev1_SPS_simple_e_#LIB1" />
      <DO name="PosCls" type="ABBIED600_Rev1_SPS_simple_e_#LIB1" />
      <DO name="PosOk" type="ABBIED600_Rev1_SPS_simple_e_#LIB1" />
    </LNodeType>
    <LNodeType id="VSMSQI1_ED2_C_1" lnClass="MSQI">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="SeqV" type="ABBIED600_Rev3_SEQ_2_#LIB1" />
    </LNodeType>
    <LNodeType id="CSMSQI1_ED2_C_0" lnClass="MSQI">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="SeqA" type="ABBIED600_Rev3_SEQ_2_#LIB1" />
    </LNodeType>
    <LNodeType id="RESVMMXU1_ED2_E_9" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="PhV" type="ABBIED600_Rev3_WYE_res_full_i_#LIB1" />
      <DO name="VMeasMod" type="ABBIED600_Rev3_ENG_SP_MeasMod_e_#LIB2" />
      <DO name="HiAlm" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="HiWrn" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="RcdRs" type="ABBIED600_Rev2_SPC_control_e_#LIB3" />
    </LNodeType>
    <LNodeType id="RVAVMMXU1_ED2_E_9" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="PhV" type="ABBIED600_Rev3_WYE_res_simpler_i_#LIB1" />
      <DO name="ClcMth" type="ABBIED600_Rev3_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev2_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev4_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="RVMAMMXU1_ED2_E_9" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="PhV" type="ABBIED600_Rev3_WYE_res_simpler_i_#LIB1" />
      <DO name="ClcMth" type="ABBIED600_Rev3_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev2_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev4_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="RVMIMMXU1_ED2_E_9" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="PhV" type="ABBIED600_Rev3_WYE_res_simpler_i_#LIB1" />
      <DO name="ClcMth" type="ABBIED600_Rev3_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev2_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev4_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="CMMXU1_ED2_E_12" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="A" type="ABBIED600_Rev3_WYE_threephase_full_i_#LIB1" />
      <DO name="AMeasMod" type="ABBIED600_Rev3_ENG_SP_MeasMod_e_#LIB2" />
      <DO name="NumPh" type="ABBIED600_Rev3_ENG_SP_StrPhSel_e_#LIB2" />
      <DO name="HiAlm" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="HiWrn" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="LoWrn" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="LoAlm" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="RcdRs" type="ABBIED600_Rev2_SPC_control_e_#LIB3" />
    </LNodeType>
    <LNodeType id="CAVMMXU1_ED2_E_12" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="A" type="ABBIED600_Rev3_WYE_threephase_simpler_i_#LIB1" />
      <DO name="ClcMth" type="ABBIED600_Rev3_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev2_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev4_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="CMAMMXU1_ED2_E_12" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="A" type="ABBIED600_Rev3_WYE_threephase_simpler_i_#LIB1" />
      <DO name="ClcMth" type="ABBIED600_Rev3_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev2_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev4_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="CMIMMXU1_ED2_E_12" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="A" type="ABBIED600_Rev3_WYE_threephase_simpler_i_#LIB1" />
      <DO name="ClcMth" type="ABBIED600_Rev3_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev2_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev4_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="RESCMMXU1_ED2_E_10" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="A" type="ABBIED600_Rev3_WYE_res_full_i_#LIB1" />
      <DO name="AMeasMod" type="ABBIED600_Rev3_ENG_SP_MeasMod_e_#LIB2" />
      <DO name="HiAlm" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="HiWrn" type="ABBIED600_Rev1_SPS_e_#LIB4" />
      <DO name="RcdRs" type="ABBIED600_Rev2_SPC_control_e_#LIB3" />
    </LNodeType>
    <LNodeType id="RCAVMMXU1_ED2_E_10" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="A" type="ABBIED600_Rev3_WYE_res_simpler_i_#LIB1" />
      <DO name="ClcMth" type="ABBIED600_Rev3_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev2_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev4_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="RCMAMMXU1_ED2_E_10" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="A" type="ABBIED600_Rev3_WYE_res_simpler_i_#LIB1" />
      <DO name="ClcMth" type="ABBIED600_Rev3_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev2_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev4_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="RCMIMMXU1_ED2_E_10" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="A" type="ABBIED600_Rev3_WYE_res_simpler_i_#LIB1" />
      <DO name="ClcMth" type="ABBIED600_Rev3_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev2_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev4_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="LDPRLRC1_ED2_D_11" lnClass="RLRC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD_std" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh_std" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_lnNs_1_std" />
      <DO name="RcdRs" type="ABBIED600_Rev2_SPC_control_#LIB2" />
      <DO name="QtySel1" type="ABBIED600_Rev3_ENG_SP_QtySel_#LIB2" />
      <DO name="QtySel2" type="ABBIED600_Rev3_ENG_SP_QtySel_#LIB2" />
      <DO name="QtySel3" type="ABBIED600_Rev3_ENG_SP_QtySel_#LIB2" />
      <DO name="QtySel4" type="ABBIED600_Rev3_ENG_SP_QtySel_#LIB2" />
      <DO name="QtySel5" type="ABBIED600_Rev3_ENG_SP_QtySel_#LIB2" />
      <DO name="QtySel6" type="ABBIED600_Rev3_ENG_SP_QtySel_#LIB2" />
      <DO name="QtySel7" type="ABBIED600_Rev3_ENG_SP_QtySel_#LIB2" />
      <DO name="QtySel8" type="ABBIED600_Rev3_ENG_SP_QtySel_#LIB2" />
      <DO name="QtySel9" type="ABBIED600_Rev3_ENG_SP_QtySel_#LIB2" />
      <DO name="QtySel10" type="ABBIED600_Rev3_ENG_SP_QtySel_#LIB2" />
      <DO name="QtySel11" type="ABBIED600_Rev3_ENG_SP_QtySel_#LIB2" />
      <DO name="QtySel12" type="ABBIED600_Rev3_ENG_SP_QtySel_#LIB2" />
      <DO name="MemUsed" type="ABBIED600_Rev1_INS_std" />
      <DO name="MemWrn" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="MemAlm" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="MemWrnLev" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="MemAlmLev" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
    </LNodeType>
    <LNodeType id="PEMMXU1_ED2_D_12" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="TotW" type="ABBIED600_Rev4_MV_3_#LIB1" />
      <DO name="TotVAr" type="ABBIED600_Rev4_MV_3_#LIB1" />
      <DO name="TotVA" type="ABBIED600_Rev4_MV_3_#LIB1" />
      <DO name="TotPF" type="ABBIED600_Rev4_MV_4_#LIB1" />
      <DO name="WhDir" type="ABBIED600_Rev2_ENG_SP_DirMod2_e_#LIB2" />
      <DO name="VArhDir" type="ABBIED600_Rev2_ENG_SP_DirMod2_e_#LIB2" />
      <DO name="RcdRs" type="ABBIED600_Rev2_SPC_control_e_#LIB3" />
    </LNodeType>
    <LNodeType id="PEMMTR1_ED2_D_12" lnClass="MMTR">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="SupWh" type="ABBIED600_Rev4_BCR_2_#LIB2" />
      <DO name="SupVArh" type="ABBIED600_Rev4_BCR_2_#LIB2" />
      <DO name="DmdWh" type="ABBIED600_Rev4_BCR_2_#LIB2" />
      <DO name="DmdVArh" type="ABBIED600_Rev4_BCR_2_#LIB2" />
      <DO name="IniDmdWh" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="IniSupWh" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="IniDmdVArh" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="IniSupVArh" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="SupDmdRs" type="ABBIED600_Rev2_SPC_control_e_#LIB3" />
    </LNodeType>
    <LNodeType id="PEAVMMXU1_ED2_D_12" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="TotW" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="TotVAr" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="TotVA" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="TotPF" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="ClcMod" type="ABBIED600_Rev2_ENG_SP_ClcMod" />
      <DO name="ClcMth" type="ABBIED600_Rev3_ENG_SP_ClcMth" />
      <DO name="ClcSrc" type="ABBIED600_Rev4_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="PEMAMMXU1_ED2_D_12" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="TotW" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="TotVAr" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="TotVA" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="ClcMod" type="ABBIED600_Rev2_ENG_SP_ClcMod" />
      <DO name="ClcMth" type="ABBIED600_Rev3_ENG_SP_ClcMth" />
      <DO name="ClcSrc" type="ABBIED600_Rev4_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="PEMIMMXU1_ED2_D_12" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="TotW" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="TotVAr" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="TotVA" type="ABBIED600_Rev3_MV_simple_i_#LIB1" />
      <DO name="ClcMod" type="ABBIED600_Rev2_ENG_SP_ClcMod" />
      <DO name="ClcMth" type="ABBIED600_Rev3_ENG_SP_ClcMth" />
      <DO name="ClcSrc" type="ABBIED600_Rev4_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="FMMXU1_ED2_B_2" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Hz" type="ABBIED600_Rev4_MV_5_#LIB1" />
      <DO name="DefHzSel" type="ABBIED600_Rev1_ENG_SP_DefHzSel_e_#LIB2" />
    </LNodeType>
    <LNodeType id="TPGAPC2_ED2_C_6" lnClass="GAPC">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="SPCSO1" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SPCSO2" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="PlsTmms" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
    </LNodeType>
    <LNodeType id="TPGAPC3_ED2_C_8" lnClass="GAPC">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="SPCSO1" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SPCSO2" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="PlsTmms" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
    </LNodeType>
    <LNodeType id="ESSXSWI1_ED2_C_5" lnClass="XSWI">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Loc" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="EEName" type="ABBIED600_Rev4_DPL_EEName" />
      <DO name="OpCnt" type="ABBIED600_Rev1_INS" />
      <DO name="Pos" type="ABBIED600_Rev4_DPC_simple_#LIB2" />
      <DO name="BlkOpn" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="BlkCls" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SwTyp" type="ABBIED600_Rev1_ENS_SwTyp" />
      <DO name="SwOpCap" type="ABBIED600_Rev1_ENS_SwOpCap" />
    </LNodeType>
    <LNodeType id="ESSCSWI1_ED2_C_5" lnClass="CSWI">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Pos" type="ABBIED600_Rev4_DPC_simple_#LIB2" />
      <DO name="PosDlTmms" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="PosOpn" type="ABBIED600_Rev1_SPS_simple_e_#LIB1" />
      <DO name="PosCls" type="ABBIED600_Rev1_SPS_simple_e_#LIB1" />
      <DO name="PosOk" type="ABBIED600_Rev1_SPS_simple_e_#LIB1" />
    </LNodeType>
    <LNodeType id="MVGAPC1_ED2_C_20" lnClass="GAPC">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind6" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind7" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind8" type="ABBIED600_Rev1_SPS" />
      <DO name="SPCSO1" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SPCSO2" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SPCSO3" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SPCSO4" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SPCSO5" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SPCSO6" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SPCSO7" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SPCSO8" type="ABBIED600_Rev1_SPC_simple" />
    </LNodeType>
    <DOType id="ABBIED600_Rev4_INS_health_ED1" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_HealthKind" fc="ST" dchg="true">
        <Val>Ok</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev1_SPS" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_INS_retain" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev1_INC_Mod_On_ED1" cdc="ENC">
      <DA name="stVal" bType="Enum" type="BehaviourModeKind" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_Status" fc="CF">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_INC_simple_int" cdc="INC">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_Status" fc="CF">
        <Val>status-only</Val>
      </DA>
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_INS" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev1_SEC" cdc="SEC">
      <DA name="cnt" bType="INT32U" fc="ST" dchg="true" />
      <DA name="sev" bType="Enum" type="SeverityKind" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev1_LPL_1" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ACD_threephase" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirGeneral" desc="Direction" bType="Enum" type="FaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsA" desc="Phase A" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsA" desc="Direction A" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsB" desc="Phase B" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsB" desc="Direction B" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsC" desc="Phase C" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsC" desc="Direction C" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_SPS_simple" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ACT_threephase" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsA" desc="Phase A" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsB" desc="Phase B" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsC" desc="Phase C" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ACD_simple" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirGeneral" desc="Direction" bType="Enum" type="FaultDirectionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ACT_simple" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ACT_full" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsA" desc="Phase A" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsB" desc="Phase B" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsC" desc="Phase C" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="neut" desc="Neutral" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ACD_full" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirGeneral" desc="Direction" bType="Enum" type="FaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsA" desc="Phase A" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsA" desc="Direction A" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsB" desc="Phase B" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsB" desc="Direction B" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsC" desc="Phase C" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsC" desc="Direction C" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="neut" desc="Neutral" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirNeut" desc="Direction neut" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_SPC_simple" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_Status" fc="CF">
        <Val>status-only</Val>
      </DA>
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_INS_d" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_SAV_92_lite" cdc="SAV">
      <DA name="instMag" bType="Struct" type="AnalogueValue_i" fc="MX" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="sVC" bType="Struct" type="ScaledValueConfig" fc="CF" />
    </DOType>
    <DOType id="ABBIED600_Rev2_LPL_CTRLDR_LNN0" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="configRev" bType="VisString255" fc="DC" />
      <DA name="ldNs" bType="VisString255" valKind="Conf" fc="EX" />
    </DOType>
    <DOType id="ABBIED600_Rev1_SPS_retain" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev1_DPL_vendor" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev4_DPL_EEName" cdc="DPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
      <DA name="serNum" bType="VisString255" fc="DC" />
      <DA name="model" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_INS_retain_e_#LIB1" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_ENS_TmSrc_e" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev3_TmSrc" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENS_PTPClkAcc_e" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_PTPClkAcc" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_INS_e_#LIB1" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_SPS_simple_e_#LIB1" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev8_DPL_eeprom_2_ED2_e" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="hwRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="serNum" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="model" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SG_TypTmRs_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_TypTmRs" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SG_TypRsCrv" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ResetCurveKind" fc="SE" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SG_DirMod" cdc="ENG">
      <DA name="setVal" bType="Enum" type="DirectionModeKind" fc="SE" />
    </DOType>
    <DOType id="ABBIED600_Rev1_SPG_SG_e" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" fc="SE">
        <Val>false</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SG_OpModEF_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_OpModEF" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENS_LocKeyHMI_t" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev3_LocKeyHMI" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_SPS_simple_t" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENS_CBOpCap" cdc="ENS">
      <DA name="stVal" bType="Enum" type="BreakerOpCapabilityKind_#LIB1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ENS_SwTyp" cdc="ENS">
      <DA name="stVal" bType="Enum" type="SwitchFunctionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ENS_SwOpCap" cdc="ENS">
      <DA name="stVal" bType="Enum" type="SwitchingCapabilityKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ENC_Mod_OnTestBlock" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_Mod_OnTestBlock_#LIB1" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnTestBlockOff" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_ENS_health" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_HealthKind" fc="ST" dchg="true">
        <Val>Ok</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_OpModSG_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_OpModSG" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ING_SP_#LIB1" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" dchg="true" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF">
        <Val>1</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ING_SP_1_#LIB1" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" dchg="true" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
    </DOType>
    <DOType id="ABBIED600_Rev1_SPG_SP_#LIB1" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" fc="SP" dchg="true">
        <Val>false</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_SPG_SP_authority_ED2_e" cdc="SPG">
      <DA name="setVal" desc="Authority override" bType="BOOLEAN" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_SPG_SP_AccessAdmW_e_#LIB2" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_SPG_SP_e_#LIB2" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" fc="SP" dchg="true">
        <Val>false</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ING_SP_1_e_#LIB2" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" dchg="true" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENS_TmSyn" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABB_REX615_TmSyn" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev6_ENG_SP_SyncSrc_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev5_SyncSrc" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENS_PTPTmSrc_e" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_PTPTmSrc" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENG_SP_PTPAnncMod_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_PTPAnncMod" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_TSG_SP_setCal" cdc="TSG">
      <DA name="setCal" bType="Struct" type="ABBIED600_Rev1_setCal" fc="SP" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_UnitMod_#LIB1" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_UnitMod" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev2_SPC_technical_#LIB1" cdc="SPC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_#LIB1" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENC_Mod_OffOn_FD_std" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_Mod_OnOff_#LIB1" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnOff" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENC_Mod_OffOn_FD" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_Mod_OnOff_#LIB1" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnOff" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENC_Mod_On" cdc="ENC">
      <DA name="stVal" bType="Enum" type="BehaviourModeKind" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_Status" fc="CF">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ING_SP_e_#LIB2" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" dchg="true" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF">
        <Val>1</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENC_Mod_OnTestBlockOff" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_Mod_OnBlockOff_#LIB1" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnBlockOff" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_ORG_SP_1" cdc="ORG">
      <DA name="setSrcRef" bType="ObjRef" fc="SP" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ENG_SP_LocRemMod_t" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_LocRemMod" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENG_SP_StaLevSet_t" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_StaLevSet" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_LedMode_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_LedMode" fc="SP" dchg="true">
        <Val>Follow-S</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_LedColor_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_LedColor" fc="SP" dchg="true">
        <Val>Green</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_ConnType_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_ConnType" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_ARtgSec_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_ARtgSec" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_SPS_simple_std" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ING_SG" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SE" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF">
        <Val>1</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev20_ENC_TstOut_e" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev20_TstOut_Oper_#LIB1" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev20_TstOutKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_StrPhSel_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_StrPhSel" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_AResSigSel_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_AResSigSel" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_TrOutMod_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_TrOutMod" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ING_SP_std" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" dchg="true" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF">
        <Val>1</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_ReTrMod_#LIB1" cdc="ENG">
      <DA name="setVal" bType="Enum" type="RetripModeKind" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_MeasMod_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_MeasMod" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_buTripMode_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_buTripMode" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_StrLtcMod_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_StrLtcMod" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENC_Mod_OnOff_NoBlk_FD" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_Mod_OnOff_#LIB1" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnOff" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENC_Mod_OnOff_NoBlk" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_Mod_OnOff_#LIB1" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnOff" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_EStoMod_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_EStoMod" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_LevMod_#LIB1" cdc="ENG">
      <DA name="setVal" bType="Enum" type="LevelTriggerModeKind" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev1_INS_std" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_TrgSet_#LIB1" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_TrgSet" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_MeasMod_#LIB1" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_MeasMod" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ING_SP_time_#LIB1" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" dchg="true" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF">
        <Val>300000</Val>
      </DA>
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF">
        <Val>1</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENG_SP_RcdMod_#LIB1" cdc="ENG">
      <DA name="setVal" bType="Enum" type="RecordingModeKind" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ING_SP_EStoRte_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_EStoRte" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENG_SP_PolQty_#LIB1" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_PolarizingQuantityKind_#LIB1" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_VResSigSel_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_VResSigSel" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SG_PolQty" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_PolarizingQuantityKind_#LIB1" fc="SE" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ING_SG_e" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SE" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF">
        <Val>1</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SG_TypRsCrv_std" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ResetCurveKind" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_VSel_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_VSel" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_TrvClcMod_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_TrvClcMod" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_DirMod2_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_DirMod2" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_ClcMod" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="RO" type="CalcModeKind" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_ClcMth" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="RO" type="CalcMethodKind" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ENG_SP_DefHzSel_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_DefHzSel" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ING_SP_1_std" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" dchg="true" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_ENS_beh" cdc="ENS">
      <DA name="stVal" bType="Enum" type="BehaviourModeKind" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev8_LPL_LD0_LNN0_ED2_#LIB1" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="configRev" bType="VisString255" fc="DC" />
      <DA name="paramRev" bType="INT32" valKind="RO" fc="ST" dchg="true" />
      <DA name="valRev" bType="INT32" valKind="RO" fc="ST" dchg="true" />
      <DA name="ldNs" bType="VisString255" valKind="Conf" fc="EX" />
    </DOType>
    <DOType id="ABBIED600_Rev2_SPC_indications_e_#LIB3" cdc="SPC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_#LIB1" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_SPC_control_e_#LIB3" cdc="SPC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_#LIB1" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_INC_control_int_e_#LIB3" cdc="INC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_INC_INT32_#LIB1" fc="CO" />
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_SPC_simple_e_#LIB3" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_Status" fc="CF">
        <Val>status-only</Val>
      </DA>
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENG_SP_SetSvMaxDl_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_SetSvMaxDl" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_MV_simple_i_e_#LIB2" cdc="MV">
      <DA name="mag" bType="Struct" type="AnalogueValue_if" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" valKind="RO" type="ABBIED600_Rev3_Unit_#LIB1" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_VSG_2_e_#LIB1" cdc="VSG">
      <DA name="setVal" bType="VisString255" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev6_DPL_ied_#LIB4" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="hwRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="serNum" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="model" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="location" bType="VisString255" fc="DC" />
      <DA name="name" bType="VisString64" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev4_ENS_beh_std" cdc="ENS">
      <DA name="stVal" bType="Enum" type="BehaviourModeKind" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev5_LPL_LD0_LINF_ED2_std" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="lnNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_VSG_2_20_e_#LIB1" cdc="VSG">
      <DA name="setVal" bType="VisString255" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_VSG_1_20_e_#LIB1" cdc="VSG">
      <DA name="setVal" bType="VisString255" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_VSG_1_64_e" cdc="VSG">
      <DA name="setVal" bType="VisString255" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_VSG_2_64_e_#LIB1" cdc="VSG">
      <DA name="setVal" bType="VisString255" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_LPL_VSS_dU_20_e" cdc="VSS">
      <DA name="stVal" bType="VisString255" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dU" bType="Unicode255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_LPL_VSS_1_20_e" cdc="VSS">
      <DA name="stVal" bType="VisString255" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_LPL_LD0_LDEV_ED2_std" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="lnNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_LPL_VSS_1_20" cdc="VSS">
      <DA name="stVal" bType="VisString255" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev8_ENS_warning" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev8_Health_Warning" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev11_ENS_error" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev7_Health_Error" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev1_SPS_e_#LIB4" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_BlkMod_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_BlkMod" fc="SP" dchg="true">
        <Val>Use Global</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_HzSet_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_HzSet" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_PhRotSet_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_PhRotSet" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_PhOrdSet_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_PhOrdSet" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ASG_SP_f_e_#LIB2" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue" fc="SP" dchg="true" />
      <DA name="minVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="maxVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="stepSize" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_DmdAvMod_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_DmdAvMod" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_dmdItrv_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_dmdItrv" fc="SP" dchg="true">
        <Val>1 minute</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_ModRemCtrl_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_ModRemCtl" fc="SP" dchg="true">
        <Val>Off</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev5_ENG_SP_Languages_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev4_Languages" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_FormatTime_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_FormatTime" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_FormatDate_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_FormatDate" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_NamingConvention_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_NamingConvention" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_ENG_SP_DefaultView_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev3_DefaultView" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_WhmiMod_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_WhmiMod" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_SLDSymbolFormat_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_SLDSymbolFormat" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_InUse_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_InUseMod" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_SetVsb_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_SetVsb" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev10_ENS_AuthAcs_t" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev8_AuthAcs" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_AuthAcsLev_t" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_AuthAcsLev" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_SPC_control_#LIB2" cdc="SPC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_#LIB1" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev4_ENC_control_led_e_#LIB1" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_INC_INT32_#LIB1" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_AlmLedSt" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dU" bType="Unicode255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_LPL_lnNs_1_std" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="lnNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_SPS_std_#LIB1" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_LPL_mms_std" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="lnNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_LPL_VSS_1_64" cdc="VSS">
      <DA name="stVal" bType="VisString255" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev2_SPS_dU_e_#LIB1" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dU" bType="Unicode255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ASG_SP_ARtg_VRtg_#LIB1" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue" fc="SP" dchg="true" />
      <DA name="units" bType="Struct" valKind="RO" type="ABBIED600_Rev3_Unit_#LIB1" fc="CF" />
      <DA name="minVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="maxVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="stepSize" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ASG_SP_f_#LIB1" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue" fc="SP" dchg="true" />
      <DA name="minVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="maxVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="stepSize" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ASG_SP_i_#LIB1" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue_if" fc="SP" dchg="true" />
      <DA name="units" bType="Struct" valKind="RO" type="ABBIED600_Rev3_Unit_#LIB1" fc="CF" />
      <DA name="minVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="maxVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="stepSize" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_AnInType_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_AnInpType" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENG_SP_ChRedKind_t_#LIB1" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ChannelRedundancyKind" fc="SP" dchg="true" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_ENG_SP_EthPortMod_e_#LIB3" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_EthPortMod" fc="SP" dchg="true" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_SPC_retain_#LIB1" cdc="SPC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_#LIB1" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev3_MV_simple_i_std" cdc="MV">
      <DA name="mag" bType="Struct" type="AnalogueValue_if" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" valKind="RO" type="ABBIED600_Rev3_Unit_#LIB1" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_MV_simple_i_#LIB1" cdc="MV">
      <DA name="mag" bType="Struct" type="AnalogueValue_if" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" valKind="RO" type="ABBIED600_Rev3_Unit_#LIB1" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev2_INC_all_rights_#LIB2" cdc="INC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_INC_INT32_#LIB1" fc="CO" />
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev33_ENS_ProFcn" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev33_ProFcn" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev3_MV_2_#LIB1" cdc="MV">
      <DA name="mag" bType="Struct" type="AnalogueValue_if" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" valKind="RO" type="ABBIED600_Rev3_Unit_#LIB1" fc="CF" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ASG_SG_i" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue_if" fc="SE" />
      <DA name="units" bType="Struct" valKind="RO" type="ABBIED600_Rev3_Unit_#LIB1" fc="CF" />
      <DA name="minVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="maxVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="stepSize" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ASG_SG_i_e" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue_if" fc="SE" />
      <DA name="units" bType="Struct" valKind="RO" type="ABBIED600_Rev3_Unit_#LIB1" fc="CF" />
      <DA name="minVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="maxVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="stepSize" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_MV_2_e_#LIB2" cdc="MV">
      <DA name="mag" bType="Struct" type="AnalogueValue_if" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" valKind="RO" type="ABBIED600_Rev3_Unit_#LIB1" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ASG_SP_i_std" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue_if" fc="SP" dchg="true" />
      <DA name="units" bType="Struct" valKind="RO" type="ABBIED600_Rev3_Unit_#LIB1" fc="CF" />
      <DA name="minVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="maxVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="stepSize" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENC_TestSpvn" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev3_TestSpvn_Oper_#LIB1" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev3_TestSpvnKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_CMV_3_#LIB1" cdc="CMV">
      <DA name="cVal" bType="Struct" type="Vector_if_CMV" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" valKind="RO" type="ABBIED600_Rev3_Unit_#LIB1" fc="CF" />
    </DOType>
    <DOType id="ABBIED600_Rev3_WYE_res_simple_i_std" cdc="WYE">
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
      <SDO name="res" type="ABBIED600_Rev3_CMV_3_#LIB1" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ACD_simple_std_#LIB1" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirGeneral" desc="Direction" bType="Enum" type="FaultDirectionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ING_SG_std" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SE" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF">
        <Val>1</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_OpModTEF_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_OpModTEF" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_FailMod_#LIB1" cdc="ENG">
      <DA name="setVal" bType="Enum" type="FailureDetectionKind" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ASG_SP_i_e_#LIB2" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue_if" fc="SP" dchg="true" />
      <DA name="units" bType="Struct" valKind="RO" type="ABBIED600_Rev3_Unit_#LIB1" fc="CF" />
      <DA name="minVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="maxVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="stepSize" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ACT_simple_dU_#LIB3" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dU" bType="Unicode255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev5_ENG_SP_RadrChNum_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev4_RadrChNum" fc="SP" dchg="true">
        <Val>Disabled</Val>
      </DA>
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_CMV_1_#LIB1" cdc="CMV">
      <DA name="instCVal" bType="Struct" type="Vector_angle_if_CMV" fc="MX" />
      <DA name="cVal" bType="Struct" type="Vector_if" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" valKind="RO" type="ABBIED600_Rev3_Unit_#LIB1" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" fc="CF" />
      <DA name="rangeC" bType="Struct" type="RangeConfig" fc="CF" />
    </DOType>
    <DOType id="ABBIED600_Rev3_DEL_threephase_full_i_#LIB1" cdc="DEL">
      <DA name="d" bType="VisString255" fc="DC" />
      <SDO name="phsAB" type="ABBIED600_Rev3_CMV_1_#LIB1" />
      <SDO name="phsBC" type="ABBIED600_Rev3_CMV_1_#LIB1" />
      <SDO name="phsCA" type="ABBIED600_Rev3_CMV_1_#LIB1" />
    </DOType>
    <DOType id="ABBIED600_Rev3_CMV_4_#LIB1" cdc="CMV">
      <DA name="cVal" bType="Struct" type="Vector_angle_if_CMV" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" valKind="RO" type="ABBIED600_Rev3_Unit_#LIB1" fc="CF" />
    </DOType>
    <DOType id="ABBIED600_Rev3_WYE_4_#LIB1" cdc="WYE">
      <DA name="d" bType="VisString255" fc="DC" />
      <SDO name="phsA" type="ABBIED600_Rev3_CMV_4_#LIB1" />
      <SDO name="phsB" type="ABBIED600_Rev3_CMV_4_#LIB1" />
      <SDO name="phsC" type="ABBIED600_Rev3_CMV_4_#LIB1" />
    </DOType>
    <DOType id="ABBIED600_Rev3_DEL_5_simpler_#LIB1" cdc="DEL">
      <DA name="d" bType="VisString255" fc="DC" />
      <SDO name="phsAB" type="ABBIED600_Rev3_CMV_3_#LIB1" />
      <SDO name="phsBC" type="ABBIED600_Rev3_CMV_3_#LIB1" />
      <SDO name="phsCA" type="ABBIED600_Rev3_CMV_3_#LIB1" />
    </DOType>
    <DOType id="ABBIED600_Rev3_WYE_threephase_simpler_i_#LIB1" cdc="WYE">
      <SDO name="phsA" type="ABBIED600_Rev3_CMV_3_#LIB1" />
      <SDO name="phsB" type="ABBIED600_Rev3_CMV_3_#LIB1" />
      <SDO name="phsC" type="ABBIED600_Rev3_CMV_3_#LIB1" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev2_CURVE_SG" cdc="CURVE">
      <DA name="setCharact" bType="Enum" type="ABBIED600_Rev1_CurveCharKind_#LIB1" fc="SE" />
      <DA name="setParA" bType="FLOAT32" fc="SP" />
      <DA name="setParB" bType="FLOAT32" fc="SP" />
      <DA name="setParC" bType="FLOAT32" fc="SP" />
      <DA name="setParD" bType="FLOAT32" fc="SP" />
      <DA name="setParE" bType="FLOAT32" fc="SP" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENC_TestPro_e" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_TestPro_Oper_#LIB1" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev2_TestProKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ASG_SG_i_std" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue_if" fc="SE" />
      <DA name="units" bType="Struct" valKind="RO" type="ABBIED600_Rev3_Unit_#LIB1" fc="CF" />
      <DA name="minVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="maxVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="stepSize" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_INS_Unit_e_#LIB2" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="units" bType="Struct" valKind="RO" type="ABBIED600_Rev3_Unit_#LIB1" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_INC_control_int_#LIB2" cdc="INC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_INC_INT32_#LIB1" fc="CO" />
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev8_DPC_control_#LIB3" cdc="DPC">
      <DA name="SBOw" bType="Struct" type="ABBIED600_Rev1_tcOper_#LIB1" fc="CO" />
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_#LIB1" fc="CO" />
      <DA name="Cancel" bType="Struct" type="ABBIED600_Rev1_tcCancel_#LIB1" fc="CO" />
      <DA name="stVal" bType="Dbpos" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="stSeld" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="pulseConfig" bType="Struct" type="PulseConfig" fc="CF" />
      <DA name="ctlModel" bType="Enum" type="ABBIED600_Rev1_CtlModelKind_StatusDirectSbo" fc="CF">
        <Val>sbo-with-enhanced-security</Val>
      </DA>
      <DA name="sboTimeout" bType="INT32U" fc="CF">
        <Val>30000</Val>
      </DA>
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dU" bType="Unicode255" fc="DC" />
      <DA name="operTimeout" bType="INT32U" fc="CF" />
    </DOType>
    <DOType id="ABBIED600_Rev4_DPC_simple_#LIB2" cdc="DPC">
      <DA name="stVal" bType="Dbpos" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_Status" fc="CF">
        <Val>status-only</Val>
      </DA>
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dU" bType="Unicode255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENC_TestSpvn_e" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev3_TestSpvn_Oper_#LIB1" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev3_TestSpvnKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_INS_d_e_#LIB4" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_SEQ_2_#LIB1" cdc="SEQ">
      <DA name="seqT" bType="Enum" type="SequenceKind" fc="MX" />
      <DA name="d" bType="VisString255" fc="DC" />
      <SDO name="c1" type="ABBIED600_Rev3_CMV_1_#LIB1" />
      <SDO name="c2" type="ABBIED600_Rev3_CMV_1_#LIB1" />
      <SDO name="c3" type="ABBIED600_Rev3_CMV_1_#LIB1" />
    </DOType>
    <DOType id="ABBIED600_Rev3_WYE_res_full_i_#LIB1" cdc="WYE">
      <DA name="d" bType="VisString255" fc="DC" />
      <SDO name="res" type="ABBIED600_Rev3_CMV_1_#LIB1" />
    </DOType>
    <DOType id="ABBIED600_Rev3_WYE_res_simpler_i_#LIB1" cdc="WYE">
      <DA name="d" bType="VisString255" fc="DC" />
      <SDO name="res" type="ABBIED600_Rev3_CMV_3_#LIB1" />
    </DOType>
    <DOType id="ABBIED600_Rev3_WYE_threephase_full_i_#LIB1" cdc="WYE">
      <DA name="d" bType="VisString255" fc="DC" />
      <SDO name="phsA" type="ABBIED600_Rev3_CMV_1_#LIB1" />
      <SDO name="phsB" type="ABBIED600_Rev3_CMV_1_#LIB1" />
      <SDO name="phsC" type="ABBIED600_Rev3_CMV_1_#LIB1" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_QtySel_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev3_QtySel" fc="SP" dchg="true">
        <Val>Disabled</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_MV_3_#LIB1" cdc="MV">
      <DA name="instMag" bType="Struct" type="AnalogueValue_MV_if" fc="MX" />
      <DA name="mag" bType="Struct" type="AnalogueValue_MV_if" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev3_Unit_2_#LIB1" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev4_MV_4_#LIB1" cdc="MV">
      <DA name="instMag" bType="Struct" type="AnalogueValue_MV_if" fc="MX" />
      <DA name="mag" bType="Struct" type="AnalogueValue_MV_if" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev3_Unit_#LIB1" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev4_BCR_2_#LIB2" cdc="BCR">
      <DA name="actVal" bType="INT64" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev3_Unit_2_#LIB1" fc="CF" />
      <DA name="pulsQty" bType="FLOAT32" valKind="RO" fc="CF">
        <Val>1</Val>
      </DA>
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev4_MV_5_#LIB1" cdc="MV">
      <DA name="instMag" bType="Struct" type="AnalogueValue_MV_if" fc="MX" />
      <DA name="mag" bType="Struct" type="AnalogueValue_MV_if" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev3_Unit_#LIB1" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
      <DA name="rangeC" bType="Struct" type="RangeConfig" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DAType id="ABBIED600_Rev1_originator">
      <BDA name="orCat" bType="Enum" type="OriginatorCategoryKind" />
      <BDA name="orIdent" bType="Octet64" />
    </DAType>
    <DAType id="AnalogueValue_if">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="AnalogueValue">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="AnalogueValue_if_CMV">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="Vector_angle_if_CMV">
      <BDA name="mag" bType="Struct" type="AnalogueValue_if_CMV" />
      <BDA name="ang" bType="Struct" type="AnalogueValue_if" />
    </DAType>
    <DAType id="Vector_if">
      <BDA name="mag" bType="Struct" type="AnalogueValue_if" />
    </DAType>
    <DAType id="AnalogueValue_f">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="RangeConfig">
      <BDA name="hhLim" bType="Struct" type="AnalogueValue_f" />
      <BDA name="hLim" bType="Struct" type="AnalogueValue_f" />
      <BDA name="lLim" bType="Struct" type="AnalogueValue_f" />
      <BDA name="llLim" bType="Struct" type="AnalogueValue_f" />
      <BDA name="min" bType="Struct" valKind="RO" type="AnalogueValue_f" />
      <BDA name="max" bType="Struct" valKind="RO" type="AnalogueValue_f" />
    </DAType>
    <DAType id="Vector_if_CMV">
      <BDA name="mag" bType="Struct" type="AnalogueValue_if_CMV" />
    </DAType>
    <DAType id="AnalogueValue_MV_if">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="AnalogueValue_i">
      <BDA name="i" bType="INT32" />
    </DAType>
    <DAType id="ScaledValueConfig">
      <BDA name="scaleFactor" bType="FLOAT32" />
      <BDA name="offset" bType="FLOAT32" />
    </DAType>
    <DAType id="PulseConfig">
      <BDA name="cmdQual" bType="Enum" valKind="RO" type="cmdQual" />
      <BDA name="onDur" bType="INT32U" />
      <BDA name="offDur" bType="INT32U" valKind="RO" />
      <BDA name="numPls" bType="INT32U" valKind="RO" />
    </DAType>
    <DAType id="ABBIED600_Rev1_tcOper_Mod_OnTestBlock_#LIB1">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnTestBlockOff" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Rev1_tcOper_#LIB1">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Rev1_tcOper_INC_INT32_#LIB1">
      <BDA name="ctlVal" bType="INT32" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Rev1_tcOper_Mod_OnOff_#LIB1">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnOff" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Rev1_tcOper_Mod_OnBlockOff_#LIB1">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnBlockOff" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Rev1_tcCancel_#LIB1">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Rev1_setCal">
      <BDA name="occ" bType="INT16U" />
      <BDA name="occType" bType="Enum" type="OccurrenceKind" />
      <BDA name="occPer" bType="Enum" type="PeriodKind" />
      <BDA name="weekDay" bType="Enum" type="WeekdayKind" />
      <BDA name="month" bType="Enum" type="MonthKind" />
      <BDA name="day" bType="INT8U" />
      <BDA name="hr" bType="INT8U" />
      <BDA name="mn" bType="INT8U" />
    </DAType>
    <DAType id="ABBIED600_Rev20_TstOut_Oper_#LIB1">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev20_TstOutKind" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Rev3_Unit_2_#LIB1">
      <BDA name="SIUnit" bType="Enum" valKind="RO" type="SIUnitKind__#LIB1" />
      <BDA name="multiplier" bType="Enum" type="MultiplierKind" />
    </DAType>
    <DAType id="ABBIED600_Rev3_Unit_#LIB1">
      <BDA name="SIUnit" bType="Enum" type="SIUnitKind__#LIB1" />
      <BDA name="multiplier" bType="Enum" type="MultiplierKind" />
    </DAType>
    <DAType id="ABBIED600_Rev3_TestSpvn_Oper_#LIB1">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev3_TestSpvnKind" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Rev1_TestPro_Oper_#LIB1">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev2_TestProKind" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <EnumType id="ABBIED600_Rev1_BehaviourModeKind_OnTestBlockOff">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
    </EnumType>
    <EnumType id="OriginatorCategoryKind">
      <EnumVal ord="0">not-supported</EnumVal>
      <EnumVal ord="1">bay-control</EnumVal>
      <EnumVal ord="2">station-control</EnumVal>
      <EnumVal ord="3">remote-control</EnumVal>
      <EnumVal ord="4">automatic-bay</EnumVal>
      <EnumVal ord="5">automatic-station</EnumVal>
      <EnumVal ord="6">automatic-remote</EnumVal>
      <EnumVal ord="7">maintenance</EnumVal>
      <EnumVal ord="8">process</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_CtlModelKind_StatusDirect">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
    </EnumType>
    <EnumType id="BehaviourModeKind">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_HealthKind">
      <EnumVal ord="-2">Waiting</EnumVal>
      <EnumVal ord="-1">Test</EnumVal>
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_OpModSG">
      <EnumVal ord="0">Operator</EnumVal>
      <EnumVal ord="1">Logic mode 1</EnumVal>
      <EnumVal ord="2">Logic mode 2</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_CtlModelKind_Status">
      <EnumVal ord="0">status-only</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_SetSvMaxDl">
      <EnumVal ord="0">1.90 1.58 ms</EnumVal>
      <EnumVal ord="1">3.15 2.62 ms</EnumVal>
      <EnumVal ord="2">4.40 3.67 ms</EnumVal>
      <EnumVal ord="3">5.65 4.71 ms</EnumVal>
      <EnumVal ord="4">6.90 5.75 ms</EnumVal>
    </EnumType>
    <EnumType id="MultiplierKind">
      <EnumVal ord="-24">y</EnumVal>
      <EnumVal ord="-21">z</EnumVal>
      <EnumVal ord="-18">a</EnumVal>
      <EnumVal ord="-15">f</EnumVal>
      <EnumVal ord="-12">p</EnumVal>
      <EnumVal ord="-9">n</EnumVal>
      <EnumVal ord="-6">µ</EnumVal>
      <EnumVal ord="-3">m</EnumVal>
      <EnumVal ord="-2">c</EnumVal>
      <EnumVal ord="-1">d</EnumVal>
      <EnumVal ord="0" />
      <EnumVal ord="1">da</EnumVal>
      <EnumVal ord="2">h</EnumVal>
      <EnumVal ord="3">k</EnumVal>
      <EnumVal ord="6">M</EnumVal>
      <EnumVal ord="9">G</EnumVal>
      <EnumVal ord="12">T</EnumVal>
      <EnumVal ord="15">P</EnumVal>
      <EnumVal ord="18">E</EnumVal>
      <EnumVal ord="21">Z</EnumVal>
      <EnumVal ord="24">Y</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev8_Health_Warning">
      <EnumVal ord="1">All ok</EnumVal>
      <EnumVal ord="2">System</EnumVal>
      <EnumVal ord="5">Time synch error</EnumVal>
      <EnumVal ord="6">Over temperature</EnumVal>
      <EnumVal ord="10">Watchdog reset</EnumVal>
      <EnumVal ord="11">Power down det.</EnumVal>
      <EnumVal ord="20">IEC 61850 error</EnumVal>
      <EnumVal ord="21">Modbus error</EnumVal>
      <EnumVal ord="22">DNP3 error</EnumVal>
      <EnumVal ord="23">PNIO error</EnumVal>
      <EnumVal ord="24">Dataset error</EnumVal>
      <EnumVal ord="25">Report cont. error</EnumVal>
      <EnumVal ord="26">GOOSE contr. error</EnumVal>
      <EnumVal ord="27">SCL config error</EnumVal>
      <EnumVal ord="28">Logic error</EnumVal>
      <EnumVal ord="29">SMT logic error</EnumVal>
      <EnumVal ord="30">GOOSE input error</EnumVal>
      <EnumVal ord="31">ACT error</EnumVal>
      <EnumVal ord="32">GOOSE rec. error</EnumVal>
      <EnumVal ord="33">AFL error</EnumVal>
      <EnumVal ord="34">SMV error</EnumVal>
      <EnumVal ord="35">Comm. channel down</EnumVal>
      <EnumVal ord="40">Unack card comp.</EnumVal>
      <EnumVal ord="50">Protection comm.</EnumVal>
      <EnumVal ord="70">Card error,X105</EnumVal>
      <EnumVal ord="71">Card error,X115</EnumVal>
      <EnumVal ord="72">Card error,X000</EnumVal>
      <EnumVal ord="73">Card error,X100</EnumVal>
      <EnumVal ord="74">Card error,X110</EnumVal>
      <EnumVal ord="75">Card error,X120</EnumVal>
      <EnumVal ord="76">Card error,X130</EnumVal>
      <EnumVal ord="85">ARC1 cont. light</EnumVal>
      <EnumVal ord="86">ARC2 cont. light</EnumVal>
      <EnumVal ord="87">ARC3 cont. light</EnumVal>
      <EnumVal ord="90">RTD card error,X105</EnumVal>
      <EnumVal ord="91">RTD card error,X115</EnumVal>
      <EnumVal ord="92">RTD card error,X000</EnumVal>
      <EnumVal ord="93">RTD card error,X100</EnumVal>
      <EnumVal ord="94">RTD card error,X110</EnumVal>
      <EnumVal ord="95">RTD card error,X120</EnumVal>
      <EnumVal ord="96">RTD card error,X130</EnumVal>
      <EnumVal ord="100">RTD meas. error,X105</EnumVal>
      <EnumVal ord="101">RTD meas. error,X115</EnumVal>
      <EnumVal ord="102">RTD meas. error,X000</EnumVal>
      <EnumVal ord="103">RTD meas. error,X100</EnumVal>
      <EnumVal ord="104">RTD meas. error,X110</EnumVal>
      <EnumVal ord="105">RTD meas. error,X120</EnumVal>
      <EnumVal ord="106">RTD meas. error,X130</EnumVal>
      <EnumVal ord="112">UPD voltage low,X115</EnumVal>
      <EnumVal ord="113">UPS comm. error,X115</EnumVal>
      <EnumVal ord="114">UPS cmd fail,X115</EnumVal>
      <EnumVal ord="115">Breaker oper. fail</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev7_Health_Error">
      <EnumVal ord="1">All ok</EnumVal>
      <EnumVal ord="2">System error</EnumVal>
      <EnumVal ord="3">Runtime app. error</EnumVal>
      <EnumVal ord="4">Runtime exec error</EnumVal>
      <EnumVal ord="7">File system error</EnumVal>
      <EnumVal ord="8">Test</EnumVal>
      <EnumVal ord="10">SW watchdog error</EnumVal>
      <EnumVal ord="11">Uaux error</EnumVal>
      <EnumVal ord="32">Settings error</EnumVal>
      <EnumVal ord="40">SO-relay(s),X105</EnumVal>
      <EnumVal ord="41">SO-relay(s),X115</EnumVal>
      <EnumVal ord="43">SO-relay(s),X100</EnumVal>
      <EnumVal ord="44">SO-relay(s),X110</EnumVal>
      <EnumVal ord="45">SO-relay(s),X120</EnumVal>
      <EnumVal ord="46">SO-relay(s),X130</EnumVal>
      <EnumVal ord="50">PO-relay(s),X105</EnumVal>
      <EnumVal ord="51">PO-relay(s),X115</EnumVal>
      <EnumVal ord="53">PO-relay(s),X100</EnumVal>
      <EnumVal ord="54">PO-relay(s),X110</EnumVal>
      <EnumVal ord="55">PO-relay(s),X120</EnumVal>
      <EnumVal ord="56">PO-relay(s),X130</EnumVal>
      <EnumVal ord="57">Light sensor error</EnumVal>
      <EnumVal ord="60">Conf.error,X105</EnumVal>
      <EnumVal ord="61">Conf.error,X115</EnumVal>
      <EnumVal ord="62">Conf.error,X000</EnumVal>
      <EnumVal ord="63">Conf.error,X100</EnumVal>
      <EnumVal ord="64">Conf.error,X110</EnumVal>
      <EnumVal ord="65">Conf.error,X120</EnumVal>
      <EnumVal ord="66">Conf.error,X130</EnumVal>
      <EnumVal ord="70">Card error,X105</EnumVal>
      <EnumVal ord="71">Card error,X115</EnumVal>
      <EnumVal ord="72">Card error,X000</EnumVal>
      <EnumVal ord="73">Card error,X100</EnumVal>
      <EnumVal ord="74">Card error,X110</EnumVal>
      <EnumVal ord="75">Card error,X120</EnumVal>
      <EnumVal ord="76">Card error,X130</EnumVal>
      <EnumVal ord="79">LHMI module</EnumVal>
      <EnumVal ord="80">RAM error</EnumVal>
      <EnumVal ord="81">ROM error</EnumVal>
      <EnumVal ord="82">EEPROM error</EnumVal>
      <EnumVal ord="83">FPGA error</EnumVal>
      <EnumVal ord="84">RTC error</EnumVal>
      <EnumVal ord="90">RTD card error,X105</EnumVal>
      <EnumVal ord="91">RTD card error,X115</EnumVal>
      <EnumVal ord="92">RTD card error,X000</EnumVal>
      <EnumVal ord="93">RTD card error,X100</EnumVal>
      <EnumVal ord="94">RTD card error,X110</EnumVal>
      <EnumVal ord="95">RTD card error,X120</EnumVal>
      <EnumVal ord="96">RTD card error,X130</EnumVal>
      <EnumVal ord="110">UPD card error,X115</EnumVal>
      <EnumVal ord="111">UPD self check,X115</EnumVal>
      <EnumVal ord="116">COM card error</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_BlkMod">
      <EnumVal ord="0">Use Global</EnumVal>
      <EnumVal ord="1">Freeze timer</EnumVal>
      <EnumVal ord="2">Block all</EnumVal>
      <EnumVal ord="3">Block OPERATE output</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_HzSet">
      <EnumVal ord="1">50Hz</EnumVal>
      <EnumVal ord="2">60Hz</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_PhRotSet">
      <EnumVal ord="1">ABC</EnumVal>
      <EnumVal ord="2">ACB</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_PhOrdSet">
      <EnumVal ord="1">ABC</EnumVal>
      <EnumVal ord="2">BCA</EnumVal>
      <EnumVal ord="3">CAB</EnumVal>
      <EnumVal ord="4">ACB</EnumVal>
      <EnumVal ord="5">CBA</EnumVal>
      <EnumVal ord="6">BAC</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_DmdAvMod">
      <EnumVal ord="1">Linear</EnumVal>
      <EnumVal ord="2">Logarithmic</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_dmdItrv">
      <EnumVal ord="0">1 minute</EnumVal>
      <EnumVal ord="1">5 minutes</EnumVal>
      <EnumVal ord="2">10 minutes</EnumVal>
      <EnumVal ord="3">15 minutes</EnumVal>
      <EnumVal ord="4">30 minutes</EnumVal>
      <EnumVal ord="5">60 minutes</EnumVal>
      <EnumVal ord="6">180 minutes</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_ModRemCtl">
      <EnumVal ord="1">Off</EnumVal>
      <EnumVal ord="2">Maintenance</EnumVal>
      <EnumVal ord="3">All levels</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev4_Languages">
      <EnumVal ord="1">English (us,iec)</EnumVal>
      <EnumVal ord="2">English (us,ansi)</EnumVal>
      <EnumVal ord="3">Chinese (cn,iec)</EnumVal>
      <EnumVal ord="4">German (de,iec)</EnumVal>
      <EnumVal ord="5">Swedish (se,iec)</EnumVal>
      <EnumVal ord="6">Spanish (es,iec)</EnumVal>
      <EnumVal ord="7">Russian (ru,iec)</EnumVal>
      <EnumVal ord="8">Polish (pl,iec)</EnumVal>
      <EnumVal ord="9">Portuguese (br,iec)</EnumVal>
      <EnumVal ord="10">Portuguese (pt,iec)</EnumVal>
      <EnumVal ord="11">Italian (it,iec)</EnumVal>
      <EnumVal ord="12">Finnish (fi,iec)</EnumVal>
      <EnumVal ord="13">French (fr,iec)</EnumVal>
      <EnumVal ord="14">Norwegian (no,iec)</EnumVal>
      <EnumVal ord="15">Czech (cz,iec)</EnumVal>
      <EnumVal ord="16">Arabic (sa,iec)</EnumVal>
      <EnumVal ord="17">Farsi (ir,iec)</EnumVal>
      <EnumVal ord="18">Korean (kr,iec)</EnumVal>
      <EnumVal ord="19">Flam (nl,iec)</EnumVal>
      <EnumVal ord="20">Danish (dk, iec)</EnumVal>
      <EnumVal ord="21">Spanish (mx,ansi)</EnumVal>
      <EnumVal ord="22">Portuguese (br,ansi)</EnumVal>
      <EnumVal ord="23">Turkish (tr,iec)</EnumVal>
      <EnumVal ord="24">Croatian (hr,iec)</EnumVal>
      <EnumVal ord="25">Ukrainian (ua,iec)</EnumVal>
      <EnumVal ord="26">Hungarian (hu,iec)</EnumVal>
      <EnumVal ord="27">Language 1</EnumVal>
      <EnumVal ord="28">Language 2</EnumVal>
      <EnumVal ord="29">Language 3</EnumVal>
      <EnumVal ord="30">Language 4</EnumVal>
      <EnumVal ord="31">Language 5</EnumVal>
      <EnumVal ord="32">Language 6</EnumVal>
      <EnumVal ord="33">Language 7</EnumVal>
      <EnumVal ord="34">Language 8</EnumVal>
      <EnumVal ord="35">Language 9</EnumVal>
      <EnumVal ord="36">Language 10</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_FormatTime">
      <EnumVal ord="1">24H:MM:SS:MS</EnumVal>
      <EnumVal ord="2">12H:MM:SS:MS</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_FormatDate">
      <EnumVal ord="1">DD.MM.YYYY</EnumVal>
      <EnumVal ord="2">DD/MM/YYYY</EnumVal>
      <EnumVal ord="3">DD-MM-YYYY</EnumVal>
      <EnumVal ord="4">MM.DD.YYYY</EnumVal>
      <EnumVal ord="5">MM/DD/YYYY</EnumVal>
      <EnumVal ord="6">YYYY-MM-DD</EnumVal>
      <EnumVal ord="7">YYYY-DD-MM</EnumVal>
      <EnumVal ord="8">YYYY/DD/MM</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_NamingConvention">
      <EnumVal ord="1">IEC61850</EnumVal>
      <EnumVal ord="2">IEC60617</EnumVal>
      <EnumVal ord="3">IEC-ANSI</EnumVal>
      <EnumVal ord="4">ANSI-ANSI</EnumVal>
      <EnumVal ord="5">CHINESE</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev3_DefaultView">
      <EnumVal ord="1">Measurements</EnumVal>
      <EnumVal ord="2">Main menu</EnumVal>
      <EnumVal ord="3">SLD</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_WhmiMod">
      <EnumVal ord="1">Active read only</EnumVal>
      <EnumVal ord="2">Active</EnumVal>
      <EnumVal ord="3">Disabled</EnumVal>
      <EnumVal ord="4">Active secure only</EnumVal>
      <EnumVal ord="5">Secure station</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_SLDSymbolFormat">
      <EnumVal ord="1">IEC</EnumVal>
      <EnumVal ord="2">ANSI</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_InUseMod">
      <EnumVal ord="1">In use</EnumVal>
      <EnumVal ord="2">Not in use</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_SetVsb">
      <EnumVal ord="1">Basic</EnumVal>
      <EnumVal ord="2">Advanced</EnumVal>
    </EnumType>
    <EnumType id="SeverityKind">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">critical</EnumVal>
      <EnumVal ord="2">major</EnumVal>
      <EnumVal ord="3">minor</EnumVal>
      <EnumVal ord="4">warning</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev8_AuthAcs">
      <EnumVal ord="0">No activity</EnumVal>
      <EnumVal ord="1">Configuration change</EnumVal>
      <EnumVal ord="2">Firmware change</EnumVal>
      <EnumVal ord="3">Firmware change fail</EnumVal>
      <EnumVal ord="4">Attached to retrofit test case</EnumVal>
      <EnumVal ord="5">Removed from retrofit test case</EnumVal>
      <EnumVal ord="10">Setting group remote</EnumVal>
      <EnumVal ord="11">Setting group local</EnumVal>
      <EnumVal ord="20">Control remote</EnumVal>
      <EnumVal ord="21">Control local</EnumVal>
      <EnumVal ord="22">Test on</EnumVal>
      <EnumVal ord="23">Test off</EnumVal>
      <EnumVal ord="24">Reset trips</EnumVal>
      <EnumVal ord="30">Setting commit</EnumVal>
      <EnumVal ord="33">Time change</EnumVal>
      <EnumVal ord="40">Audit log access</EnumVal>
      <EnumVal ord="41">Login</EnumVal>
      <EnumVal ord="42">Logout</EnumVal>
      <EnumVal ord="43">Logout timed</EnumVal>
      <EnumVal ord="50">Password change</EnumVal>
      <EnumVal ord="51">Password/id creation</EnumVal>
      <EnumVal ord="52">Password/id deletion</EnumVal>
      <EnumVal ord="60">Firmware reset</EnumVal>
      <EnumVal ord="61">Audit overflow</EnumVal>
      <EnumVal ord="70">Violation remote</EnumVal>
      <EnumVal ord="71">Violation local</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_AuthAcsLev">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Configuration change</EnumVal>
      <EnumVal ord="3">Setting group</EnumVal>
      <EnumVal ord="4">Setting group, control</EnumVal>
      <EnumVal ord="5">Settings edit</EnumVal>
      <EnumVal ord="6">All</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_BehaviourModeKind_OnOff">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="FaultDirectionKind">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
      <EnumVal ord="3">both</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_PhaseFaultDirectionKind">
      <EnumVal ord="-1">both</EnumVal>
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev20_TstOutKind">
      <EnumVal ord="-126">Deactive ST_UN_I</EnumVal>
      <EnumVal ord="-125">Activate ST_UN_I</EnumVal>
      <EnumVal ord="-124">Deactive OPR_UN_I</EnumVal>
      <EnumVal ord="-123">Activate OPR_UN_I</EnumVal>
      <EnumVal ord="-122">Deactive ST_OVLOD</EnumVal>
      <EnumVal ord="-121">Activate ST_OVLOD</EnumVal>
      <EnumVal ord="-120">Deactive OPR_OVLOD</EnumVal>
      <EnumVal ord="-119">Activate OPR_OVLOD</EnumVal>
      <EnumVal ord="-118">Deactive LCG</EnumVal>
      <EnumVal ord="-117">Activate LCG</EnumVal>
      <EnumVal ord="-116">Deactive CRL</EnumVal>
      <EnumVal ord="-115">Activate CRL</EnumVal>
      <EnumVal ord="-114">Deactive CS</EnumVal>
      <EnumVal ord="-113">Activate CS</EnumVal>
      <EnumVal ord="-112">Deactive CR</EnumVal>
      <EnumVal ord="-111">Activate CR</EnumVal>
      <EnumVal ord="-110">Deactive ECHO</EnumVal>
      <EnumVal ord="-109">Activate ECHO</EnumVal>
      <EnumVal ord="-108">Deactive OPR_WEI</EnumVal>
      <EnumVal ord="-107">Activate OPR_WEI</EnumVal>
      <EnumVal ord="-106">Deactive OPR_IRV</EnumVal>
      <EnumVal ord="-105">Activate OPR_IRV</EnumVal>
      <EnumVal ord="-104">Deactive ST_ALARM</EnumVal>
      <EnumVal ord="-103">Activate ST_ALARM</EnumVal>
      <EnumVal ord="-102">Deactive START_GFC</EnumVal>
      <EnumVal ord="-101">Activate START_GFC</EnumVal>
      <EnumVal ord="-100">Deactive LODDSR_GFC</EnumVal>
      <EnumVal ord="-99">Activate LODDSR_GFC</EnumVal>
      <EnumVal ord="-98">Deactive START_Z5</EnumVal>
      <EnumVal ord="-97">Activate START_Z5</EnumVal>
      <EnumVal ord="-96">Deactive START_Z4</EnumVal>
      <EnumVal ord="-95">Activate START_Z4</EnumVal>
      <EnumVal ord="-94">Deactive START_Z3</EnumVal>
      <EnumVal ord="-93">Activate START_Z3</EnumVal>
      <EnumVal ord="-92">Deactive START_Z2</EnumVal>
      <EnumVal ord="-91">Activate START_Z2</EnumVal>
      <EnumVal ord="-90">Deactive START_Z1</EnumVal>
      <EnumVal ord="-89">Activate START_Z1</EnumVal>
      <EnumVal ord="-88">Deactive OPERATE_Z5</EnumVal>
      <EnumVal ord="-87">Activate OPERATE_Z5</EnumVal>
      <EnumVal ord="-86">Deactive OPERATE_Z4</EnumVal>
      <EnumVal ord="-85">Activate OPERATE_Z4</EnumVal>
      <EnumVal ord="-84">Deactive OPERATE_Z3</EnumVal>
      <EnumVal ord="-83">Activate OPERATE_Z3</EnumVal>
      <EnumVal ord="-82">Deactive OPERATE_Z2</EnumVal>
      <EnumVal ord="-81">Activate OPERATE_Z2</EnumVal>
      <EnumVal ord="-80">Deactive OPERATE_Z1</EnumVal>
      <EnumVal ord="-79">Activate OPERATE_Z1</EnumVal>
      <EnumVal ord="-78">Deactive OBS_PR_ACT</EnumVal>
      <EnumVal ord="-77">Activate OBS_PR_ACT</EnumVal>
      <EnumVal ord="-76">Deactive FAIL_CTGRP3</EnumVal>
      <EnumVal ord="-75">Activate FAIL_CTGRP3</EnumVal>
      <EnumVal ord="-74">Deactive FAIL_CTGRP2</EnumVal>
      <EnumVal ord="-73">Activate FAIL_CTGRP2</EnumVal>
      <EnumVal ord="-72">Deactive FAIL_CTGRP1</EnumVal>
      <EnumVal ord="-71">Activate FAIL_CTGRP1</EnumVal>
      <EnumVal ord="-70">Deactive PCT_UNB_AL</EnumVal>
      <EnumVal ord="-69">Activate PCT_UNB_AL</EnumVal>
      <EnumVal ord="-68">Deactive MN_UNB_AL</EnumVal>
      <EnumVal ord="-67">Activate MN_UNB_AL</EnumVal>
      <EnumVal ord="-66">Deactive COOL_ACTIVE</EnumVal>
      <EnumVal ord="-65">Activate COOL_ACTIVE</EnumVal>
      <EnumVal ord="-64">Deactive INTST</EnumVal>
      <EnumVal ord="-63">Activate INTST</EnumVal>
      <EnumVal ord="-62">Deactive DIPST</EnumVal>
      <EnumVal ord="-61">Activate DIPST</EnumVal>
      <EnumVal ord="-60">Deactive SWELLST</EnumVal>
      <EnumVal ord="-59">Activate SWELLST</EnumVal>
      <EnumVal ord="-58">Deactive INT_BLKD</EnumVal>
      <EnumVal ord="-57">Activate INT_BLKD</EnumVal>
      <EnumVal ord="-56">Deactive ST_REST</EnumVal>
      <EnumVal ord="-55">Activate ST_REST</EnumVal>
      <EnumVal ord="-54">Deactive DLDB</EnumVal>
      <EnumVal ord="-53">Activate DLDB</EnumVal>
      <EnumVal ord="-52">Deactive DLLB</EnumVal>
      <EnumVal ord="-51">Activate DLLB</EnumVal>
      <EnumVal ord="-50">Deactive LLLB</EnumVal>
      <EnumVal ord="-49">Activate LLLB</EnumVal>
      <EnumVal ord="-48">Deactive LLDB</EnumVal>
      <EnumVal ord="-47">Activate LLDB</EnumVal>
      <EnumVal ord="-46">Deactive CMD_FAIL_AL</EnumVal>
      <EnumVal ord="-45">Activate CMD_FAIL_AL</EnumVal>
      <EnumVal ord="-44">Deactive CL_FAIL_AL</EnumVal>
      <EnumVal ord="-43">Activate CL_FAIL_AL</EnumVal>
      <EnumVal ord="-42">Deactive SYNC_OK</EnumVal>
      <EnumVal ord="-41">Activate SYNC_OK</EnumVal>
      <EnumVal ord="-40">Deactive SYNC_INPRO</EnumVal>
      <EnumVal ord="-39">Activate SYNC_INPRO</EnumVal>
      <EnumVal ord="-38">Deactive PAR_FAIL</EnumVal>
      <EnumVal ord="-37">Activate PAR_FAIL</EnumVal>
      <EnumVal ord="-36">Deactive LOWER</EnumVal>
      <EnumVal ord="-35">Activate LOWER</EnumVal>
      <EnumVal ord="-34">Deactive RAISE</EnumVal>
      <EnumVal ord="-33">Activate RAISE</EnumVal>
      <EnumVal ord="-32">Deactive ST_FRG</EnumVal>
      <EnumVal ord="-31">Activate ST_FRG</EnumVal>
      <EnumVal ord="-30">Deactive ST_OFRQ</EnumVal>
      <EnumVal ord="-29">Activate ST_OFRQ</EnumVal>
      <EnumVal ord="-28">Deactive ST_UFRQ</EnumVal>
      <EnumVal ord="-27">Activate ST_UFRQ</EnumVal>
      <EnumVal ord="-26">Deactive OPR_FRG</EnumVal>
      <EnumVal ord="-25">Activate OPR_FRG</EnumVal>
      <EnumVal ord="-24">Deactive OPR_OFRQ</EnumVal>
      <EnumVal ord="-23">Activate OPR_OFRQ</EnumVal>
      <EnumVal ord="-22">Deactive OPR_UFRQ</EnumVal>
      <EnumVal ord="-21">Activate OPR_UFRQ</EnumVal>
      <EnumVal ord="-20">Deactive BLKDWAV</EnumVal>
      <EnumVal ord="-19">Activate BLKDWAV</EnumVal>
      <EnumVal ord="-18">Deactive BLKD5H</EnumVal>
      <EnumVal ord="-17">Activate BLKD5H</EnumVal>
      <EnumVal ord="-16">Deactive BLKD2H</EnumVal>
      <EnumVal ord="-15">Activate BLKD2H</EnumVal>
      <EnumVal ord="-14">Deactive OPR_HS</EnumVal>
      <EnumVal ord="-13">Activate OPR_HS</EnumVal>
      <EnumVal ord="-12">Deactive OPR_LS</EnumVal>
      <EnumVal ord="-11">Activate OPR_LS</EnumVal>
      <EnumVal ord="-10">Deactive BLK_RESTART</EnumVal>
      <EnumVal ord="-9">Activate BLK_RESTART</EnumVal>
      <EnumVal ord="-8">Deactive LOCK_START</EnumVal>
      <EnumVal ord="-7">Activate LOCK_START</EnumVal>
      <EnumVal ord="-6">Deactive MOT_START</EnumVal>
      <EnumVal ord="-5">Activate MOT_START</EnumVal>
      <EnumVal ord="-4">Deactive OPR_STALL</EnumVal>
      <EnumVal ord="-3">Activate OPR_STALL</EnumVal>
      <EnumVal ord="-2">Deactive OPR_IIT</EnumVal>
      <EnumVal ord="-1">Activate OPR_IIT</EnumVal>
      <EnumVal ord="0">Reset</EnumVal>
      <EnumVal ord="1">Activate START</EnumVal>
      <EnumVal ord="2">Deactive START</EnumVal>
      <EnumVal ord="3">Activate ST_A</EnumVal>
      <EnumVal ord="4">Deactive ST_A</EnumVal>
      <EnumVal ord="5">Activate ST_B</EnumVal>
      <EnumVal ord="6">Deactive ST_B</EnumVal>
      <EnumVal ord="7">Activate ST_C</EnumVal>
      <EnumVal ord="8">Deactive ST_C</EnumVal>
      <EnumVal ord="9">Activate OPERATE</EnumVal>
      <EnumVal ord="10">Deactive OPERATE</EnumVal>
      <EnumVal ord="11">Activate OPR_A</EnumVal>
      <EnumVal ord="12">Deactive OPR_A</EnumVal>
      <EnumVal ord="13">Activate OPR_B</EnumVal>
      <EnumVal ord="14">Deactive OPR_B</EnumVal>
      <EnumVal ord="15">Activate OPR_C</EnumVal>
      <EnumVal ord="16">Deactive OPR_C</EnumVal>
      <EnumVal ord="17">Activate ALARM</EnumVal>
      <EnumVal ord="18">Deactive ALARM</EnumVal>
      <EnumVal ord="19">Activate WARNING</EnumVal>
      <EnumVal ord="20">Deactive WARNING</EnumVal>
      <EnumVal ord="21">Activate BLK_CLOSE</EnumVal>
      <EnumVal ord="22">Deactive BLK_CLOSE</EnumVal>
      <EnumVal ord="23">reserved1</EnumVal>
      <EnumVal ord="24">reserved2</EnumVal>
      <EnumVal ord="25">Activate CB_FAULT_AL</EnumVal>
      <EnumVal ord="26">Deactive CB_FAULT_AL</EnumVal>
      <EnumVal ord="27">Activate TRBU</EnumVal>
      <EnumVal ord="28">Deactive TRBU</EnumVal>
      <EnumVal ord="29">Activate TRRET</EnumVal>
      <EnumVal ord="30">Deactive TRRET</EnumVal>
      <EnumVal ord="31">Activate BLK_EF</EnumVal>
      <EnumVal ord="32">Deactive BLK_EF</EnumVal>
      <EnumVal ord="33">Activate ARC_FLT_DET</EnumVal>
      <EnumVal ord="34">Deactive ARC_FLT_DET</EnumVal>
      <EnumVal ord="35">Activate BLK2H</EnumVal>
      <EnumVal ord="36">Deactive BLK2H</EnumVal>
      <EnumVal ord="37">Activate BLK2H_A</EnumVal>
      <EnumVal ord="38">Deactive BLK2H_A</EnumVal>
      <EnumVal ord="39">Activate BLK2H_B</EnumVal>
      <EnumVal ord="40">Deactive BLK2H_B</EnumVal>
      <EnumVal ord="41">Activate BLK2H_C</EnumVal>
      <EnumVal ord="42">Deactive BLK2H_C</EnumVal>
      <EnumVal ord="43">Activate TRIP</EnumVal>
      <EnumVal ord="44">Deactive TRIP</EnumVal>
      <EnumVal ord="45">Activate CL_LKOUT</EnumVal>
      <EnumVal ord="46">Deactive CL_LKOUT</EnumVal>
      <EnumVal ord="47">Activate OPEN_CB</EnumVal>
      <EnumVal ord="48">Deactive OPEN_CB</EnumVal>
      <EnumVal ord="49">Activate CLOSE_CB</EnumVal>
      <EnumVal ord="50">Deactive CLOSE_CB</EnumVal>
      <EnumVal ord="51">Activate CMD_WAIT</EnumVal>
      <EnumVal ord="52">Deactive CMD_WAIT</EnumVal>
      <EnumVal ord="53">Activate PROT_CRD</EnumVal>
      <EnumVal ord="54">Deactive PROT_CRD</EnumVal>
      <EnumVal ord="55">Activate INPRO</EnumVal>
      <EnumVal ord="56">Deactive INPRO</EnumVal>
      <EnumVal ord="57">Activate LOCKED</EnumVal>
      <EnumVal ord="58">Deactive LOCKED</EnumVal>
      <EnumVal ord="59">Activate UNSUC_RECL</EnumVal>
      <EnumVal ord="60">Deactive UNSUC_RECL</EnumVal>
      <EnumVal ord="61">Activate AR_ON</EnumVal>
      <EnumVal ord="62">Deactive AR_ON</EnumVal>
      <EnumVal ord="63">Act. TRV_T_OP_ALM</EnumVal>
      <EnumVal ord="64">Deact. TRV_T_OP_ALM</EnumVal>
      <EnumVal ord="65">Act. TRV_T_CL_ALM</EnumVal>
      <EnumVal ord="66">Deact. TRV_T_CL_ALM</EnumVal>
      <EnumVal ord="67">Act. DIFTRVTOPALM</EnumVal>
      <EnumVal ord="68">Deact. DIFTRVTOPALM</EnumVal>
      <EnumVal ord="69">Act. DIFTRVTCLALM</EnumVal>
      <EnumVal ord="70">Deact. DIFTRVTCLALM</EnumVal>
      <EnumVal ord="71">Activate SPR_CHR_ALM</EnumVal>
      <EnumVal ord="72">Deactive SPR_CHR_ALM</EnumVal>
      <EnumVal ord="73">Activate OPR_ALM</EnumVal>
      <EnumVal ord="74">Deactive OPR_ALM</EnumVal>
      <EnumVal ord="75">Activate OPR_LO</EnumVal>
      <EnumVal ord="76">Deactive OPR_LO</EnumVal>
      <EnumVal ord="77">Activate IPOW_ALM</EnumVal>
      <EnumVal ord="78">Deactive IPOW_ALM</EnumVal>
      <EnumVal ord="79">Activate IPOW_LO</EnumVal>
      <EnumVal ord="80">Deactive IPOW_LO</EnumVal>
      <EnumVal ord="81">Activate CB_LIFE_ALM</EnumVal>
      <EnumVal ord="82">Deactive CB_LIFE_ALM</EnumVal>
      <EnumVal ord="83">Activate MON_ALM</EnumVal>
      <EnumVal ord="84">Deactive MON_ALM</EnumVal>
      <EnumVal ord="85">Activate PRES_ALM</EnumVal>
      <EnumVal ord="86">Deactive PRES_ALM</EnumVal>
      <EnumVal ord="87">Activate PRES_LO</EnumVal>
      <EnumVal ord="88">Deactive PRES_LO</EnumVal>
      <EnumVal ord="89">Activate OPENPOS</EnumVal>
      <EnumVal ord="90">Deactive OPENPOS</EnumVal>
      <EnumVal ord="91">Activate INVALIDPOS</EnumVal>
      <EnumVal ord="92">Deactive INVALIDPOS</EnumVal>
      <EnumVal ord="93">Activate CLOSEPOS</EnumVal>
      <EnumVal ord="94">Deactive CLOSEPOS</EnumVal>
      <EnumVal ord="95">Activate STR_LS_LOC</EnumVal>
      <EnumVal ord="96">Deactive STR_LS_LOC</EnumVal>
      <EnumVal ord="97">Activate STR_LS_REM</EnumVal>
      <EnumVal ord="98">Deactive STR_LS_REM</EnumVal>
      <EnumVal ord="99">Activate OPR_LS_LOC</EnumVal>
      <EnumVal ord="100">Deactive OPR_LS_LOC</EnumVal>
      <EnumVal ord="101">Activate OPR_LS_REM</EnumVal>
      <EnumVal ord="102">Deactive OPR_LS_REM</EnumVal>
      <EnumVal ord="103">Activate OPR_HS_LOC</EnumVal>
      <EnumVal ord="104">Deactive OPR_HS_LOC</EnumVal>
      <EnumVal ord="105">Activate OPR_HS_REM</EnumVal>
      <EnumVal ord="106">Deactive OPR_HS_REM</EnumVal>
      <EnumVal ord="107">Activate RSTD2H_LOC</EnumVal>
      <EnumVal ord="108">Deactive RSTD2H_LOC</EnumVal>
      <EnumVal ord="109">Activate RSTD2H_REM</EnumVal>
      <EnumVal ord="110">Deactive RSTD2H_REM</EnumVal>
      <EnumVal ord="111">Activate PROT_ACTIVE</EnumVal>
      <EnumVal ord="112">Deactive PROT_ACTIVE</EnumVal>
      <EnumVal ord="113">Activate FAIL</EnumVal>
      <EnumVal ord="114">Deactive FAIL</EnumVal>
      <EnumVal ord="115">Activate RESTORE</EnumVal>
      <EnumVal ord="116">Deactive RESTORE</EnumVal>
      <EnumVal ord="117">Activate FUSEF_3PH</EnumVal>
      <EnumVal ord="118">Deactive FUSEF_3PH</EnumVal>
      <EnumVal ord="119">Activate FUSEF_U</EnumVal>
      <EnumVal ord="120">Deactive FUSEF_U</EnumVal>
      <EnumVal ord="121">Activate READY</EnumVal>
      <EnumVal ord="122">Deactive READY</EnumVal>
      <EnumVal ord="123">Activate RELEASE</EnumVal>
      <EnumVal ord="124">Deactive RELEASE</EnumVal>
      <EnumVal ord="125">Activate OPR_Z_EXTN</EnumVal>
      <EnumVal ord="126">Deactive OPR_Z_EXTN</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_AlmLedSt">
      <EnumVal ord="0">None</EnumVal>
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_LedMode">
      <EnumVal ord="0">Follow-S</EnumVal>
      <EnumVal ord="1">Follow-F</EnumVal>
      <EnumVal ord="2">Latched-S</EnumVal>
      <EnumVal ord="3">LatchedAck-F-S</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_LedColor">
      <EnumVal ord="1">Green</EnumVal>
      <EnumVal ord="2">Red</EnumVal>
      <EnumVal ord="3">Yellow</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_UnitMod">
      <EnumVal ord="0">Nominal</EnumVal>
      <EnumVal ord="1">Primary</EnumVal>
      <EnumVal ord="2">Primary-Nominal</EnumVal>
    </EnumType>
    <EnumType id="ABB_REX615_TmSyn">
      <EnumVal ord="0">Not synchronized by a global area clock signal</EnumVal>
      <EnumVal ord="1">Synchronized by a local area clock signal</EnumVal>
      <EnumVal ord="2">Synchronized by a global area clock signal</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev5_SyncSrc">
      <EnumVal ord="0">None</EnumVal>
      <EnumVal ord="1">SNTP</EnumVal>
      <EnumVal ord="2">Modbus</EnumVal>
      <EnumVal ord="3">IEEE 1588</EnumVal>
      <EnumVal ord="5">IRIG-B</EnumVal>
      <EnumVal ord="8">Line differential</EnumVal>
      <EnumVal ord="9">DNP</EnumVal>
      <EnumVal ord="16">IEC60870-5-101</EnumVal>
      <EnumVal ord="17">IEC60870-5-103</EnumVal>
      <EnumVal ord="18">IEC60870-5-104</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev3_TmSrc">
      <EnumVal ord="0">Not defined</EnumVal>
      <EnumVal ord="1">SNTP primary</EnumVal>
      <EnumVal ord="2">SNTP secondary</EnumVal>
      <EnumVal ord="3">SNTP tertiary or further</EnumVal>
      <EnumVal ord="4">IEEE 1588 master</EnumVal>
      <EnumVal ord="5">IEEE 1588 slave</EnumVal>
      <EnumVal ord="6">IEEE 1588 further</EnumVal>
      <EnumVal ord="7">IRIG-B</EnumVal>
      <EnumVal ord="8">DNP 3.0</EnumVal>
      <EnumVal ord="9">Modbus</EnumVal>
      <EnumVal ord="10">SPA</EnumVal>
      <EnumVal ord="11">LON VATS</EnumVal>
      <EnumVal ord="12">LON other</EnumVal>
      <EnumVal ord="13">PPS</EnumVal>
      <EnumVal ord="14">Minute pulse</EnumVal>
      <EnumVal ord="15">local GPS</EnumVal>
      <EnumVal ord="16">IEC60870-5-101</EnumVal>
      <EnumVal ord="17">IEC60870-5-103</EnumVal>
      <EnumVal ord="18">IEC60870-5-104</EnumVal>
      <EnumVal ord="19">EXT</EnumVal>
      <EnumVal ord="20">LHMI</EnumVal>
      <EnumVal ord="21">Line differential</EnumVal>
      <EnumVal ord="99">Free running, locally generated</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_PTPTmSrc">
      <EnumVal ord="1">Atomic clock</EnumVal>
      <EnumVal ord="2">GPS</EnumVal>
      <EnumVal ord="3">Terrestial radio</EnumVal>
      <EnumVal ord="4">PTP</EnumVal>
      <EnumVal ord="5">NTP</EnumVal>
      <EnumVal ord="6">Hand set</EnumVal>
      <EnumVal ord="7">Other</EnumVal>
      <EnumVal ord="8">Internal oscil.</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_PTPClkAcc">
      <EnumVal ord="1">25 ns</EnumVal>
      <EnumVal ord="2">100 ns</EnumVal>
      <EnumVal ord="3">250 ns</EnumVal>
      <EnumVal ord="4">1 us</EnumVal>
      <EnumVal ord="5">2.5 us</EnumVal>
      <EnumVal ord="6">10 us</EnumVal>
      <EnumVal ord="7">25 us</EnumVal>
      <EnumVal ord="8">100 us</EnumVal>
      <EnumVal ord="9">250 us</EnumVal>
      <EnumVal ord="10">1 ms</EnumVal>
      <EnumVal ord="11">2.5 ms</EnumVal>
      <EnumVal ord="12">10 ms</EnumVal>
      <EnumVal ord="13">25 ms</EnumVal>
      <EnumVal ord="14">100 ms</EnumVal>
      <EnumVal ord="15">250 ms</EnumVal>
      <EnumVal ord="16">1 s</EnumVal>
      <EnumVal ord="17">10 s</EnumVal>
      <EnumVal ord="18">more than 10 s</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_PTPAnncMod">
      <EnumVal ord="1">Basic IEEE1588</EnumVal>
      <EnumVal ord="2">Power Profile</EnumVal>
    </EnumType>
    <EnumType id="RangeKind">
      <EnumVal ord="0">normal</EnumVal>
      <EnumVal ord="1">high</EnumVal>
      <EnumVal ord="2">low</EnumVal>
      <EnumVal ord="3">high-high</EnumVal>
      <EnumVal ord="4">low-low</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_MeasMod">
      <EnumVal ord="1">RMS</EnumVal>
      <EnumVal ord="2">DFT</EnumVal>
      <EnumVal ord="3">Peak-to-Peak</EnumVal>
      <EnumVal ord="4">P-to-P + backup</EnumVal>
      <EnumVal ord="5">Wide P-to-P</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_StrPhSel">
      <EnumVal ord="1">1 out of 3</EnumVal>
      <EnumVal ord="2">2 out of 3</EnumVal>
      <EnumVal ord="3">3 out of 3</EnumVal>
      <EnumVal ord="4">Exactly 1 of 3</EnumVal>
      <EnumVal ord="5">Exactly 2 of 3</EnumVal>
      <EnumVal ord="6">Exactly 3 of 3</EnumVal>
    </EnumType>
    <EnumType id="CalcMethodKind">
      <EnumVal ord="1">UNSPECIFIED</EnumVal>
      <EnumVal ord="2">TRUE_RMS</EnumVal>
      <EnumVal ord="3">PEAK_FUNDAMENTAL</EnumVal>
      <EnumVal ord="4">RMS_FUNDAMENTAL</EnumVal>
      <EnumVal ord="5">MIN</EnumVal>
      <EnumVal ord="6">MAX</EnumVal>
      <EnumVal ord="7">AVG</EnumVal>
      <EnumVal ord="8">SDV</EnumVal>
      <EnumVal ord="9">PREDICTION</EnumVal>
      <EnumVal ord="10">RATE</EnumVal>
    </EnumType>
    <EnumType id="CalcModeKind">
      <EnumVal ord="1">TOTAL</EnumVal>
      <EnumVal ord="2">PERIOD</EnumVal>
      <EnumVal ord="3">SLIDING</EnumVal>
    </EnumType>
    <EnumType id="SequenceKind">
      <EnumVal ord="0">pos-neg-zero</EnumVal>
      <EnumVal ord="1">dir-quad-zero</EnumVal>
    </EnumType>
    <EnumType id="FailureDetectionKind">
      <EnumVal ord="1">Current</EnumVal>
      <EnumVal ord="2">Breaker Status</EnumVal>
      <EnumVal ord="3">Both current and breaker status</EnumVal>
      <EnumVal ord="4">Other</EnumVal>
    </EnumType>
    <EnumType id="RetripModeKind">
      <EnumVal ord="1">Off</EnumVal>
      <EnumVal ord="2">Without Check</EnumVal>
      <EnumVal ord="3">With Current Check</EnumVal>
      <EnumVal ord="4">With Breaker Status Check</EnumVal>
      <EnumVal ord="5">With Current and Breaker Status Check</EnumVal>
      <EnumVal ord="6">Other Checks</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_buTripMode">
      <EnumVal ord="1">2 out of 4</EnumVal>
      <EnumVal ord="2">1 out of 3</EnumVal>
      <EnumVal ord="3">1 out of 4</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_StrLtcMod">
      <EnumVal ord="1">Rising edge</EnumVal>
      <EnumVal ord="2">Level sensitive</EnumVal>
    </EnumType>
    <EnumType id="ResetCurveKind">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Definite Time Delayed Reset</EnumVal>
      <EnumVal ord="3">Inverse Reset</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_TrOutMod">
      <EnumVal ord="1">Non-latched</EnumVal>
      <EnumVal ord="2">Latched</EnumVal>
      <EnumVal ord="3">Lockout</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_TrgSet">
      <EnumVal ord="0">From all faults</EnumVal>
      <EnumVal ord="1">From operate</EnumVal>
      <EnumVal ord="2">From only start</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev33_ProFcn">
      <EnumVal ord="-127">PHAPTUV1</EnumVal>
      <EnumVal ord="-126">PHCPTOV1</EnumVal>
      <EnumVal ord="-125">PHBPTOV1</EnumVal>
      <EnumVal ord="-124">PHAPTOV1</EnumVal>
      <EnumVal ord="-123">DPH3LPDOC2</EnumVal>
      <EnumVal ord="-122">DPH3LPDOC1</EnumVal>
      <EnumVal ord="-121">DPH3HPDOC2</EnumVal>
      <EnumVal ord="-120">DPH3HPDOC1</EnumVal>
      <EnumVal ord="-119">PH3LPTOC2</EnumVal>
      <EnumVal ord="-118">PH3LPTOC1</EnumVal>
      <EnumVal ord="-117">XDEFLPDEF2</EnumVal>
      <EnumVal ord="-116">XDEFLPDEF1</EnumVal>
      <EnumVal ord="-115">SDPHLPDOC2</EnumVal>
      <EnumVal ord="-114">SDPHLPDOC1</EnumVal>
      <EnumVal ord="-113">XNSPTOC2</EnumVal>
      <EnumVal ord="-112">XNSPTOC1</EnumVal>
      <EnumVal ord="-111">XEFIPTOC2</EnumVal>
      <EnumVal ord="-110">XEFHPTOC4</EnumVal>
      <EnumVal ord="-109">XEFHPTOC3</EnumVal>
      <EnumVal ord="-108">XEFLPTOC3</EnumVal>
      <EnumVal ord="-107">XEFLPTOC2</EnumVal>
      <EnumVal ord="-106">MAPGAPC16</EnumVal>
      <EnumVal ord="-105">MAPGAPC15</EnumVal>
      <EnumVal ord="-104">MAPGAPC14</EnumVal>
      <EnumVal ord="-103">MAPGAPC13</EnumVal>
      <EnumVal ord="-102">MAPGAPC12</EnumVal>
      <EnumVal ord="-101">MAPGAPC11</EnumVal>
      <EnumVal ord="-100">MAPGAPC10</EnumVal>
      <EnumVal ord="-99">MAPGAPC9</EnumVal>
      <EnumVal ord="-98">RESCPSCH1</EnumVal>
      <EnumVal ord="-96">SPHIPTOC1</EnumVal>
      <EnumVal ord="-93">SPHLPTOC2</EnumVal>
      <EnumVal ord="-92">SPHLPTOC1</EnumVal>
      <EnumVal ord="-89">SPHHPTOC2</EnumVal>
      <EnumVal ord="-88">SPHHPTOC1</EnumVal>
      <EnumVal ord="-87">SPHPTUV4</EnumVal>
      <EnumVal ord="-86">SPHPTUV3</EnumVal>
      <EnumVal ord="-85">SPHPTUV2</EnumVal>
      <EnumVal ord="-84">SPHPTUV1</EnumVal>
      <EnumVal ord="-83">SPHPTOV4</EnumVal>
      <EnumVal ord="-82">SPHPTOV3</EnumVal>
      <EnumVal ord="-81">SPHPTOV2</EnumVal>
      <EnumVal ord="-80">SPHPTOV1</EnumVal>
      <EnumVal ord="-79">PH3HPTOC2</EnumVal>
      <EnumVal ord="-78">PH3HPTOC1</EnumVal>
      <EnumVal ord="-77">PH3IPTOC1</EnumVal>
      <EnumVal ord="-76">MAPGAPC18</EnumVal>
      <EnumVal ord="-75">MAPGAPC17</EnumVal>
      <EnumVal ord="-74">DOPPDPR3</EnumVal>
      <EnumVal ord="-73">DOPPDPR2</EnumVal>
      <EnumVal ord="-72">DOPPDPR1</EnumVal>
      <EnumVal ord="-70">DUPPDPR2</EnumVal>
      <EnumVal ord="-69">DUPPDPR1</EnumVal>
      <EnumVal ord="-68">PHPVOC2</EnumVal>
      <EnumVal ord="-67">DQPTUV2</EnumVal>
      <EnumVal ord="-66">DQPTUV1</EnumVal>
      <EnumVal ord="-65">VVSPPAM1</EnumVal>
      <EnumVal ord="-64">PHPVOC1</EnumVal>
      <EnumVal ord="-63">H3EFPSEF1</EnumVal>
      <EnumVal ord="-62">SRCPTOC1</EnumVal>
      <EnumVal ord="-61">COLPTOC1</EnumVal>
      <EnumVal ord="-60">HCUBPTOC1</EnumVal>
      <EnumVal ord="-59">CUBPTOC1</EnumVal>
      <EnumVal ord="-58">UZPDIS1</EnumVal>
      <EnumVal ord="-57">FDEFLPDEF2</EnumVal>
      <EnumVal ord="-56">FDEFLPDEF1</EnumVal>
      <EnumVal ord="-54">FEFLPTOC1</EnumVal>
      <EnumVal ord="-53">FDPHLPDOC2</EnumVal>
      <EnumVal ord="-52">FDPHLPDOC1</EnumVal>
      <EnumVal ord="-50">FPHLPTOC1</EnumVal>
      <EnumVal ord="-47">MAP12GAPC8</EnumVal>
      <EnumVal ord="-46">MAP12GAPC7</EnumVal>
      <EnumVal ord="-45">MAP12GAPC6</EnumVal>
      <EnumVal ord="-44">MAP12GAPC5</EnumVal>
      <EnumVal ord="-43">MAP12GAPC4</EnumVal>
      <EnumVal ord="-42">MAP12GAPC3</EnumVal>
      <EnumVal ord="-41">MAP12GAPC2</EnumVal>
      <EnumVal ord="-40">MAP12GAPC1</EnumVal>
      <EnumVal ord="-39">UEXPDIS2</EnumVal>
      <EnumVal ord="-37">HAEFPTOC1</EnumVal>
      <EnumVal ord="-36">UEXPDIS1</EnumVal>
      <EnumVal ord="-35">WPWDE3</EnumVal>
      <EnumVal ord="-34">WPWDE2</EnumVal>
      <EnumVal ord="-33">WPWDE1</EnumVal>
      <EnumVal ord="-32">LSHDPFRQ8</EnumVal>
      <EnumVal ord="-31">LSHDPFRQ7</EnumVal>
      <EnumVal ord="-30">PHDSTPDIS1</EnumVal>
      <EnumVal ord="-29">TR3PTDF1</EnumVal>
      <EnumVal ord="-28">HICPDIF1</EnumVal>
      <EnumVal ord="-27">HIBPDIF1</EnumVal>
      <EnumVal ord="-26">HIAPDIF1</EnumVal>
      <EnumVal ord="-25">OEPVPH4</EnumVal>
      <EnumVal ord="-24">OEPVPH3</EnumVal>
      <EnumVal ord="-23">OEPVPH2</EnumVal>
      <EnumVal ord="-22">OEPVPH1</EnumVal>
      <EnumVal ord="-19">PSPTOV2</EnumVal>
      <EnumVal ord="-18">PSPTOV1</EnumVal>
      <EnumVal ord="-17">MPUPF2</EnumVal>
      <EnumVal ord="-16">MPUPF1</EnumVal>
      <EnumVal ord="-15">PREVPTOC1</EnumVal>
      <EnumVal ord="-14">OOSRPSB1</EnumVal>
      <EnumVal ord="-13">PHPTUC3</EnumVal>
      <EnumVal ord="-12">PHPTUC2</EnumVal>
      <EnumVal ord="-11">PHPTUC1</EnumVal>
      <EnumVal ord="-10">LVRTPTUV1</EnumVal>
      <EnumVal ord="-9">PHIZ1</EnumVal>
      <EnumVal ord="-8">LVRTPTUV2</EnumVal>
      <EnumVal ord="-7">INTRPTEF1</EnumVal>
      <EnumVal ord="-6">LVRTPTUV3</EnumVal>
      <EnumVal ord="-5">STTPMSU1</EnumVal>
      <EnumVal ord="-4">MREFPTOC1</EnumVal>
      <EnumVal ord="-3">JAMPTOC1</EnumVal>
      <EnumVal ord="-2">PHCPTUV1</EnumVal>
      <EnumVal ord="-1">PHBPTUV1</EnumVal>
      <EnumVal ord="0">Unknown</EnumVal>
      <EnumVal ord="1">PHLPTOC1</EnumVal>
      <EnumVal ord="2">PHLPTOC2</EnumVal>
      <EnumVal ord="3">PHLPTOC3</EnumVal>
      <EnumVal ord="5">PHLTPTOC1</EnumVal>
      <EnumVal ord="6">PHHPTOC1</EnumVal>
      <EnumVal ord="7">PHHPTOC2</EnumVal>
      <EnumVal ord="8">PHHPTOC3</EnumVal>
      <EnumVal ord="9">PHHPTOC4</EnumVal>
      <EnumVal ord="10">PHHPTOC5</EnumVal>
      <EnumVal ord="11">PHHPTOC6</EnumVal>
      <EnumVal ord="12">PHIPTOC1</EnumVal>
      <EnumVal ord="13">PHIPTOC2</EnumVal>
      <EnumVal ord="14">MFADPSDE1</EnumVal>
      <EnumVal ord="17">EFLPTOC1</EnumVal>
      <EnumVal ord="18">EFLPTOC2</EnumVal>
      <EnumVal ord="19">EFLPTOC3</EnumVal>
      <EnumVal ord="20">EFLPTOC4</EnumVal>
      <EnumVal ord="22">EFHPTOC1</EnumVal>
      <EnumVal ord="23">EFHPTOC2</EnumVal>
      <EnumVal ord="24">EFHPTOC3</EnumVal>
      <EnumVal ord="25">EFHPTOC4</EnumVal>
      <EnumVal ord="26">EFHPTOC5</EnumVal>
      <EnumVal ord="27">EFHPTOC6</EnumVal>
      <EnumVal ord="28">EFHPTOC7</EnumVal>
      <EnumVal ord="29">EFHPTOC8</EnumVal>
      <EnumVal ord="30">EFIPTOC1</EnumVal>
      <EnumVal ord="31">EFIPTOC2</EnumVal>
      <EnumVal ord="32">EFIPTOC3</EnumVal>
      <EnumVal ord="35">NSPTOC1</EnumVal>
      <EnumVal ord="36">NSPTOC2</EnumVal>
      <EnumVal ord="37">NSPTOC3</EnumVal>
      <EnumVal ord="38">NSPTOC4</EnumVal>
      <EnumVal ord="41">PDNSPTOC1</EnumVal>
      <EnumVal ord="44">T1PTTR1</EnumVal>
      <EnumVal ord="45">T1PTTR2</EnumVal>
      <EnumVal ord="46">T2PTTR1</EnumVal>
      <EnumVal ord="48">MPTTR1</EnumVal>
      <EnumVal ord="50">DEFLPDEF1</EnumVal>
      <EnumVal ord="51">DEFLPDEF2</EnumVal>
      <EnumVal ord="52">DEFLPDEF3</EnumVal>
      <EnumVal ord="53">DEFHPDEF1</EnumVal>
      <EnumVal ord="54">DEFHPDEF2</EnumVal>
      <EnumVal ord="56">EFPADM1</EnumVal>
      <EnumVal ord="57">EFPADM2</EnumVal>
      <EnumVal ord="58">EFPADM3</EnumVal>
      <EnumVal ord="59">FRPFRQ1</EnumVal>
      <EnumVal ord="60">FRPFRQ2</EnumVal>
      <EnumVal ord="61">FRPFRQ3</EnumVal>
      <EnumVal ord="62">FRPFRQ4</EnumVal>
      <EnumVal ord="63">FRPFRQ5</EnumVal>
      <EnumVal ord="64">FRPFRQ6</EnumVal>
      <EnumVal ord="65">LSHDPFRQ1</EnumVal>
      <EnumVal ord="66">LSHDPFRQ2</EnumVal>
      <EnumVal ord="67">LSHDPFRQ3</EnumVal>
      <EnumVal ord="68">LSHDPFRQ4</EnumVal>
      <EnumVal ord="69">LSHDPFRQ5</EnumVal>
      <EnumVal ord="70">LSHDPFRQ6</EnumVal>
      <EnumVal ord="71">DPHLPDOC1</EnumVal>
      <EnumVal ord="72">DPHLPDOC2</EnumVal>
      <EnumVal ord="74">DPHHPDOC1</EnumVal>
      <EnumVal ord="75">DPHHPDOC2</EnumVal>
      <EnumVal ord="77">MAPGAPC1</EnumVal>
      <EnumVal ord="78">MAPGAPC2</EnumVal>
      <EnumVal ord="79">MAPGAPC3</EnumVal>
      <EnumVal ord="80">MAPGAPC4</EnumVal>
      <EnumVal ord="81">MAPGAPC5</EnumVal>
      <EnumVal ord="82">MAPGAPC6</EnumVal>
      <EnumVal ord="83">MAPGAPC7</EnumVal>
      <EnumVal ord="84">MAPGAPC8</EnumVal>
      <EnumVal ord="85">MNSPTOC1</EnumVal>
      <EnumVal ord="86">MNSPTOC2</EnumVal>
      <EnumVal ord="88">LOFLPTUC1</EnumVal>
      <EnumVal ord="89">LOFLPTUC2</EnumVal>
      <EnumVal ord="90">TR2PTDF1</EnumVal>
      <EnumVal ord="91">LNPLDF1</EnumVal>
      <EnumVal ord="92">LREFPNDF1</EnumVal>
      <EnumVal ord="93">LREFPNDF2</EnumVal>
      <EnumVal ord="94">MPDIF1</EnumVal>
      <EnumVal ord="96">HREFPDIF1</EnumVal>
      <EnumVal ord="97">HREFPDIF2</EnumVal>
      <EnumVal ord="98">MHZPDIF1</EnumVal>
      <EnumVal ord="100">ROVPTOV1</EnumVal>
      <EnumVal ord="101">ROVPTOV2</EnumVal>
      <EnumVal ord="102">ROVPTOV3</EnumVal>
      <EnumVal ord="103">ROVPTOV4</EnumVal>
      <EnumVal ord="104">PHPTOV1</EnumVal>
      <EnumVal ord="105">PHPTOV2</EnumVal>
      <EnumVal ord="106">PHPTOV3</EnumVal>
      <EnumVal ord="107">PHPTOV4</EnumVal>
      <EnumVal ord="108">PHPTUV1</EnumVal>
      <EnumVal ord="109">PHPTUV2</EnumVal>
      <EnumVal ord="110">PHPTUV3</EnumVal>
      <EnumVal ord="111">PHPTUV4</EnumVal>
      <EnumVal ord="112">NSPTOV1</EnumVal>
      <EnumVal ord="113">NSPTOV2</EnumVal>
      <EnumVal ord="114">NSPTOV3</EnumVal>
      <EnumVal ord="115">NSPTOV4</EnumVal>
      <EnumVal ord="116">PSPTUV1</EnumVal>
      <EnumVal ord="117">PSPTUV2</EnumVal>
      <EnumVal ord="118">ARCSARC1</EnumVal>
      <EnumVal ord="119">ARCSARC2</EnumVal>
      <EnumVal ord="120">ARCSARC3</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_VResSigSel">
      <EnumVal ord="1">Measured Uo</EnumVal>
      <EnumVal ord="2">Calculated Uo</EnumVal>
    </EnumType>
    <EnumType id="DirectionModeKind">
      <EnumVal ord="1">NonDirectional</EnumVal>
      <EnumVal ord="2">Forward</EnumVal>
      <EnumVal ord="3">Reverse</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_OpModTEF">
      <EnumVal ord="1">Intermittent EF</EnumVal>
      <EnumVal ord="2">Transient EF</EnumVal>
      <EnumVal ord="3">General EF</EnumVal>
      <EnumVal ord="4">Alarming EF</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_AResSigSel">
      <EnumVal ord="1">Measured Io</EnumVal>
      <EnumVal ord="2">Calculated Io</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev3_TestSpvnKind">
      <EnumVal ord="0">Reset</EnumVal>
      <EnumVal ord="1">Activate START</EnumVal>
      <EnumVal ord="2">Deactive START</EnumVal>
      <EnumVal ord="3">Activate OPERATE</EnumVal>
      <EnumVal ord="4">Deactive OPERATE</EnumVal>
      <EnumVal ord="5">Activate ALARM</EnumVal>
      <EnumVal ord="6">Deactive ALARM</EnumVal>
      <EnumVal ord="7">Activate WARNING</EnumVal>
      <EnumVal ord="8">Deactive WARNING</EnumVal>
      <EnumVal ord="9">Act. TRV_T_OP_ALM</EnumVal>
      <EnumVal ord="10">Deact. TRV_T_OP_ALM</EnumVal>
      <EnumVal ord="11">Act. TRV_T_CL_ALM</EnumVal>
      <EnumVal ord="12">Deact. TRV_T_CL_ALM</EnumVal>
      <EnumVal ord="13">Act. DIFTRVTOPALM</EnumVal>
      <EnumVal ord="14">Deact. DIFTRVTOPALM</EnumVal>
      <EnumVal ord="15">Act. DIFTRVTCLALM</EnumVal>
      <EnumVal ord="16">Deact. DIFTRVTCLALM</EnumVal>
      <EnumVal ord="17">Activate SPR_CHR_ALM</EnumVal>
      <EnumVal ord="18">Deactive SPR_CHR_ALM</EnumVal>
      <EnumVal ord="19">Activate OPR_ALM</EnumVal>
      <EnumVal ord="20">Deactive OPR_ALM</EnumVal>
      <EnumVal ord="21">Activate OPR_LO</EnumVal>
      <EnumVal ord="22">Deactive OPR_LO</EnumVal>
      <EnumVal ord="23">Activate IPOW_ALM</EnumVal>
      <EnumVal ord="24">Deactive IPOW_ALM</EnumVal>
      <EnumVal ord="25">Activate IPOW_LO</EnumVal>
      <EnumVal ord="26">Deactive IPOW_LO</EnumVal>
      <EnumVal ord="27">Activate CB_LIFE_ALM</EnumVal>
      <EnumVal ord="28">Deactive CB_LIFE_ALM</EnumVal>
      <EnumVal ord="29">Activate MON_ALM</EnumVal>
      <EnumVal ord="30">Deactive MON_ALM</EnumVal>
      <EnumVal ord="31">Activate PRES_ALM</EnumVal>
      <EnumVal ord="32">Deactive PRES_ALM</EnumVal>
      <EnumVal ord="33">Activate PRES_LO</EnumVal>
      <EnumVal ord="34">Deactive PRES_LO</EnumVal>
      <EnumVal ord="35">Activate OPENPOS</EnumVal>
      <EnumVal ord="36">Deactive OPENPOS</EnumVal>
      <EnumVal ord="37">Activate INVALIDPOS</EnumVal>
      <EnumVal ord="38">Deactive INVALIDPOS</EnumVal>
      <EnumVal ord="39">Activate CLOSEPOS</EnumVal>
      <EnumVal ord="40">Deactive CLOSEPOS</EnumVal>
      <EnumVal ord="41">Activate FAIL</EnumVal>
      <EnumVal ord="42">Deactive FAIL</EnumVal>
      <EnumVal ord="43">Activate FUSEF_3PH</EnumVal>
      <EnumVal ord="44">Deactive FUSEF_3PH</EnumVal>
      <EnumVal ord="45">Activate FUSEF_U</EnumVal>
      <EnumVal ord="46">Deactive FUSEF_U</EnumVal>
      <EnumVal ord="47">Activate FAIL_CTGRP1</EnumVal>
      <EnumVal ord="48">Deactive FAIL_CTGRP1</EnumVal>
      <EnumVal ord="49">Activate FAIL_CTGRP2</EnumVal>
      <EnumVal ord="50">Deactive FAIL_CTGRP2</EnumVal>
      <EnumVal ord="51">Activate FAIL_CTGRP3</EnumVal>
      <EnumVal ord="52">Deactive FAIL_CTGRP3</EnumVal>
      <EnumVal ord="53">Activate U_LIVE</EnumVal>
      <EnumVal ord="54">Deactive U_LIVE</EnumVal>
      <EnumVal ord="55">Activate U_DEAD</EnumVal>
      <EnumVal ord="56">Deactive U_DEAD</EnumVal>
      <EnumVal ord="57">Activate U_A_AB_LIVE</EnumVal>
      <EnumVal ord="58">Deactive U_A_AB_LIVE</EnumVal>
      <EnumVal ord="59">Activate U_B_BC_LIVE</EnumVal>
      <EnumVal ord="60">Deactive U_B_BC_LIVE</EnumVal>
      <EnumVal ord="61">Activate U_C_CA_LIVE</EnumVal>
      <EnumVal ord="62">Deactive U_C_CA_LIVE</EnumVal>
      <EnumVal ord="63">Activate U_A_AB_DEAD</EnumVal>
      <EnumVal ord="64">Deactive U_A_AB_DEAD</EnumVal>
      <EnumVal ord="65">Activate U_B_BC_DEAD</EnumVal>
      <EnumVal ord="66">Deactive U_B_BC_DEAD</EnumVal>
      <EnumVal ord="67">Activate U_C_CA_DEAD</EnumVal>
      <EnumVal ord="68">Deactive U_C_CA_DEAD</EnumVal>
      <EnumVal ord="69">Activate WARNING_AUX</EnumVal>
      <EnumVal ord="70">Deactive WARNING_AUX</EnumVal>
      <EnumVal ord="71">Activate WARNING_I</EnumVal>
      <EnumVal ord="72">Deactive WARNING_I</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_DefHzSel">
      <EnumVal ord="1">Nominal</EnumVal>
      <EnumVal ord="2">Zero</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_DirMod2">
      <EnumVal ord="1">Forward</EnumVal>
      <EnumVal ord="2">Reverse</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_TrvClcMod">
      <EnumVal ord="1">From Cmd to Pos</EnumVal>
      <EnumVal ord="2">From Pos to Pos</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev3_QtySel">
      <EnumVal ord="0">Disabled</EnumVal>
      <EnumVal ord="1">IL1</EnumVal>
      <EnumVal ord="2">IL2</EnumVal>
      <EnumVal ord="3">IL3</EnumVal>
      <EnumVal ord="4">Io</EnumVal>
      <EnumVal ord="5">IL1B</EnumVal>
      <EnumVal ord="6">IL2B</EnumVal>
      <EnumVal ord="7">IL3B</EnumVal>
      <EnumVal ord="8">IoB</EnumVal>
      <EnumVal ord="9">U12</EnumVal>
      <EnumVal ord="10">U23</EnumVal>
      <EnumVal ord="11">U31</EnumVal>
      <EnumVal ord="12">UL1</EnumVal>
      <EnumVal ord="13">UL2</EnumVal>
      <EnumVal ord="14">UL3</EnumVal>
      <EnumVal ord="15">U12B</EnumVal>
      <EnumVal ord="16">U23B</EnumVal>
      <EnumVal ord="17">U31B</EnumVal>
      <EnumVal ord="18">UL1B</EnumVal>
      <EnumVal ord="19">UL2B</EnumVal>
      <EnumVal ord="20">UL3B</EnumVal>
      <EnumVal ord="21">S</EnumVal>
      <EnumVal ord="22">P</EnumVal>
      <EnumVal ord="23">Q</EnumVal>
      <EnumVal ord="24">PF</EnumVal>
      <EnumVal ord="25">SB</EnumVal>
      <EnumVal ord="26">PB</EnumVal>
      <EnumVal ord="27">QB</EnumVal>
      <EnumVal ord="28">PFB</EnumVal>
      <EnumVal ord="29">SL1</EnumVal>
      <EnumVal ord="30">SL2</EnumVal>
      <EnumVal ord="31">SL3</EnumVal>
      <EnumVal ord="32">PL1</EnumVal>
      <EnumVal ord="33">PL2</EnumVal>
      <EnumVal ord="34">PL3</EnumVal>
      <EnumVal ord="35">QL1</EnumVal>
      <EnumVal ord="36">QL2</EnumVal>
      <EnumVal ord="37">QL3</EnumVal>
      <EnumVal ord="38">PFL1</EnumVal>
      <EnumVal ord="39">PFL2</EnumVal>
      <EnumVal ord="40">PFL3</EnumVal>
      <EnumVal ord="41">SL1B</EnumVal>
      <EnumVal ord="42">SL2B</EnumVal>
      <EnumVal ord="43">SL3B</EnumVal>
      <EnumVal ord="44">PL1B</EnumVal>
      <EnumVal ord="45">PL2B</EnumVal>
      <EnumVal ord="46">PL3B</EnumVal>
      <EnumVal ord="47">QL1B</EnumVal>
      <EnumVal ord="48">QL2B</EnumVal>
      <EnumVal ord="49">QL3B</EnumVal>
      <EnumVal ord="50">PFL1B</EnumVal>
      <EnumVal ord="51">PFL2B</EnumVal>
      <EnumVal ord="52">PFL3B</EnumVal>
      <EnumVal ord="53">IL1C</EnumVal>
      <EnumVal ord="54">IL2C</EnumVal>
      <EnumVal ord="55">IL3C</EnumVal>
      <EnumVal ord="56">RTDX105CH1</EnumVal>
      <EnumVal ord="57">RTDX105CH2</EnumVal>
      <EnumVal ord="58">RTDX105CH3</EnumVal>
      <EnumVal ord="59">RTDX105CH4</EnumVal>
      <EnumVal ord="60">RTDX105CH5</EnumVal>
      <EnumVal ord="61">RTDX105CH6</EnumVal>
      <EnumVal ord="62">RTDX105CH7</EnumVal>
      <EnumVal ord="63">RTDX105CH8</EnumVal>
      <EnumVal ord="64">RTDX110CH1</EnumVal>
      <EnumVal ord="65">RTDX110CH2</EnumVal>
      <EnumVal ord="66">RTDX110CH3</EnumVal>
      <EnumVal ord="67">RTDX110CH4</EnumVal>
      <EnumVal ord="68">RTDX110CH5</EnumVal>
      <EnumVal ord="69">RTDX110CH6</EnumVal>
      <EnumVal ord="70">RTDX110CH7</EnumVal>
      <EnumVal ord="71">RTDX110CH8</EnumVal>
      <EnumVal ord="72">RTDX130CH1</EnumVal>
      <EnumVal ord="73">RTDX130CH2</EnumVal>
      <EnumVal ord="74">RTDX130CH3</EnumVal>
      <EnumVal ord="75">RTDX130CH4</EnumVal>
      <EnumVal ord="76">RTDX130CH5</EnumVal>
      <EnumVal ord="77">RTDX130CH6</EnumVal>
      <EnumVal ord="78">RTDX130CH7</EnumVal>
      <EnumVal ord="79">RTDX130CH8</EnumVal>
      <EnumVal ord="80">RTDXA130CH1</EnumVal>
      <EnumVal ord="81">RTDXA130CH2</EnumVal>
      <EnumVal ord="82">RTDXA130CH3</EnumVal>
      <EnumVal ord="83">RTDXB130CH1</EnumVal>
      <EnumVal ord="84">RTDXB130CH2</EnumVal>
      <EnumVal ord="85">RTDXB130CH3</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_TestProKind">
      <EnumVal ord="0">Reset</EnumVal>
      <EnumVal ord="1">Activate START</EnumVal>
      <EnumVal ord="2">Deactive START</EnumVal>
      <EnumVal ord="3">Activate ST_A</EnumVal>
      <EnumVal ord="4">Deactive ST_A</EnumVal>
      <EnumVal ord="5">Activate ST_B</EnumVal>
      <EnumVal ord="6">Deactive ST_B</EnumVal>
      <EnumVal ord="7">Activate ST_C</EnumVal>
      <EnumVal ord="8">Deactive ST_C</EnumVal>
      <EnumVal ord="9">Activate OPERATE</EnumVal>
      <EnumVal ord="10">Deactive OPERATE</EnumVal>
      <EnumVal ord="11">Activate OPR_A</EnumVal>
      <EnumVal ord="12">Deactive OPR_A</EnumVal>
      <EnumVal ord="13">Activate OPR_B</EnumVal>
      <EnumVal ord="14">Deactive OPR_B</EnumVal>
      <EnumVal ord="15">Activate OPR_C</EnumVal>
      <EnumVal ord="16">Deactive OPR_C</EnumVal>
      <EnumVal ord="17">Activate ALARM</EnumVal>
      <EnumVal ord="18">Deactive ALARM</EnumVal>
      <EnumVal ord="19">Activate WARNING</EnumVal>
      <EnumVal ord="20">Deactive WARNING</EnumVal>
      <EnumVal ord="21">Activate BLK_CLOSE</EnumVal>
      <EnumVal ord="22">Deactive BLK_CLOSE</EnumVal>
      <EnumVal ord="23">Activate BLK_EF</EnumVal>
      <EnumVal ord="24">Deactive BLK_EF</EnumVal>
      <EnumVal ord="25">Activate ARC_FLT_DET</EnumVal>
      <EnumVal ord="26">Deactive ARC_FLT_DET</EnumVal>
      <EnumVal ord="27">Activate STR_LS_LOC</EnumVal>
      <EnumVal ord="28">Deactive STR_LS_LOC</EnumVal>
      <EnumVal ord="29">Activate STR_LS_REM</EnumVal>
      <EnumVal ord="30">Deactive STR_LS_REM</EnumVal>
      <EnumVal ord="31">Activate OPR_LS_LOC</EnumVal>
      <EnumVal ord="32">Deactive OPR_LS_LOC</EnumVal>
      <EnumVal ord="33">Activate OPR_LS_REM</EnumVal>
      <EnumVal ord="34">Deactive OPR_LS_REM</EnumVal>
      <EnumVal ord="35">Activate OPR_HS_LOC</EnumVal>
      <EnumVal ord="36">Deactive OPR_HS_LOC</EnumVal>
      <EnumVal ord="37">Activate OPR_HS_REM</EnumVal>
      <EnumVal ord="38">Deactive OPR_HS_REM</EnumVal>
      <EnumVal ord="39">Activate RSTD2H_LOC</EnumVal>
      <EnumVal ord="40">Deactive RSTD2H_LOC</EnumVal>
      <EnumVal ord="41">Activate RSTD2H_REM</EnumVal>
      <EnumVal ord="42">Deactive RSTD2H_REM</EnumVal>
      <EnumVal ord="43">Activate PROT_ACTIVE</EnumVal>
      <EnumVal ord="44">Deactive PROT_ACTIVE</EnumVal>
      <EnumVal ord="45">Activate RESTORE</EnumVal>
      <EnumVal ord="46">Deactive RESTORE</EnumVal>
      <EnumVal ord="47">Activate RELEASE</EnumVal>
      <EnumVal ord="48">Deactive RELEASE</EnumVal>
      <EnumVal ord="49">Activate OPR_IIT</EnumVal>
      <EnumVal ord="50">Deactive OPR_IIT</EnumVal>
      <EnumVal ord="51">Activate OPR_STALL</EnumVal>
      <EnumVal ord="52">Deactive OPR_STALL</EnumVal>
      <EnumVal ord="53">Activate MOT_START</EnumVal>
      <EnumVal ord="54">Deactive MOT_START</EnumVal>
      <EnumVal ord="55">Activate LOCK_START</EnumVal>
      <EnumVal ord="56">Deactive LOCK_START</EnumVal>
      <EnumVal ord="57">Activate BLK_RESTART</EnumVal>
      <EnumVal ord="58">Deactive BLK_RESTART</EnumVal>
      <EnumVal ord="59">Activate OPR_LS</EnumVal>
      <EnumVal ord="60">Deactive OPR_LS</EnumVal>
      <EnumVal ord="61">Activate OPR_HS</EnumVal>
      <EnumVal ord="62">Deactive OPR_HS</EnumVal>
      <EnumVal ord="63">Activate BLKD2H</EnumVal>
      <EnumVal ord="64">Deactive BLKD2H</EnumVal>
      <EnumVal ord="65">Activate BLKD5H</EnumVal>
      <EnumVal ord="66">Deactive BLKD5H</EnumVal>
      <EnumVal ord="67">Activate BLKDWAV</EnumVal>
      <EnumVal ord="68">Deactive BLKDWAV</EnumVal>
      <EnumVal ord="69">Activate OPR_UFRQ</EnumVal>
      <EnumVal ord="70">Deactive OPR_UFRQ</EnumVal>
      <EnumVal ord="71">Activate OPR_OFRQ</EnumVal>
      <EnumVal ord="72">Deactive OPR_OFRQ</EnumVal>
      <EnumVal ord="73">Activate OPR_FRG</EnumVal>
      <EnumVal ord="74">Deactive OPR_FRG</EnumVal>
      <EnumVal ord="75">Activate ST_UFRQ</EnumVal>
      <EnumVal ord="76">Deactive ST_UFRQ</EnumVal>
      <EnumVal ord="77">Activate ST_OFRQ</EnumVal>
      <EnumVal ord="78">Deactive ST_OFRQ</EnumVal>
      <EnumVal ord="79">Activate ST_FRG</EnumVal>
      <EnumVal ord="80">Deactive ST_FRG</EnumVal>
      <EnumVal ord="81">Activate ST_REST</EnumVal>
      <EnumVal ord="82">Deactive ST_REST</EnumVal>
      <EnumVal ord="83">Activate INT_BLKD</EnumVal>
      <EnumVal ord="84">Deactive INT_BLKD</EnumVal>
      <EnumVal ord="85">Activate COOL_ACTIVE</EnumVal>
      <EnumVal ord="86">Deactive COOL_ACTIVE</EnumVal>
      <EnumVal ord="87">Activate OPERATE_Z1</EnumVal>
      <EnumVal ord="88">Deactive OPERATE_Z1</EnumVal>
      <EnumVal ord="89">Activate OPERATE_Z2</EnumVal>
      <EnumVal ord="90">Deactive OPERATE_Z2</EnumVal>
      <EnumVal ord="91">Activate OPERATE_Z3</EnumVal>
      <EnumVal ord="92">Deactive OPERATE_Z3</EnumVal>
      <EnumVal ord="93">Activate OPERATE_Z4</EnumVal>
      <EnumVal ord="94">Deactive OPERATE_Z4</EnumVal>
      <EnumVal ord="95">Activate OPERATE_Z5</EnumVal>
      <EnumVal ord="96">Deactive OPERATE_Z5</EnumVal>
      <EnumVal ord="97">Activate START_Z1</EnumVal>
      <EnumVal ord="98">Deactive START_Z1</EnumVal>
      <EnumVal ord="99">Activate START_Z2</EnumVal>
      <EnumVal ord="100">Deactive START_Z2</EnumVal>
      <EnumVal ord="101">Activate START_Z3</EnumVal>
      <EnumVal ord="102">Deactive START_Z3</EnumVal>
      <EnumVal ord="103">Activate START_Z4</EnumVal>
      <EnumVal ord="104">Deactive START_Z4</EnumVal>
      <EnumVal ord="105">Activate START_Z5</EnumVal>
      <EnumVal ord="106">Deactive START_Z5</EnumVal>
      <EnumVal ord="107">Activate LODDSR_GFC</EnumVal>
      <EnumVal ord="108">Deactive LODDSR_GFC</EnumVal>
      <EnumVal ord="109">Activate START_GFC</EnumVal>
      <EnumVal ord="110">Deactive START_GFC</EnumVal>
      <EnumVal ord="111">Activate ST_ALARM</EnumVal>
      <EnumVal ord="112">Deactive ST_ALARM</EnumVal>
      <EnumVal ord="113">Activate OPR_OVLOD</EnumVal>
      <EnumVal ord="114">Deactive OPR_OVLOD</EnumVal>
      <EnumVal ord="115">Activate ST_OVLOD</EnumVal>
      <EnumVal ord="116">Deactive ST_OVLOD</EnumVal>
      <EnumVal ord="117">Activate OPR_UN_I</EnumVal>
      <EnumVal ord="118">Deactive OPR_UN_I</EnumVal>
      <EnumVal ord="119">Activate ST_UN_I</EnumVal>
      <EnumVal ord="120">Deactive ST_UN_I</EnumVal>
      <EnumVal ord="121">Activate INTR_EF</EnumVal>
      <EnumVal ord="122">Deactive INTR_EF</EnumVal>
      <EnumVal ord="123">Activate PEAK_IND</EnumVal>
      <EnumVal ord="124">Deactive PEAK_IND</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_VSel">
      <EnumVal ord="1">phase-to-earth</EnumVal>
      <EnumVal ord="2">phase-to-phase</EnumVal>
      <EnumVal ord="3">pos sequence</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_TypTmRs">
      <EnumVal ord="1">Freeze Op timer</EnumVal>
      <EnumVal ord="2">Decrease Op timer</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_ARtgSec">
      <EnumVal ord="1">0.2A</EnumVal>
      <EnumVal ord="2">1A</EnumVal>
      <EnumVal ord="3">5A</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_ConnType">
      <EnumVal ord="1">Wye</EnumVal>
      <EnumVal ord="2">Delta</EnumVal>
      <EnumVal ord="3">U12</EnumVal>
      <EnumVal ord="4">UL1</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_AnInpType">
      <EnumVal ord="1">Voltage trafo</EnumVal>
      <EnumVal ord="2">Current trafo</EnumVal>
      <EnumVal ord="3">CVD sensor</EnumVal>
      <EnumVal ord="4">Rogowski sensor</EnumVal>
    </EnumType>
    <EnumType id="ChannelRedundancyKind">
      <EnumVal ord="1">none</EnumVal>
      <EnumVal ord="2">prp</EnumVal>
      <EnumVal ord="3">hsr</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_EthPortMod">
      <EnumVal ord="0">Off</EnumVal>
      <EnumVal ord="1">On</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_OpModEF">
      <EnumVal ord="1">Phase angle</EnumVal>
      <EnumVal ord="2">IoSin</EnumVal>
      <EnumVal ord="3">IoCos</EnumVal>
      <EnumVal ord="4">Phase angle 80</EnumVal>
      <EnumVal ord="5">Phase angle 88</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_BehaviourModeKind_OnBlockOff">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev3_LocKeyHMI">
      <EnumVal ord="0">Off</EnumVal>
      <EnumVal ord="1">Local</EnumVal>
      <EnumVal ord="2">Remote</EnumVal>
      <EnumVal ord="3">Station</EnumVal>
      <EnumVal ord="4">L+R</EnumVal>
      <EnumVal ord="5">L+S</EnumVal>
      <EnumVal ord="6">L+S+R</EnumVal>
      <EnumVal ord="7">S+R</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_LocRemMod">
      <EnumVal ord="1">LR key</EnumVal>
      <EnumVal ord="2">Binary input</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_StaLevSet">
      <EnumVal ord="1">L,R</EnumVal>
      <EnumVal ord="2">L,S,R</EnumVal>
      <EnumVal ord="3">L,R,L+R</EnumVal>
      <EnumVal ord="4">L,S,S+R,L+S,L+S+R</EnumVal>
    </EnumType>
    <EnumType id="cmdQual">
      <EnumVal ord="0">pulse</EnumVal>
      <EnumVal ord="1">persistent</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_CtlModelKind_StatusDirectSbo">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="SwitchFunctionKind">
      <EnumVal ord="1">Load Break</EnumVal>
      <EnumVal ord="2">Disconnector</EnumVal>
      <EnumVal ord="3">Earthing Switch</EnumVal>
      <EnumVal ord="4">High Speed Earthing Switch</EnumVal>
    </EnumType>
    <EnumType id="SwitchingCapabilityKind">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close</EnumVal>
      <EnumVal ord="4">Open and Close</EnumVal>
    </EnumType>
    <EnumType id="RecordingModeKind">
      <EnumVal ord="1">Overwrite existing values</EnumVal>
      <EnumVal ord="2">Stop when full or saturated</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_EStoRte">
      <EnumVal ord="8">8 samples / cycle</EnumVal>
      <EnumVal ord="16">16 samples / cycle</EnumVal>
      <EnumVal ord="32">32 samples / cycle</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_EStoMod">
      <EnumVal ord="0">Waveform</EnumVal>
      <EnumVal ord="1">Trend / cycle</EnumVal>
    </EnumType>
    <EnumType id="LevelTriggerModeKind">
      <EnumVal ord="1">Positive or Rising</EnumVal>
      <EnumVal ord="2">Negative or Falling</EnumVal>
      <EnumVal ord="3">Both</EnumVal>
      <EnumVal ord="4">Other</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev4_RadrChNum">
      <EnumVal ord="0">Disabled</EnumVal>
      <EnumVal ord="1">Io</EnumVal>
      <EnumVal ord="2">IL1</EnumVal>
      <EnumVal ord="3">IL2</EnumVal>
      <EnumVal ord="4">IL3</EnumVal>
      <EnumVal ord="5">IoB</EnumVal>
      <EnumVal ord="6">IL1B</EnumVal>
      <EnumVal ord="7">IL2B</EnumVal>
      <EnumVal ord="8">IL3B</EnumVal>
      <EnumVal ord="9">Uo</EnumVal>
      <EnumVal ord="10">U1</EnumVal>
      <EnumVal ord="11">U2</EnumVal>
      <EnumVal ord="12">U3</EnumVal>
      <EnumVal ord="13">UoB</EnumVal>
      <EnumVal ord="14">U1B</EnumVal>
      <EnumVal ord="15">U2B</EnumVal>
      <EnumVal ord="16">U3B</EnumVal>
      <EnumVal ord="17">CIo</EnumVal>
      <EnumVal ord="18">SI1</EnumVal>
      <EnumVal ord="19">SI2</EnumVal>
      <EnumVal ord="20">SU0</EnumVal>
      <EnumVal ord="21">SU1</EnumVal>
      <EnumVal ord="22">SU2</EnumVal>
      <EnumVal ord="23">CIoB</EnumVal>
      <EnumVal ord="24">SI1B</EnumVal>
      <EnumVal ord="25">SI2B</EnumVal>
      <EnumVal ord="26">SU0B</EnumVal>
      <EnumVal ord="27">SU1B</EnumVal>
      <EnumVal ord="28">SU2B</EnumVal>
      <EnumVal ord="29">U12</EnumVal>
      <EnumVal ord="30">U23</EnumVal>
      <EnumVal ord="31">U31</EnumVal>
      <EnumVal ord="32">UL1</EnumVal>
      <EnumVal ord="33">UL2</EnumVal>
      <EnumVal ord="34">UL3</EnumVal>
      <EnumVal ord="35">U12B</EnumVal>
      <EnumVal ord="36">U23B</EnumVal>
      <EnumVal ord="37">U31B</EnumVal>
      <EnumVal ord="38">UL1B</EnumVal>
      <EnumVal ord="39">UL2B</EnumVal>
      <EnumVal ord="40">UL3B</EnumVal>
      <EnumVal ord="41">U1T</EnumVal>
      <EnumVal ord="42">U2T</EnumVal>
      <EnumVal ord="43">U3T</EnumVal>
      <EnumVal ord="44">PD</EnumVal>
      <EnumVal ord="45">IoC</EnumVal>
      <EnumVal ord="46">IL1C</EnumVal>
      <EnumVal ord="47">IL2C</EnumVal>
      <EnumVal ord="48">IL3C</EnumVal>
      <EnumVal ord="49">CIoC</EnumVal>
      <EnumVal ord="50">SI1C</EnumVal>
      <EnumVal ord="51">SI2C</EnumVal>
      <EnumVal ord="52">U1C</EnumVal>
      <EnumVal ord="53">U1D</EnumVal>
    </EnumType>
    <EnumType id="OccurrenceKind">
      <EnumVal ord="0">Time</EnumVal>
      <EnumVal ord="1">WeekDay</EnumVal>
      <EnumVal ord="2">WeekOfYear</EnumVal>
      <EnumVal ord="3">DayOfMonth</EnumVal>
      <EnumVal ord="4">DayOfYear</EnumVal>
    </EnumType>
    <EnumType id="PeriodKind">
      <EnumVal ord="0">Hour</EnumVal>
      <EnumVal ord="1">Day</EnumVal>
      <EnumVal ord="2">Week</EnumVal>
      <EnumVal ord="3">Month</EnumVal>
      <EnumVal ord="4">Year</EnumVal>
    </EnumType>
    <EnumType id="WeekdayKind">
      <EnumVal ord="0">reserved</EnumVal>
      <EnumVal ord="1">Monday</EnumVal>
      <EnumVal ord="2">Tuesday</EnumVal>
      <EnumVal ord="3">Wednesday</EnumVal>
      <EnumVal ord="4">Thursday</EnumVal>
      <EnumVal ord="5">Friday</EnumVal>
      <EnumVal ord="6">Saturday</EnumVal>
      <EnumVal ord="7">Sunday</EnumVal>
    </EnumType>
    <EnumType id="MonthKind">
      <EnumVal ord="0">reserved</EnumVal>
      <EnumVal ord="1">January</EnumVal>
      <EnumVal ord="2">February</EnumVal>
      <EnumVal ord="3">March</EnumVal>
      <EnumVal ord="4">April</EnumVal>
      <EnumVal ord="5">May</EnumVal>
      <EnumVal ord="6">June</EnumVal>
      <EnumVal ord="7">July</EnumVal>
      <EnumVal ord="8">August</EnumVal>
      <EnumVal ord="9">September</EnumVal>
      <EnumVal ord="10">October</EnumVal>
      <EnumVal ord="11">November</EnumVal>
      <EnumVal ord="12">December</EnumVal>
    </EnumType>
    <EnumType id="BreakerOpCapabilityKind_#LIB1">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close-Open</EnumVal>
      <EnumVal ord="4">Open-Close-Open</EnumVal>
      <EnumVal ord="5">Close-Open-Close-Open</EnumVal>
      <EnumVal ord="6">Open-Close-Open-Close-Open</EnumVal>
      <EnumVal ord="7">more</EnumVal>
    </EnumType>
    <EnumType id="SIUnitKind__#LIB1">
      <EnumVal ord="1" />
      <EnumVal ord="2">m</EnumVal>
      <EnumVal ord="3">kg</EnumVal>
      <EnumVal ord="4">s</EnumVal>
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="6">K</EnumVal>
      <EnumVal ord="7">mol</EnumVal>
      <EnumVal ord="8">cd</EnumVal>
      <EnumVal ord="9">deg</EnumVal>
      <EnumVal ord="10">rad</EnumVal>
      <EnumVal ord="11">sr</EnumVal>
      <EnumVal ord="21">Gy</EnumVal>
      <EnumVal ord="22">Bq</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="24">Sv</EnumVal>
      <EnumVal ord="25">F</EnumVal>
      <EnumVal ord="26">C</EnumVal>
      <EnumVal ord="27">S</EnumVal>
      <EnumVal ord="28">H</EnumVal>
      <EnumVal ord="29">V</EnumVal>
      <EnumVal ord="30">ohm</EnumVal>
      <EnumVal ord="31">J</EnumVal>
      <EnumVal ord="32">N</EnumVal>
      <EnumVal ord="33">Hz</EnumVal>
      <EnumVal ord="34">lx</EnumVal>
      <EnumVal ord="35">Lm</EnumVal>
      <EnumVal ord="36">Wb</EnumVal>
      <EnumVal ord="37">T</EnumVal>
      <EnumVal ord="38">W</EnumVal>
      <EnumVal ord="39">Pa</EnumVal>
      <EnumVal ord="41">m²</EnumVal>
      <EnumVal ord="42">m³</EnumVal>
      <EnumVal ord="43">m/s</EnumVal>
      <EnumVal ord="44">m/s²</EnumVal>
      <EnumVal ord="45">m³/s</EnumVal>
      <EnumVal ord="46">m/m³</EnumVal>
      <EnumVal ord="47">M</EnumVal>
      <EnumVal ord="48">kg/m³</EnumVal>
      <EnumVal ord="49">m²/s</EnumVal>
      <EnumVal ord="50">W/m K</EnumVal>
      <EnumVal ord="51">J/K</EnumVal>
      <EnumVal ord="52">ppm</EnumVal>
      <EnumVal ord="53">1/s</EnumVal>
      <EnumVal ord="54">rad/s</EnumVal>
      <EnumVal ord="61">VA</EnumVal>
      <EnumVal ord="62">Watts</EnumVal>
      <EnumVal ord="63">VAr</EnumVal>
      <EnumVal ord="64">phi</EnumVal>
      <EnumVal ord="65">cos(phi)</EnumVal>
      <EnumVal ord="66">Vs</EnumVal>
      <EnumVal ord="67">V²</EnumVal>
      <EnumVal ord="68">As</EnumVal>
      <EnumVal ord="69">A²</EnumVal>
      <EnumVal ord="70">A²t</EnumVal>
      <EnumVal ord="71">VAh</EnumVal>
      <EnumVal ord="72">Wh</EnumVal>
      <EnumVal ord="73">VArh</EnumVal>
      <EnumVal ord="74">V/Hz</EnumVal>
      <EnumVal ord="75">Hz/s</EnumVal>
      <EnumVal ord="76">char</EnumVal>
      <EnumVal ord="77">char/s</EnumVal>
      <EnumVal ord="78">kgm²</EnumVal>
      <EnumVal ord="79">dB</EnumVal>
      <EnumVal ord="80">J/Wh</EnumVal>
      <EnumVal ord="81">W/s</EnumVal>
      <EnumVal ord="82">l/s</EnumVal>
      <EnumVal ord="83">dBm</EnumVal>
      <EnumVal ord="84">h</EnumVal>
      <EnumVal ord="85">min</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_PolarizingQuantityKind_#LIB1">
      <EnumVal ord="-1">Zro vol.OR cur.</EnumVal>
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Zero Sequence Current</EnumVal>
      <EnumVal ord="3">Zero Sequence Voltage</EnumVal>
      <EnumVal ord="4">Negative Sequence Voltage</EnumVal>
      <EnumVal ord="5">Phase to Phase Voltages</EnumVal>
      <EnumVal ord="6">Phase to Ground Voltages</EnumVal>
      <EnumVal ord="7">Positive sequence voltage</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_CurveCharKind_#LIB1">
      <EnumVal ord="-39">Recloser Z</EnumVal>
      <EnumVal ord="-38">Recloser Y</EnumVal>
      <EnumVal ord="-37">Recloser W</EnumVal>
      <EnumVal ord="-36">Recloser V</EnumVal>
      <EnumVal ord="-35">Recloser T</EnumVal>
      <EnumVal ord="-34">Recloser R</EnumVal>
      <EnumVal ord="-33">Recloser P</EnumVal>
      <EnumVal ord="-32">Recloser N</EnumVal>
      <EnumVal ord="-31">Recloser M</EnumVal>
      <EnumVal ord="-30">Recloser L</EnumVal>
      <EnumVal ord="-29">Recloser Kp</EnumVal>
      <EnumVal ord="-28">Recloser Kg</EnumVal>
      <EnumVal ord="-27">Recloser J</EnumVal>
      <EnumVal ord="-26">Recloser H</EnumVal>
      <EnumVal ord="-25">Recloser G</EnumVal>
      <EnumVal ord="-24">Recloser F</EnumVal>
      <EnumVal ord="-23">Recloser E</EnumVal>
      <EnumVal ord="-22">Recloser D</EnumVal>
      <EnumVal ord="-21">Recloser C</EnumVal>
      <EnumVal ord="-20">Recloser B</EnumVal>
      <EnumVal ord="-19">Recloser A</EnumVal>
      <EnumVal ord="-18">Recloser 18</EnumVal>
      <EnumVal ord="-17">Recloser 17</EnumVal>
      <EnumVal ord="-16">Recloser 16</EnumVal>
      <EnumVal ord="-15">Recloser 15</EnumVal>
      <EnumVal ord="-14">Recloser 14</EnumVal>
      <EnumVal ord="-13">Recloser 13</EnumVal>
      <EnumVal ord="-12">Recloser 11</EnumVal>
      <EnumVal ord="-11">Recloser 9</EnumVal>
      <EnumVal ord="-10">Recloser 8*</EnumVal>
      <EnumVal ord="-9">Recloser 8+</EnumVal>
      <EnumVal ord="-8">Recloser 8</EnumVal>
      <EnumVal ord="-7">Recloser 7</EnumVal>
      <EnumVal ord="-6">Recloser 6</EnumVal>
      <EnumVal ord="-5">Recloser 5</EnumVal>
      <EnumVal ord="-4">Recloser 4</EnumVal>
      <EnumVal ord="-3">Recloser 3</EnumVal>
      <EnumVal ord="-2">Recloser 2</EnumVal>
      <EnumVal ord="-1">Recloser 1</EnumVal>
      <EnumVal ord="1">ANSI Extremely Inverse</EnumVal>
      <EnumVal ord="2">ANSI Very Inverse</EnumVal>
      <EnumVal ord="3">ANSI Normal Inverse</EnumVal>
      <EnumVal ord="4">ANSI Moderate Inverse</EnumVal>
      <EnumVal ord="5">ANSI Definite Time</EnumVal>
      <EnumVal ord="6">Long-Time Extremely Inverse</EnumVal>
      <EnumVal ord="7">Long-Time Very Inverse</EnumVal>
      <EnumVal ord="8">Long-Time Inverse</EnumVal>
      <EnumVal ord="9">IEC Normal Inverse</EnumVal>
      <EnumVal ord="10">IEC Very Inverse</EnumVal>
      <EnumVal ord="11">IEC Inverse</EnumVal>
      <EnumVal ord="12">IEC Extremely Inverse</EnumVal>
      <EnumVal ord="13">IEC Short-Time Inverse</EnumVal>
      <EnumVal ord="14">IEC Long-Time Inverse</EnumVal>
      <EnumVal ord="15">IEC Definite Time</EnumVal>
      <EnumVal ord="16">Reserved</EnumVal>
      <EnumVal ord="17">Polynom 1</EnumVal>
      <EnumVal ord="18">Polynom 2</EnumVal>
      <EnumVal ord="19">Polynom 3</EnumVal>
      <EnumVal ord="20">Polynom 4</EnumVal>
      <EnumVal ord="21">Polynom 5</EnumVal>
      <EnumVal ord="22">Polynom 6</EnumVal>
      <EnumVal ord="23">Polynom 7</EnumVal>
      <EnumVal ord="24">Polynom 8</EnumVal>
      <EnumVal ord="25">Polynom 9</EnumVal>
      <EnumVal ord="26">Polynom 10</EnumVal>
      <EnumVal ord="27">Polynom 11</EnumVal>
      <EnumVal ord="28">Polynom 12</EnumVal>
      <EnumVal ord="29">Polynom 13</EnumVal>
      <EnumVal ord="30">Polynom 14</EnumVal>
      <EnumVal ord="31">Polynom 15</EnumVal>
      <EnumVal ord="32">Polynom 16</EnumVal>
      <EnumVal ord="33">Multiline 1</EnumVal>
      <EnumVal ord="34">Multiline 2</EnumVal>
      <EnumVal ord="35">Multiline 3</EnumVal>
      <EnumVal ord="36">Multiline 4</EnumVal>
      <EnumVal ord="37">Multiline 5</EnumVal>
      <EnumVal ord="38">Multiline 6</EnumVal>
      <EnumVal ord="39">Multiline 7</EnumVal>
      <EnumVal ord="40">Multiline 8</EnumVal>
      <EnumVal ord="41">Multiline 9</EnumVal>
      <EnumVal ord="42">Multiline 10</EnumVal>
      <EnumVal ord="43">Multiline 11</EnumVal>
      <EnumVal ord="44">Multiline 12</EnumVal>
      <EnumVal ord="45">Multiline 13</EnumVal>
      <EnumVal ord="46">Multiline 14</EnumVal>
      <EnumVal ord="47">Multiline 15</EnumVal>
      <EnumVal ord="48">Multiline 16</EnumVal>
    </EnumType>
  </DataTypeTemplates>
</SCL>