<?xml version="1.0" encoding="utf-8"?>
<!--Generated with ABB Asea Brown Boveri Ltd IEC 61850 Libraries 2.13.25021.1.-->
<SCL xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:sxy="http://www.iec.ch/61850/2003/SCLcoordinates" xmlns:eComm="http://www.abb.com/61850/2015/SCL_ABBCommunication" xmlns:eABB="http://www.abb.com/61850/2010/ABBTranslations" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd http://www.iec.ch/61850/2003/SCLcoordinates SCL_Coordinates.xsd http://www.abb.com/61850/2015/SCL_ABBCommunication SCL_ABBCommunication.xsd http://www.abb.com/61850/2010/ABBTranslations SCL_ABBTranslations.xsd">
  <Header id="SITE_A" version="1" revision="1" toolID="ABB PCM600" nameStructure="IEDName" />
  <Substation name="AA1" desc="Site A">
    <Private type="ABBPCMInternalObjRef">f0437dd9-43f7-5def-a60c-e6f0d77db2af</Private>
    <VoltageLevel name="J2" desc="33kV">
      <Private type="ABBPCMInternalObjRef">3105802f-d197-5389-9bff-e0ee324f54f7</Private>
      <Voltage unit="V" multiplier="k">20</Voltage>
      <Bay name="Q02" desc="33kV ZX0">
        <Private type="ABBPCMInternalObjRef">63ef8ffb-ad86-5a38-bbba-9ed34275471d</Private>
        <LNode iedName="ZX0REF630A1" ldInst="LD0" lnClass="LLN0" />
        <LNode iedName="ZX0REF630A1" ldInst="LD0" prefix="DR" lnClass="RDRE" lnInst="1" />
        <LNode iedName="ZX0REF630A1" ldInst="LD0" prefix="PHL" lnClass="PTOC" lnInst="1" />
        <LNode iedName="ZX0REF630A1" ldInst="LD0" prefix="EFL" lnClass="PTOC" lnInst="1" />
        <LNode iedName="ZX0REF630A1" ldInst="DOCL_1" prefix="DPH" lnClass="PTOC" lnInst="1" />
        <LNode iedName="ZX0REF630A1" ldInst="DOCH_1" prefix="DPH" lnClass="PTOC" lnInst="1" />
        <LNode iedName="ZX0REF630A1" ldInst="DEFL_1" prefix="DEF" lnClass="PTOC" lnInst="1" />
        <LNode iedName="ZX0REF630A1" ldInst="DEFH_1" prefix="DEF" lnClass="PTOC" lnInst="1" />
        <LNode iedName="ZX0REF630A1" ldInst="LD0" prefix="PHH" lnClass="PTOC" lnInst="1" />
        <LNode iedName="ZX0REF630A1" ldInst="LD0" prefix="PHI" lnClass="PTOC" lnInst="1" />
        <LNode iedName="ZX0REF630A1" ldInst="LD0" prefix="EFH" lnClass="PTOC" lnInst="1" />
        <LNode iedName="ZX0REF630A1" ldInst="LD0" prefix="EFI" lnClass="PTOC" lnInst="1" />
        <LNode iedName="ZX0REF630A1" ldInst="LD0" prefix="INR" lnClass="PHAR" lnInst="1" />
        <LNode iedName="ZX0REF630A1" ldInst="LD0" prefix="TRP" lnClass="PTRC" lnInst="1" />
        <LNode iedName="ZX0REF630A1" ldInst="EPD_1" prefix="EPD" lnClass="MMTR" lnInst="1" />
        <LNode iedName="ZX0REF630A1" ldInst="LD0" prefix="QC" lnClass="CBAY" lnInst="1" />
        <LNode iedName="ZX0REF630A1" ldInst="LD0" prefix="PWR" lnClass="MMXU" lnInst="1" />
        <LNode iedName="ZX0REF630A1" ldInst="LD0" prefix="CPH" lnClass="MMXU" lnInst="1" />
        <LNode iedName="ZX0REF630A1" ldInst="LD0" prefix="RESC" lnClass="MMXU" lnInst="1" />
        <LNode iedName="ZX0REF630A1" ldInst="RESV_1" prefix="RESV" lnClass="MMXU" lnInst="1" />
        <LNode iedName="ZX0REF630A1" ldInst="RESV_1" prefix="VRES" lnClass="MMXU" lnInst="2" />
        <LNode iedName="ZX0REF630A1" ldInst="LD0" prefix="VPH" lnClass="MMXU" lnInst="1" />
        <LNode iedName="ZX0REF630A1" ldInst="LD0" prefix="VPP" lnClass="MMXU" lnInst="1" />
        <LNode iedName="ZX0REF630A1" ldInst="EPD_1" prefix="EPD" lnClass="MMXU" lnInst="1" />
        <LNode iedName="ZX0REF630A1" ldInst="LD0" prefix="SP" lnClass="GGIO" lnInst="7" />
        <LNode iedName="ZX0REF630A1" ldInst="LD0" prefix="SP" lnClass="GGIO" lnInst="8" />
        <LNode iedName="ZX0REF630A1" ldInst="LD0" prefix="SP" lnClass="GGIO" lnInst="9" />
        <LNode iedName="ZX0REF630A1" ldInst="LD0" prefix="SP" lnClass="GGIO" lnInst="10" />
        <LNode iedName="ZX0REF630A1" ldInst="LD0" prefix="SP" lnClass="GGIO" lnInst="11" />
        <LNode iedName="ZX0REF630A1" ldInst="LD0" prefix="SP" lnClass="GGIO" lnInst="12" />
      </Bay>
    </VoltageLevel>
  </Substation>
  <Communication>
    <SubNetwork name="WA1" desc="Subnetwork" type="8-MMS">
      <Private type="ABBPCMInternalObjRef">9516df5f-4862-5487-becc-a35e4de884df</Private>
      <Private type="SchneiderElectric-SET-SubnetworkIPV4Plan">
        <SubNetworkIPV4PlanPrivates IsLocked="False" Deployed="No" xmlns="http://www.schneider-electric.com/TSF/CBS/Privates">
          <IPAddress IsWarning="False" IsError="None">
            <Octet_1 PartValue="192" IsLocal="False" />
            <Octet_2 PartValue="168" IsLocal="False" />
            <Octet_3 PartValue="0:255" IsLocal="False" />
            <Octet_4 PartValue="1:255" IsLocal="False" />
          </IPAddress>
          <Subnetmask IsWarning="False" IsError="None">
            <Octet_1 PartValue="255" IsLocal="False" />
            <Octet_2 PartValue="255" IsLocal="False" />
            <Octet_3 PartValue="255" IsLocal="False" />
            <Octet_4 PartValue="0" IsLocal="False" />
          </Subnetmask>
          <Gateway IsWarning="False" IsError="None">
            <Octet_1 PartValue="0" IsLocal="False" />
            <Octet_2 PartValue="0" IsLocal="False" />
            <Octet_3 PartValue="0" IsLocal="False" />
            <Octet_4 PartValue="0" IsLocal="False" />
          </Gateway>
        </SubNetworkIPV4PlanPrivates>
      </Private>
      <Private type="SchneiderElectric-SET-UserInterface">
        <MetaInfosPrivates xmlns="http://www.schneider-electric.com/TSF/CBS/Privates">
          <ElectricalWorkAreas />
          <SystemWorkAreas>
            <WorkArea WorkAreaIdentification="54db3aab-11b7-51d1-b43d-2fff8aa8ff21">
              <GraphicalProperties DuplicateCount="1" IsPlaced="True" IsExpanded="False">
                <Size Width="35" Height="35" />
                <Position X="440" Y="402" />
              </GraphicalProperties>
            </WorkArea>
          </SystemWorkAreas>
          <LogicalWorkAreas />
        </MetaInfosPrivates>
      </Private>
      <Private type="SchneiderElectric-SET-SBusStructureNetworkData">
        <SBusStructureNetworkDataPrivates Redundancy="False" NetworkTopology="None" Media="None" xmlns="http://www.schneider-electric.com/TSF/CBS/Privates" />
      </Private>
      <ConnectedAP iedName="Client2" apName="LD0" />
      <ConnectedAP iedName="Client3" apName="LD0" />
      <ConnectedAP iedName="Client1" apName="LD0" />
      <ConnectedAP iedName="ZX0REF630A1" apName="S1">
        <Address>
          <P type="IP" xsi:type="tP_IP">10.10.100.51</P>
          <P type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">23</P>
          <P type="OSI-AP-Title" xsi:type="tP_OSI-AP-Title">1,3,9999,23</P>
          <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
          <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
          <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">192.0.2.1</P>
        </Address>
      </ConnectedAP>
    </SubNetwork>
  </Communication>
  <IED name="Client2" desc="Client2" type="IEC61850 IED" manufacturer="ABB">
    <AccessPoint name="LD0">
      <LN lnClass="IHMI" inst="1" lnType="IEC61850_IED_Tiger_Default_Reporting_client" />
    </AccessPoint>
  </IED>
  <IED name="Client3" desc="Client3" type="IEC61850 IED" manufacturer="ABB">
    <AccessPoint name="LD0">
      <LN lnClass="IHMI" inst="1" lnType="IEC61850_IED_Tiger_Default_Reporting_client" />
    </AccessPoint>
  </IED>
  <IED name="Client1" desc="Client1" type="IEC61850 IED" manufacturer="ABB">
    <AccessPoint name="LD0">
      <LN lnClass="IHMI" inst="1" lnType="IEC61850_IED_Tiger_Default_Reporting_client" />
    </AccessPoint>
  </IED>
  <IED name="ZX0REF630A1" desc="REF630" type="IED630" manufacturer="ABB" configVersion="REF630ver1.0.0.0">
    <Private type="ABB_PCMObjectTypeName">REF630</Private>
    <Private type="ABBPCMInternalObjRef">f6d4f7f6-41b7-576e-81ff-32cc3c1d3cd0</Private>
    <Services>
      <DynAssociation />
      <SettingGroups />
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <ConfDataSet max="100" maxAttributes="300" />
      <ReadWrite />
      <ConfReportControl max="100" />
      <GetCBValues />
      <ReportSettings datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
      <GSESettings datSet="Conf" appID="Conf" />
      <GOOSE max="20" />
    </Services>
    <AccessPoint name="S1">
      <Server>
        <Authentication />
        <LDevice inst="LD0">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_LLN0">
            <Private type="ABB_FunctionRefs">87e54e7b-f600-5525-98a1-119f50b5bd75</Private>
            <DataSet name="StatNrml">
              <FCDA ldInst="LD0" prefix="DR" lnClass="RDRE" lnInst="1" doName="MemUsedAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="DR" lnClass="RDRE" lnInst="1" doName="RcdClr" fc="ST" />
              <FCDA ldInst="LD0" prefix="DR" lnClass="RDRE" lnInst="1" doName="RcdMade" fc="ST" />
              <FCDA ldInst="LD0" prefix="DR" lnClass="RDRE" lnInst="1" doName="RcdStr" fc="ST" />
              <FCDA ldInst="LD0" prefix="PHL" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="PHL" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="EFL" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="EFL" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="DOCL_1" prefix="DPH" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="DOCL_1" prefix="DPH" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="DOCH_1" prefix="DPH" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="DOCH_1" prefix="DPH" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="DEFL_1" prefix="DEF" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="DEFL_1" prefix="DEF" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="DEFH_1" prefix="DEF" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="DEFH_1" prefix="DEF" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="PHH" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="PHH" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="PHI" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="PHI" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="EFH" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="EFH" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="EFI" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="EFI" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="INR" lnClass="PHAR" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="TRP" lnClass="PTRC" lnInst="1" doName="Tr" fc="ST" />
              <FCDA ldInst="EPD_1" prefix="EPD" lnClass="MMTR" lnInst="1" doName="VArhFwd" fc="ST" />
              <FCDA ldInst="EPD_1" prefix="EPD" lnClass="MMTR" lnInst="1" doName="VArhRv" fc="ST" />
              <FCDA ldInst="EPD_1" prefix="EPD" lnClass="MMTR" lnInst="1" doName="WhFwd" fc="ST" />
              <FCDA ldInst="EPD_1" prefix="EPD" lnClass="MMTR" lnInst="1" doName="WhRv" fc="ST" />
            </DataSet>
            <DataSet name="StatUrg">
              <FCDA ldInst="LD0" prefix="QC" lnClass="CBAY" lnInst="1" doName="BlkCmd" fc="ST" />
              <FCDA ldInst="LD0" prefix="QC" lnClass="CBAY" lnInst="1" doName="BlkUpd" fc="ST" />
              <FCDA ldInst="LD0" prefix="QC" lnClass="CBAY" lnInst="1" doName="Loc" fc="ST" />
              <FCDA ldInst="LD0" prefix="QC" lnClass="CBAY" lnInst="1" doName="LocSwPos" fc="ST" />
              <FCDA ldInst="LD0" prefix="QC" lnClass="CBAY" lnInst="1" doName="Rem" fc="ST" />
              <FCDA ldInst="LD0" prefix="PHL" lnClass="PTOC" lnInst="1" doName="IvdCrv" fc="ST" />
              <FCDA ldInst="LD0" prefix="EFL" lnClass="PTOC" lnInst="1" doName="IvdCrv" fc="ST" />
              <FCDA ldInst="DOCL_1" prefix="DPH" lnClass="PTOC" lnInst="1" doName="IvdCrv" fc="ST" />
              <FCDA ldInst="DOCH_1" prefix="DPH" lnClass="PTOC" lnInst="1" doName="IvdCrv" fc="ST" />
              <FCDA ldInst="DEFL_1" prefix="DEF" lnClass="PTOC" lnInst="1" doName="IvdCrv" fc="ST" />
              <FCDA ldInst="DEFH_1" prefix="DEF" lnClass="PTOC" lnInst="1" doName="IvdCrv" fc="ST" />
              <FCDA ldInst="LD0" prefix="TCS" lnClass="SCBR" lnInst="1" doName="TrCctAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="TCS" lnClass="SCBR" lnInst="2" doName="TrCctAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="TCS" lnClass="SCBR" lnInst="3" doName="TrCctAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="DA" lnClass="XCBR" lnInst="1" doName="BlkCls" fc="ST" />
              <FCDA ldInst="LD0" prefix="DA" lnClass="XCBR" lnInst="1" doName="BlkOpn" fc="ST" />
              <FCDA ldInst="LD0" prefix="DA" lnClass="XCBR" lnInst="1" doName="BlkUpd" fc="ST" />
              <FCDA ldInst="LD0" prefix="GNRL" lnClass="CSWI" lnInst="1" doName="BlkCmd" fc="ST" />
              <FCDA ldInst="LD0" prefix="GNRL" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
              <FCDA ldInst="LD0" prefix="PHH" lnClass="PTOC" lnInst="1" doName="IvdCrv" fc="ST" />
              <FCDA ldInst="LD0" prefix="EFH" lnClass="PTOC" lnInst="1" doName="IvdCrv" fc="ST" />
              <FCDA ldInst="LD0" prefix="DA" lnClass="XSWI" lnInst="1" doName="BlkCls" fc="ST" />
              <FCDA ldInst="LD0" prefix="DA" lnClass="XSWI" lnInst="1" doName="BlkOpn" fc="ST" />
              <FCDA ldInst="LD0" prefix="DA" lnClass="XSWI" lnInst="1" doName="BlkUpd" fc="ST" />
              <FCDA ldInst="LD0" prefix="DA" lnClass="XSWI" lnInst="2" doName="BlkCls" fc="ST" />
              <FCDA ldInst="LD0" prefix="DA" lnClass="XSWI" lnInst="2" doName="BlkOpn" fc="ST" />
              <FCDA ldInst="LD0" prefix="DA" lnClass="XSWI" lnInst="2" doName="BlkUpd" fc="ST" />
              <FCDA ldInst="LD0" prefix="PWR" lnClass="MMXU" lnInst="1" doName="ALd" fc="ST" />
              <FCDA ldInst="LD0" prefix="PWR" lnClass="MMXU" lnInst="1" doName="ALg" fc="ST" />
              <FCDA ldInst="LD0" prefix="GNRL" lnClass="CSWI" lnInst="3" doName="BlkCmd" fc="ST" />
              <FCDA ldInst="LD0" prefix="GNRL" lnClass="CSWI" lnInst="3" doName="Pos" fc="ST" />
              <FCDA ldInst="LD0" prefix="GNRL" lnClass="CSWI" lnInst="4" doName="BlkCmd" fc="ST" />
              <FCDA ldInst="LD0" prefix="GNRL" lnClass="CSWI" lnInst="4" doName="Pos" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="CILO" lnInst="2" doName="EnaCls" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="CILO" lnInst="2" doName="EnaOpn" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="CILO" lnInst="3" doName="EnaCls" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="CILO" lnInst="3" doName="EnaOpn" fc="ST" />
              <FCDA ldInst="EPD_1" prefix="EPD" lnClass="MMTR" lnInst="1" doName="StrAcc" fc="ST" />
              <FCDA ldInst="EPD_1" prefix="EPD" lnClass="MMTR" lnInst="1" doName="VArhFwdAlm" fc="ST" />
              <FCDA ldInst="EPD_1" prefix="EPD" lnClass="MMTR" lnInst="1" doName="VArhRvAlm" fc="ST" />
              <FCDA ldInst="EPD_1" prefix="EPD" lnClass="MMTR" lnInst="1" doName="WhFwdAlm" fc="ST" />
              <FCDA ldInst="EPD_1" prefix="EPD" lnClass="MMTR" lnInst="1" doName="WhRvAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP" lnClass="GGIO" lnInst="7" doName="Ind" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP" lnClass="GGIO" lnInst="8" doName="Ind" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP" lnClass="GGIO" lnInst="9" doName="Ind" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP" lnClass="GGIO" lnInst="10" doName="Ind" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP" lnClass="GGIO" lnInst="11" doName="Ind" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP" lnClass="GGIO" lnInst="12" doName="Ind" fc="ST" />
            </DataSet>
            <DataSet name="StatIed">
              <FCDA ldInst="LD0" prefix="GNRL" lnClass="CSWI" lnInst="1" doName="Beh" fc="ST" />
              <FCDA ldInst="LD0" prefix="GNRL" lnClass="CSWI" lnInst="3" doName="Beh" fc="ST" />
              <FCDA ldInst="LD0" prefix="GNRL" lnClass="CSWI" lnInst="4" doName="Beh" fc="ST" />
            </DataSet>
            <DataSet name="MeasFlt">
              <FCDA ldInst="LD0" prefix="PWR" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX" />
              <FCDA ldInst="LD0" prefix="PWR" lnClass="MMXU" lnInst="1" doName="TotPF" fc="MX" />
              <FCDA ldInst="LD0" prefix="PWR" lnClass="MMXU" lnInst="1" doName="TotVA" fc="MX" />
              <FCDA ldInst="LD0" prefix="PWR" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX" />
              <FCDA ldInst="LD0" prefix="PWR" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX" />
              <FCDA ldInst="LD0" prefix="CPH" lnClass="MMXU" lnInst="1" doName="A" fc="MX" />
              <FCDA ldInst="LD0" prefix="RESC" lnClass="MMXU" lnInst="1" doName="A" fc="MX" />
              <FCDA ldInst="RESV_1" prefix="RESV" lnClass="MMXU" lnInst="1" doName="PhV" fc="MX" />
              <FCDA ldInst="RESV_1" prefix="VRES" lnClass="MMXU" lnInst="2" doName="PhV" fc="MX" />
              <FCDA ldInst="LD0" prefix="VPH" lnClass="MMXU" lnInst="1" doName="PhV" fc="MX" />
              <FCDA ldInst="LD0" prefix="VPP" lnClass="MMXU" lnInst="1" doName="PPV" fc="MX" />
              <FCDA ldInst="EPD_1" prefix="EPD" lnClass="MMXU" lnInst="1" doName="MaxVArFwdD" fc="MX" />
              <FCDA ldInst="EPD_1" prefix="EPD" lnClass="MMXU" lnInst="1" doName="MaxVArRvDm" fc="MX" />
              <FCDA ldInst="EPD_1" prefix="EPD" lnClass="MMXU" lnInst="1" doName="MaxWFwdDmd" fc="MX" />
              <FCDA ldInst="EPD_1" prefix="EPD" lnClass="MMXU" lnInst="1" doName="MaxWRvDmd" fc="MX" />
              <FCDA ldInst="EPD_1" prefix="EPD" lnClass="MMXU" lnInst="1" doName="VArFwdDmd" fc="MX" />
              <FCDA ldInst="EPD_1" prefix="EPD" lnClass="MMXU" lnInst="1" doName="VArRvDmd" fc="MX" />
              <FCDA ldInst="EPD_1" prefix="EPD" lnClass="MMXU" lnInst="1" doName="WFwdDmd" fc="MX" />
              <FCDA ldInst="EPD_1" prefix="EPD" lnClass="MMXU" lnInst="1" doName="WRvDmd" fc="MX" />
            </DataSet>
            <ReportControl name="rcbMeasFlt" rptID="ZX0REF630A1LD0/LLN0.rcbMeasFlt" datSet="MeasFlt" confRev="1" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="3">
                <ClientLN iedName="Client1" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="rcbStatIed" rptID="ZX0REF630A1LD0/LLN0.rcbStatIed" datSet="StatIed" confRev="1" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="3">
                <ClientLN iedName="Client1" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="rcbStatNrml" rptID="ZX0REF630A1LD0/LLN0.rcbStatNrml" datSet="StatNrml" confRev="1" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="3">
                <ClientLN iedName="Client1" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="rcbStatUrg" rptID="ZX0REF630A1LD0/LLN0.rcbStatUrg" datSet="StatUrg" confRev="100" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="3">
                <ClientLN iedName="Client1" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/-1,-1,-1" />
              <DAI name="q" sAddr="/INC/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" desc="PCM600 checksum for the logical device instance and the logical node names and types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1">
                <Val>5263689</Val>
              </DAI>
              <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <SettingControl numOfSGs="4" />
          </LN0>
          <LN lnClass="LPHD" inst="1" lnType="ABBIED600_REV1_LPHD">
            <Private type="ABB_FunctionRefs">dbf14ec7-a1b2-529e-bb14-3b88e3974b81</Private>
            <DOI name="PhyNam" desc="Physical device name plate">
              <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.4.Value,-1,-1" />
              <DAI name="serNum" desc="IED serial number" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.0.Value,-1,-1" />
              <DAI name="model" desc="IED model for IEC61850" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.5.Value,-1,-1" />
            </DOI>
            <DOI name="PhyHealth">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Proxy">
              <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="DR" lnClass="RDRE" inst="1" lnType="ABBIED600_DRRDRE">
            <Private type="ABB_FunctionRefs">6642d0c5-1193-5d56-a300-18d8b2d764f3</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App9.DRep.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App9.DRep.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App9.DRep.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App9.DRep.1.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App9.DRep.1.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App9.DRep.1.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App9.DRep.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App9.DRep.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App9.DRep.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App9.DRep.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App9.DRep.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App9.DRep.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App9.DRep.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="RcdMade" desc="Recording made">
              <DAI name="stVal" desc="Disturbance recording made" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App9.DRep.1.OUT.3.Value,140,13" />
              <DAI name="q" desc="Disturbance recording made" sAddr="/SPS/ST/Quality/+/qchg/+/App9.DRep.1.OUT.3.Value,140,100" />
              <DAI name="t" desc="Disturbance recording made" sAddr="/SPS/ST/Timestamp/+/none/+/App9.DRep.1.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="FltNum" desc="Fault Number">
              <DAI name="stVal" desc="Disturbance fault number" sAddr="/INS/ST/INT32/+/dchg/+/App9.DRep.1.OUT.87.Value,33,30" />
              <DAI name="q" desc="Disturbance fault number" sAddr="/INS/ST/Quality/+/qchg/+/App9.DRep.1.OUT.87.Value,33,100" />
              <DAI name="t" desc="Disturbance fault number" sAddr="/INS/ST/Timestamp/+/none/+/App9.DRep.1.OUT.87.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="RcdStr" desc="Recording started">
              <DAI name="stVal" desc="Disturbance recording started" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App9.DRep.1.OUT.2.Value,140,13" />
              <DAI name="q" desc="Disturbance recording started" sAddr="/SPS/ST/Quality/+/qchg/+/App9.DRep.1.OUT.2.Value,140,100" />
              <DAI name="t" desc="Disturbance recording started" sAddr="/SPS/ST/Timestamp/+/none/+/App9.DRep.1.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="MemUsed" desc="Memory used in %">
              <DAI name="stVal" desc="Memory usage (0-100%)" sAddr="/INS/ST/INT32/+/dchg/+/App9.DRep.1.OUT.6.Value,33,30" />
              <DAI name="q" desc="Memory usage (0-100%)" sAddr="/INS/ST/Quality/+/qchg/+/App9.DRep.1.OUT.6.Value,33,100" />
              <DAI name="t" desc="Memory usage (0-100%)" sAddr="/INS/ST/Timestamp/+/none/+/App9.DRep.1.OUT.6.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="RcdClr" desc="Recordings cleared">
              <DAI name="stVal" desc="All disturbances in the disturbance report cleared" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App9.DRep.1.OUT.4.Value,140,13" />
              <DAI name="q" desc="All disturbances in the disturbance report cleared" sAddr="/SPS/ST/Quality/+/qchg/+/App9.DRep.1.OUT.4.Value,140,100" />
              <DAI name="t" desc="All disturbances in the disturbance report cleared" sAddr="/SPS/ST/Timestamp/+/none/+/App9.DRep.1.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
            <DOI name="MemUsedAlm" desc="Memory used alarm">
              <DAI name="stVal" desc="More than 80% of memory used" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App9.DRep.1.OUT.5.Value,140,13" />
              <DAI name="q" desc="More than 80% of memory used" sAddr="/SPS/ST/Quality/+/qchg/+/App9.DRep.1.OUT.5.Value,140,100" />
              <DAI name="t" desc="More than 80% of memory used" sAddr="/SPS/ST/Timestamp/+/none/+/App9.DRep.1.OUT.5.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="QC" lnClass="CBAY" inst="1" lnType="ABBIED600_QCCBAY">
            <Private type="ABB_FunctionRefs">e8903013-470f-5607-a000-065ba947a8ae</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App3.BAYCTRL_B.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App3.BAYCTRL_B.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App3.BAYCTRL_B.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App3.BAYCTRL_B.1.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App3.BAYCTRL_B.1.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App3.BAYCTRL_B.1.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App3.BAYCTRL_B.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.BAYCTRL_B.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.BAYCTRL_B.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.BAYCTRL_B.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.BAYCTRL_B.1.THIS.0.Beh,152,29" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/App3.BAYCTRL_B.1.THIS.0.Beh,152,100" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/App3.BAYCTRL_B.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCmd" desc="Block commands">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App3.BAYCTRL_B.1.BLKC.1.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App3.BAYCTRL_B.1.BLKC.1.Value,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App3.BAYCTRL_B.1.BLKC.1.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App3.BAYCTRL_B.1.BLKC.1.Value,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App3.BAYCTRL_B.1.BLKC.1.Value,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App3.BAYCTRL_B.1.BLKC.1.Value,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App3.BAYCTRL_B.1.BLKC.1.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Function is blocked for commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App3.BAYCTRL_B.1.OUT.6.Value,140,13" />
              <DAI name="q" desc="Function is blocked for commands" sAddr="/SPC/ST/Quality/+/qchg/+/App3.BAYCTRL_B.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="Function is blocked for commands" sAddr="/SPC/ST/Timestamp/+/none/+/App3.BAYCTRL_B.1.OUT.6.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
            <DOI name="BlkUpd" desc="Block update">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App3.BAYCTRL_B.1.BLKC.0.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App3.BAYCTRL_B.1.BLKC.0.Value,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App3.BAYCTRL_B.1.BLKC.0.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App3.BAYCTRL_B.1.BLKC.0.Value,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App3.BAYCTRL_B.1.BLKC.0.Value,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App3.BAYCTRL_B.1.BLKC.0.Value,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App3.BAYCTRL_B.1.BLKC.0.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Update of position is blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App3.BAYCTRL_B.1.OUT.5.Value,140,13" />
              <DAI name="q" desc="Update of position is blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App3.BAYCTRL_B.1.OUT.5.Value,140,100" />
              <DAI name="t" desc="Update of position is blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App3.BAYCTRL_B.1.OUT.5.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Local operation">
              <DAI name="stVal" desc="Local operation allowed" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.BAYCTRL_B.1.OUT.8.Value,140,13" />
              <DAI name="q" desc="Local operation allowed" sAddr="/SPS/ST/Quality/+/qchg/+/App3.BAYCTRL_B.1.OUT.8.Value,140,100" />
              <DAI name="t" desc="Local operation allowed" sAddr="/SPS/ST/Timestamp/+/none/+/App3.BAYCTRL_B.1.OUT.8.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Rem" desc="Remote operation">
              <DAI name="stVal" desc="Remote operation allowed" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.BAYCTRL_B.1.OUT.9.Value,140,13" />
              <DAI name="q" desc="Remote operation allowed" sAddr="/SPS/ST/Quality/+/qchg/+/App3.BAYCTRL_B.1.OUT.9.Value,140,100" />
              <DAI name="t" desc="Remote operation allowed" sAddr="/SPS/ST/Timestamp/+/none/+/App3.BAYCTRL_B.1.OUT.9.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
            <DOI name="LocSwPos" desc="The position of the local switch">
              <DAI name="stVal" desc="Position of the Local/Remote switch" sAddr="/INS/ST/INT32/+/dchg/+/App3.BAYCTRL_B.1.OUT.0.Value,33,30" />
              <DAI name="q" desc="Position of the Local/Remote switch" sAddr="/INS/ST/Quality/+/qchg/+/App3.BAYCTRL_B.1.OUT.0.Value,33,100" />
              <DAI name="t" desc="Position of the Local/Remote switch" sAddr="/INS/ST/Timestamp/+/none/+/App3.BAYCTRL_B.1.OUT.0.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="PHL" lnClass="PTOC" inst="1" lnType="ABBIED600_PHLPTOC">
            <Private type="ABB_FunctionRefs">d6887d53-3e01-57f9-bd1e-e9ad1772901e</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App3.OC1_A.5.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App3.OC1_A.5.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App3.OC1_A.5.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App3.OC1_A.5.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App3.OC1_A.5.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App3.OC1_A.5.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App3.OC1_A.5.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.OC1_A.5.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.OC1_A.5.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.OC1_A.5.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.OC1_A.5.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.OC1_A.5.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.OC1_A.5.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start ">
              <DAI name="general" desc="Started signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App3.OC1_A.5.OUT.4.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsA" desc="Started phase A" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App3.OC1_A.5.OUT.5.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsB" desc="Started phase B" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App3.OC1_A.5.OUT.6.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsC" desc="Started phase C" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App3.OC1_A.5.OUT.7.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="Started signal" sAddr="/ACD/ST/Quality/+/qchg/+/App3.OC1_A.5.OUT.4.Value,140,100" />
              <DAI name="t" desc="Started signal" sAddr="/ACD/ST/Timestamp/+/none/+/App3.OC1_A.5.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="Operate ">
              <DAI name="general" desc="Operated" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App3.OC1_A.5.OUT.0.Value,140,13" />
              <DAI name="phsA" desc="Operated phase A" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App3.OC1_A.5.OUT.1.Value,140,13" />
              <DAI name="phsB" desc="Operated phase B" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App3.OC1_A.5.OUT.2.Value,140,13" />
              <DAI name="phsC" desc="Operated phase C" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App3.OC1_A.5.OUT.3.Value,140,13" />
              <DAI name="q" desc="Operated" sAddr="/ACT/ST/Quality/+/qchg/+/App3.OC1_A.5.OUT.0.Value,140,100" />
              <DAI name="t" desc="Operated" sAddr="/ACT/ST/Timestamp/+/none/+/App3.OC1_A.5.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="IvdCrv" desc="Invalid coefficients for user programmable curve">
              <DAI name="stVal" desc="Invalid curve parameters" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.OC1_A.5.OUT.13.Value,140,13" />
              <DAI name="q" desc="Invalid curve parameters" sAddr="/SPS/ST/Quality/+/qchg/+/App3.OC1_A.5.OUT.13.Value,140,100" />
              <DAI name="t" desc="Invalid curve parameters" sAddr="/SPS/ST/Timestamp/+/none/+/App3.OC1_A.5.OUT.13.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Start duration">
              <SDI name="mag">
                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.OC1_A.5.OUT.12.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Ratio of start time / operate time" sAddr="/MV/MX/Quality/+/qchg/+/App3.OC1_A.5.OUT.12.Value,148,100" />
              <DAI name="t" desc="Ratio of start time / operate time" sAddr="/MV/MX/Timestamp/+/none/+/App3.OC1_A.5.OUT.12.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="EFL" lnClass="PTOC" inst="1" lnType="ABBIED600_EFLPTOC">
            <Private type="ABB_FunctionRefs">9d373ded-19e4-5b42-9a01-291b7f5ed4b3</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App3.EF1_A.5.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App3.EF1_A.5.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App3.EF1_A.5.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App3.EF1_A.5.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App3.EF1_A.5.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App3.EF1_A.5.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App3.EF1_A.5.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.EF1_A.5.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.EF1_A.5.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.EF1_A.5.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.EF1_A.5.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.EF1_A.5.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.EF1_A.5.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start ">
              <DAI name="general" desc="Started" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App3.EF1_A.5.OUT.1.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="Started" sAddr="/ACD/ST/Quality/+/qchg/+/App3.EF1_A.5.OUT.1.Value,140,100" />
              <DAI name="t" desc="Started" sAddr="/ACD/ST/Timestamp/+/none/+/App3.EF1_A.5.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="Operate ">
              <DAI name="general" desc="Operated" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App3.EF1_A.5.OUT.0.Value,140,13" />
              <DAI name="q" desc="Operated" sAddr="/ACT/ST/Quality/+/qchg/+/App3.EF1_A.5.OUT.0.Value,140,100" />
              <DAI name="t" desc="Operated" sAddr="/ACT/ST/Timestamp/+/none/+/App3.EF1_A.5.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrDur" desc="Start duration">
              <SDI name="mag">
                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.EF1_A.5.OUT.3.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Ratio of start time / operate time" sAddr="/MV/MX/Quality/+/qchg/+/App3.EF1_A.5.OUT.3.Value,148,100" />
              <DAI name="t" desc="Ratio of start time / operate time" sAddr="/MV/MX/Timestamp/+/none/+/App3.EF1_A.5.OUT.3.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
            <DOI name="IvdCrv" desc="Invalid coefficients for user programmable curve">
              <DAI name="stVal" desc="Invalid curve parameters" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.EF1_A.5.OUT.4.Value,140,13" />
              <DAI name="q" desc="Invalid curve parameters" sAddr="/SPS/ST/Quality/+/qchg/+/App3.EF1_A.5.OUT.4.Value,140,100" />
              <DAI name="t" desc="Invalid curve parameters" sAddr="/SPS/ST/Timestamp/+/none/+/App3.EF1_A.5.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="TCS" lnClass="SCBR" inst="1" lnType="ABBIED600_TCSSCBR">
            <Private type="ABB_FunctionRefs">f3ab4614-02f2-5824-82de-98192567335a</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App3.TRIPCIRCUITSUPVN_A.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App3.TRIPCIRCUITSUPVN_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App3.TRIPCIRCUITSUPVN_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App3.TRIPCIRCUITSUPVN_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App3.TRIPCIRCUITSUPVN_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App3.TRIPCIRCUITSUPVN_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App3.TRIPCIRCUITSUPVN_A.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.TRIPCIRCUITSUPVN_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.TRIPCIRCUITSUPVN_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.TRIPCIRCUITSUPVN_A.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.TRIPCIRCUITSUPVN_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.TRIPCIRCUITSUPVN_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.TRIPCIRCUITSUPVN_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TrCctAlm" desc="trip circuit healthy alarm">
              <DAI name="stVal" desc="Trip circuit fault indication" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.TRIPCIRCUITSUPVN_A.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="Trip circuit fault indication" sAddr="/SPS/ST/Quality/+/qchg/+/App3.TRIPCIRCUITSUPVN_A.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Trip circuit fault indication" sAddr="/SPS/ST/Timestamp/+/none/+/App3.TRIPCIRCUITSUPVN_A.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="TCS" lnClass="SCBR" inst="2" lnType="ABBIED600_TCSSCBR">
            <Private type="ABB_FunctionRefs">e2ef192a-f778-5003-9ab8-0bd241725fb8</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App3.TRIPCIRCUITSUPVN_A.2.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App3.TRIPCIRCUITSUPVN_A.2.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App3.TRIPCIRCUITSUPVN_A.2.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App3.TRIPCIRCUITSUPVN_A.2.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App3.TRIPCIRCUITSUPVN_A.2.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App3.TRIPCIRCUITSUPVN_A.2.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App3.TRIPCIRCUITSUPVN_A.2.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.TRIPCIRCUITSUPVN_A.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.TRIPCIRCUITSUPVN_A.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.TRIPCIRCUITSUPVN_A.2.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.TRIPCIRCUITSUPVN_A.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.TRIPCIRCUITSUPVN_A.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.TRIPCIRCUITSUPVN_A.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TrCctAlm" desc="trip circuit healthy alarm">
              <DAI name="stVal" desc="Trip circuit fault indication" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.TRIPCIRCUITSUPVN_A.2.OUT.0.Value,140,13" />
              <DAI name="q" desc="Trip circuit fault indication" sAddr="/SPS/ST/Quality/+/qchg/+/App3.TRIPCIRCUITSUPVN_A.2.OUT.0.Value,140,100" />
              <DAI name="t" desc="Trip circuit fault indication" sAddr="/SPS/ST/Timestamp/+/none/+/App3.TRIPCIRCUITSUPVN_A.2.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="TCS" lnClass="SCBR" inst="3" lnType="ABBIED600_TCSSCBR">
            <Private type="ABB_FunctionRefs">ddd24e9e-b5f8-5b68-bdf2-9db396a348bc</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App3.TRIPCIRCUITSUPVN_A.3.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App3.TRIPCIRCUITSUPVN_A.3.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App3.TRIPCIRCUITSUPVN_A.3.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App3.TRIPCIRCUITSUPVN_A.3.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App3.TRIPCIRCUITSUPVN_A.3.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App3.TRIPCIRCUITSUPVN_A.3.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App3.TRIPCIRCUITSUPVN_A.3.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.TRIPCIRCUITSUPVN_A.3.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.TRIPCIRCUITSUPVN_A.3.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.TRIPCIRCUITSUPVN_A.3.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.TRIPCIRCUITSUPVN_A.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.TRIPCIRCUITSUPVN_A.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.TRIPCIRCUITSUPVN_A.3.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TrCctAlm" desc="trip circuit healthy alarm">
              <DAI name="stVal" desc="Trip circuit fault indication" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.TRIPCIRCUITSUPVN_A.3.OUT.0.Value,140,13" />
              <DAI name="q" desc="Trip circuit fault indication" sAddr="/SPS/ST/Quality/+/qchg/+/App3.TRIPCIRCUITSUPVN_A.3.OUT.0.Value,140,100" />
              <DAI name="t" desc="Trip circuit fault indication" sAddr="/SPS/ST/Timestamp/+/none/+/App3.TRIPCIRCUITSUPVN_A.3.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="DA" lnClass="XCBR" inst="1" lnType="ABBIED600_DAXCBR">
            <Private type="ABB_FunctionRefs">75253505-170d-5d1a-883a-c41bb8a61c87</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App3.SWITCH_D.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App3.SWITCH_D.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App3.SWITCH_D.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App3.SWITCH_D.1.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App3.SWITCH_D.1.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App3.SWITCH_D.1.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App3.SWITCH_D.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.SWITCH_D.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.SWITCH_D.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.SWITCH_D.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.SWITCH_D.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.SWITCH_D.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.SWITCH_D.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Loc" desc="Local operation (local means without substation automation communication, hardwired direct control)">
              <DAI name="stVal" desc="Indication that the function is local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.SWITCH_D.1.OUT.20.Value,140,13" />
              <DAI name="q" desc="Indication that the function is local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App3.SWITCH_D.1.OUT.20.Value,140,100" />
              <DAI name="t" desc="Indication that the function is local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App3.SWITCH_D.1.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCnt" desc="Operation counter">
              <DAI name="stVal" desc="The value of the operation counter" sAddr="/INS/ST/INT32/+/dchg/+/App3.SWITCH_D.1.OUT.8.Value,33,30" />
              <DAI name="q" desc="The value of the operation counter" sAddr="/INS/ST/Quality/+/qchg/+/App3.SWITCH_D.1.OUT.8.Value,33,100" />
              <DAI name="t" desc="The value of the operation counter" sAddr="/INS/ST/Timestamp/+/none/+/App3.SWITCH_D.1.OUT.8.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Pos" desc="Switch position">
              <DAI name="stVal" desc="Apparatus position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App3.SWITCH_D.1.OUT.21.Value,141,12" />
              <DAI name="q" desc="Apparatus position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App3.SWITCH_D.1.OUT.21.Value,141,100" />
              <DAI name="t" desc="Apparatus position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App3.SWITCH_D.1.OUT.21.Value,141,32" />
              <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App3.SWITCH_D.1.SUB.0.Enable,-1,-1" />
              <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App3.SWITCH_D.1.SUB.0.Value,-1,-1" />
              <DAI name="subQ" sAddr="/DPC/SV/Quality/+/none/+/-1,-1,-1" />
              <DAI name="subID" sAddr="/DPC/SV/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkOpn" desc="Block opening">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App3.SWITCH_D.1.BLKC.1.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App3.SWITCH_D.1.BLKC.1.Value,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App3.SWITCH_D.1.BLKC.1.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App3.SWITCH_D.1.BLKC.1.Value,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App3.SWITCH_D.1.BLKC.1.Value,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App3.SWITCH_D.1.BLKC.1.Value,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App3.SWITCH_D.1.BLKC.1.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App3.SWITCH_D.1.OUT.3.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Quality/+/qchg/+/App3.SWITCH_D.1.OUT.3.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Timestamp/+/none/+/App3.SWITCH_D.1.OUT.3.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkCls" desc="Block closing">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App3.SWITCH_D.1.BLKC.2.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App3.SWITCH_D.1.BLKC.2.Value,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App3.SWITCH_D.1.BLKC.2.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App3.SWITCH_D.1.BLKC.2.Value,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App3.SWITCH_D.1.BLKC.2.Value,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App3.SWITCH_D.1.BLKC.2.Value,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App3.SWITCH_D.1.BLKC.2.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App3.SWITCH_D.1.OUT.4.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Quality/+/qchg/+/App3.SWITCH_D.1.OUT.4.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Timestamp/+/none/+/App3.SWITCH_D.1.OUT.4.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="CBOpCap" desc="Circuit breaker operating capability">
              <DAI name="stVal" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More" sAddr="/INS/ST/Enum/+/dchg/CBOpCap/App3.SWITCH_D.1.OUT.18.Value,33,30" />
              <DAI name="q" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More" sAddr="/INS/ST/Quality/+/qchg/+/App3.SWITCH_D.1.OUT.18.Value,33,100" />
              <DAI name="t" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More" sAddr="/INS/ST/Timestamp/+/none/+/App3.SWITCH_D.1.OUT.18.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkUpd" desc="Block update">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App3.SWITCH_D.1.BLKC.0.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App3.SWITCH_D.1.BLKC.0.Value,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App3.SWITCH_D.1.BLKC.0.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App3.SWITCH_D.1.BLKC.0.Value,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App3.SWITCH_D.1.BLKC.0.Value,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App3.SWITCH_D.1.BLKC.0.Value,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App3.SWITCH_D.1.BLKC.0.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="The update of position indication is blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App3.SWITCH_D.1.OUT.15.Value,140,13" />
              <DAI name="q" desc="The update of position indication is blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App3.SWITCH_D.1.OUT.15.Value,140,100" />
              <DAI name="t" desc="The update of position indication is blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App3.SWITCH_D.1.OUT.15.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="GNRL" lnClass="CSWI" inst="1" lnType="ABBIED600_GNRLCSWI">
            <Private type="ABB_FunctionRefs">e1cdcc8a-4f82-5d10-b11b-025717a4d7aa</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App3.SWITCHCTRL_C.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App3.SWITCHCTRL_C.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App3.SWITCHCTRL_C.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App3.SWITCHCTRL_C.1.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App3.SWITCHCTRL_C.1.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App3.SWITCHCTRL_C.1.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App3.SWITCHCTRL_C.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.SWITCHCTRL_C.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.SWITCHCTRL_C.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.SWITCHCTRL_C.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.SWITCHCTRL_C.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.SWITCHCTRL_C.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.SWITCHCTRL_C.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Pos" desc="Switch, general">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App3.SWITCHCTRL_C.1.DPC.0.IEC,46,20" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App3.SWITCHCTRL_C.1.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App3.SWITCHCTRL_C.1.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App3.SWITCHCTRL_C.1.DPC.0.IEC,46,255" />
                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App3.SWITCHCTRL_C.1.DPC.0.IEC,46,200" />
                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App3.SWITCHCTRL_C.1.DPC.0.IEC,46,1" />
                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App3.SWITCHCTRL_C.1.DPC.0.IEC,46,16" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App3.SWITCHCTRL_C.1.DPC.0.IEC,46,20" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App3.SWITCHCTRL_C.1.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App3.SWITCHCTRL_C.1.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App3.SWITCHCTRL_C.1.DPC.0.IEC,46,255" />
                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App3.SWITCHCTRL_C.1.DPC.0.IEC,46,200" />
                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App3.SWITCHCTRL_C.1.DPC.0.IEC,46,1" />
                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App3.SWITCHCTRL_C.1.DPC.0.IEC,46,16" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App3.SWITCHCTRL_C.1.DPC.0.IEC,46,20" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App3.SWITCHCTRL_C.1.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App3.SWITCHCTRL_C.1.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App3.SWITCHCTRL_C.1.DPC.0.IEC,46,255" />
                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App3.SWITCHCTRL_C.1.DPC.0.IEC,46,200" />
                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App3.SWITCHCTRL_C.1.DPC.0.IEC,46,1" />
              </SDI>
              <DAI name="stVal" desc="Position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App3.SWITCHCTRL_C.1.OUT.7.Value,141,12" />
              <DAI name="q" desc="Position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App3.SWITCHCTRL_C.1.OUT.7.Value,141,100" />
              <DAI name="t" desc="Position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App3.SWITCHCTRL_C.1.OUT.7.Value,141,32" />
              <DAI name="stSeld" desc="The select conditions are fulfilled" sAddr="/DPC/ST/BOOLEAN/+/dchg/+/App3.SWITCHCTRL_C.1.OUT.11.Value,140,13" />
              <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App3.SWITCHCTRL_C.1.SUB.0.Enable,-1,-1" />
              <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App3.SWITCHCTRL_C.1.SUB.0.Value,-1,-1" />
              <DAI name="subQ" sAddr="/DPC/SV/Quality/+/none/+/-1,-1,-1" />
              <DAI name="subID" sAddr="/DPC/SV/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" desc="Specifies the type for control model according to IEC 61850" sAddr="/DPC/CF/Enum/+/none/ctlModel/App3.SWITCHCTRL_C.1.PARAM.0.Value,-1,-1" />
              <DAI name="sboTimeout" sAddr="/DPC/CF/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpOpn" desc="Operation “Open Switch”">
              <DAI name="general" desc="Execute command for open direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App3.SWITCHCTRL_C.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="Execute command for open direction" sAddr="/ACT/ST/Quality/+/qchg/+/App3.SWITCHCTRL_C.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Execute command for open direction" sAddr="/ACT/ST/Timestamp/+/none/+/App3.SWITCHCTRL_C.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCls" desc="Operation “Close Switch”">
              <DAI name="general" desc="Execute command for close direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App3.SWITCHCTRL_C.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Execute command for close direction" sAddr="/ACT/ST/Quality/+/qchg/+/App3.SWITCHCTRL_C.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Execute command for close direction" sAddr="/ACT/ST/Timestamp/+/none/+/App3.SWITCHCTRL_C.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkCmd" desc="Block of commands">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App3.SWITCHCTRL_C.1.BLKC.0.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App3.SWITCHCTRL_C.1.BLKC.0.Value,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App3.SWITCHCTRL_C.1.BLKC.0.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App3.SWITCHCTRL_C.1.BLKC.0.Value,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App3.SWITCHCTRL_C.1.BLKC.0.Value,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App3.SWITCHCTRL_C.1.BLKC.0.Value,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App3.SWITCHCTRL_C.1.BLKC.0.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Commands are blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App3.SWITCHCTRL_C.1.OUT.6.Value,140,13" />
              <DAI name="q" desc="Commands are blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App3.SWITCHCTRL_C.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="Commands are blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App3.SWITCHCTRL_C.1.OUT.6.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="PHH" lnClass="PTOC" inst="1" lnType="ABBIED600_PHHPTOC">
            <Private type="ABB_FunctionRefs">09617b98-b5eb-583c-afa3-d3c400d86788</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App5.OC1_A.9.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App5.OC1_A.9.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App5.OC1_A.9.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App5.OC1_A.9.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App5.OC1_A.9.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App5.OC1_A.9.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App5.OC1_A.9.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App5.OC1_A.9.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App5.OC1_A.9.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App5.OC1_A.9.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App5.OC1_A.9.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App5.OC1_A.9.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App5.OC1_A.9.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start ">
              <DAI name="general" desc="Started signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App5.OC1_A.9.OUT.4.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsA" desc="Started phase A" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App5.OC1_A.9.OUT.5.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsB" desc="Started phase B" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App5.OC1_A.9.OUT.6.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsC" desc="Started phase C" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App5.OC1_A.9.OUT.7.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="Started signal" sAddr="/ACD/ST/Quality/+/qchg/+/App5.OC1_A.9.OUT.4.Value,140,100" />
              <DAI name="t" desc="Started signal" sAddr="/ACD/ST/Timestamp/+/none/+/App5.OC1_A.9.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="Operate ">
              <DAI name="general" desc="Operated" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App5.OC1_A.9.OUT.0.Value,140,13" />
              <DAI name="phsA" desc="Operated phase A" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App5.OC1_A.9.OUT.1.Value,140,13" />
              <DAI name="phsB" desc="Operated phase B" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App5.OC1_A.9.OUT.2.Value,140,13" />
              <DAI name="phsC" desc="Operated phase C" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App5.OC1_A.9.OUT.3.Value,140,13" />
              <DAI name="q" desc="Operated" sAddr="/ACT/ST/Quality/+/qchg/+/App5.OC1_A.9.OUT.0.Value,140,100" />
              <DAI name="t" desc="Operated" sAddr="/ACT/ST/Timestamp/+/none/+/App5.OC1_A.9.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="IvdCrv" desc="Invalid coefficients for user programmable curve">
              <DAI name="stVal" desc="Invalid curve parameters" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.OC1_A.9.OUT.13.Value,140,13" />
              <DAI name="q" desc="Invalid curve parameters" sAddr="/SPS/ST/Quality/+/qchg/+/App5.OC1_A.9.OUT.13.Value,140,100" />
              <DAI name="t" desc="Invalid curve parameters" sAddr="/SPS/ST/Timestamp/+/none/+/App5.OC1_A.9.OUT.13.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Start duration">
              <SDI name="mag">
                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App5.OC1_A.9.OUT.12.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Ratio of start time / operate time" sAddr="/MV/MX/Quality/+/qchg/+/App5.OC1_A.9.OUT.12.Value,148,100" />
              <DAI name="t" desc="Ratio of start time / operate time" sAddr="/MV/MX/Timestamp/+/none/+/App5.OC1_A.9.OUT.12.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="PHI" lnClass="PTOC" inst="1" lnType="ABBIED600_PHIPTOC">
            <Private type="ABB_FunctionRefs">2b9d348f-3e10-53ef-ad86-53f138870042</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App5.OC1_A.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App5.OC1_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App5.OC1_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App5.OC1_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App5.OC1_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App5.OC1_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App5.OC1_A.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App5.OC1_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App5.OC1_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App5.OC1_A.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App5.OC1_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App5.OC1_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App5.OC1_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start ">
              <DAI name="general" desc="Started signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App5.OC1_A.1.OUT.4.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsA" desc="Started phase A" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App5.OC1_A.1.OUT.5.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsB" desc="Started phase B" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App5.OC1_A.1.OUT.6.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsC" desc="Started phase C" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App5.OC1_A.1.OUT.7.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="Started signal" sAddr="/ACD/ST/Quality/+/qchg/+/App5.OC1_A.1.OUT.4.Value,140,100" />
              <DAI name="t" desc="Started signal" sAddr="/ACD/ST/Timestamp/+/none/+/App5.OC1_A.1.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="Operate ">
              <DAI name="general" desc="Operated" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App5.OC1_A.1.OUT.0.Value,140,13" />
              <DAI name="phsA" desc="Operated phase A" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App5.OC1_A.1.OUT.1.Value,140,13" />
              <DAI name="phsB" desc="Operated phase B" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App5.OC1_A.1.OUT.2.Value,140,13" />
              <DAI name="phsC" desc="Operated phase C" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App5.OC1_A.1.OUT.3.Value,140,13" />
              <DAI name="q" desc="Operated" sAddr="/ACT/ST/Quality/+/qchg/+/App5.OC1_A.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Operated" sAddr="/ACT/ST/Timestamp/+/none/+/App5.OC1_A.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrDur" desc="Start duration">
              <SDI name="mag">
                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App5.OC1_A.1.OUT.12.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Ratio of start time / operate time" sAddr="/MV/MX/Quality/+/qchg/+/App5.OC1_A.1.OUT.12.Value,148,100" />
              <DAI name="t" desc="Ratio of start time / operate time" sAddr="/MV/MX/Timestamp/+/none/+/App5.OC1_A.1.OUT.12.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="EFH" lnClass="PTOC" inst="1" lnType="ABBIED600_EFHPTOC">
            <Private type="ABB_FunctionRefs">24924a76-9883-57cd-936d-9ef7f1eeaafe</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App5.EF1_A.9.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App5.EF1_A.9.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App5.EF1_A.9.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App5.EF1_A.9.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App5.EF1_A.9.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App5.EF1_A.9.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App5.EF1_A.9.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App5.EF1_A.9.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App5.EF1_A.9.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App5.EF1_A.9.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App5.EF1_A.9.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App5.EF1_A.9.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App5.EF1_A.9.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start ">
              <DAI name="general" desc="Started" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App5.EF1_A.9.OUT.1.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="Started" sAddr="/ACD/ST/Quality/+/qchg/+/App5.EF1_A.9.OUT.1.Value,140,100" />
              <DAI name="t" desc="Started" sAddr="/ACD/ST/Timestamp/+/none/+/App5.EF1_A.9.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="Operate ">
              <DAI name="general" desc="Operated" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App5.EF1_A.9.OUT.0.Value,140,13" />
              <DAI name="q" desc="Operated" sAddr="/ACT/ST/Quality/+/qchg/+/App5.EF1_A.9.OUT.0.Value,140,100" />
              <DAI name="t" desc="Operated" sAddr="/ACT/ST/Timestamp/+/none/+/App5.EF1_A.9.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="IvdCrv" desc="Invalid coefficients for user programmable curve">
              <DAI name="stVal" desc="Invalid curve parameters" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.EF1_A.9.OUT.4.Value,140,13" />
              <DAI name="q" desc="Invalid curve parameters" sAddr="/SPS/ST/Quality/+/qchg/+/App5.EF1_A.9.OUT.4.Value,140,100" />
              <DAI name="t" desc="Invalid curve parameters" sAddr="/SPS/ST/Timestamp/+/none/+/App5.EF1_A.9.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Start duration">
              <SDI name="mag">
                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App5.EF1_A.9.OUT.3.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Ratio of start time / operate time" sAddr="/MV/MX/Quality/+/qchg/+/App5.EF1_A.9.OUT.3.Value,148,100" />
              <DAI name="t" desc="Ratio of start time / operate time" sAddr="/MV/MX/Timestamp/+/none/+/App5.EF1_A.9.OUT.3.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="EFI" lnClass="PTOC" inst="1" lnType="ABBIED600_EFIPTOC">
            <Private type="ABB_FunctionRefs">12e63ebd-a58b-5c42-8921-297cc9c8c1f6</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App5.EF1_A.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App5.EF1_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App5.EF1_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App5.EF1_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App5.EF1_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App5.EF1_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App5.EF1_A.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App5.EF1_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App5.EF1_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App5.EF1_A.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App5.EF1_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App5.EF1_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App5.EF1_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start ">
              <DAI name="general" desc="Started" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App5.EF1_A.1.OUT.1.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="Started" sAddr="/ACD/ST/Quality/+/qchg/+/App5.EF1_A.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Started" sAddr="/ACD/ST/Timestamp/+/none/+/App5.EF1_A.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="Operate ">
              <DAI name="general" desc="Operated" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App5.EF1_A.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="Operated" sAddr="/ACT/ST/Quality/+/qchg/+/App5.EF1_A.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Operated" sAddr="/ACT/ST/Timestamp/+/none/+/App5.EF1_A.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrDur" desc="Start duration">
              <SDI name="mag">
                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App5.EF1_A.1.OUT.3.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Ratio of start time / operate time" sAddr="/MV/MX/Quality/+/qchg/+/App5.EF1_A.1.OUT.3.Value,148,100" />
              <DAI name="t" desc="Ratio of start time / operate time" sAddr="/MV/MX/Timestamp/+/none/+/App5.EF1_A.1.OUT.3.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="INR" lnClass="PHAR" inst="1" lnType="ABBIED600_INRPHAR">
            <Private type="ABB_FunctionRefs">e1e0c674-d33d-5fb6-9848-cbb60c6fb926</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App5.HARM"PPV""TRCURR_B.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App5.HARMRESTRCURR_B.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App5.HARMRESTRCURR_B.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App5.HARMRESTRCURR_B.1.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App5.HARMRESTRCURR_B.1.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App5.HARMRESTRCURR_B.1.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App5.HARMRESTRCURR_B.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App5.HARMRESTRCURR_B.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App5.HARMRESTRCURR_B.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App5.HARMRESTRCURR_B.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour ">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App5.HARMRESTRCURR_B.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App5.HARMRESTRCURR_B.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App5.HARMRESTRCURR_B.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start (active when restraint is needed)">
              <DAI name="general" desc="Second harmonic based block" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App5.HARMRESTRCURR_B.1.OUT.3.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsA" desc="Second harmonic based block, phase A" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App5.HARMRESTRCURR_B.1.OUT.0.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsB" desc="Second harmonic based block, phase B" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App5.HARMRESTRCURR_B.1.OUT.1.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsC" desc="Second harmonic based block, phase C" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App5.HARMRESTRCURR_B.1.OUT.2.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="Second harmonic based block" sAddr="/ACD/ST/Quality/+/qchg/+/App5.HARMRESTRCURR_B.1.OUT.3.Value,140,100" />
              <DAI name="t" desc="Second harmonic based block" sAddr="/ACD/ST/Timestamp/+/none/+/App5.HARMRESTRCURR_B.1.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="TRP" lnClass="PTRC" inst="1" lnType="ABBIED600_TRPPTRC">
            <Private type="ABB_FunctionRefs">f0fa399d-2f02-569b-af56-ecfcd6dafa7d</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App5.TRIP_A.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App5.TRIP_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App5.TRIP_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App5.TRIP_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App5.TRIP_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App5.TRIP_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App5.TRIP_A.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App5.TRIP_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App5.TRIP_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App5.TRIP_A.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App5.TRIP_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App5.TRIP_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App5.TRIP_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Tr" desc="Trip">
              <DAI name="general" desc="General trip output signal" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App5.TRIP_A.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="General trip output signal" sAddr="/ACT/ST/Quality/+/qchg/+/App5.TRIP_A.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="General trip output signal" sAddr="/ACT/ST/Timestamp/+/none/+/App5.TRIP_A.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="LORs" desc="Reset lockout">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App5.TRIP_A.1.ISPC.0.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App5.TRIP_A.1.ISPC.0.IEC,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App5.TRIP_A.1.ISPC.0.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App5.TRIP_A.1.ISPC.0.IEC,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App5.TRIP_A.1.ISPC.0.IEC,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App5.TRIP_A.1.ISPC.0.IEC,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App5.TRIP_A.1.ISPC.0.IEC,45,16" />
              </SDI>
              <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
            <DOI name="ClsLO" desc="Close lockout">
              <DAI name="stVal" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.TRIP_A.1.OUT.7.Value,140,13" />
              <DAI name="q" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/Quality/+/qchg/+/App5.TRIP_A.1.OUT.7.Value,140,100" />
              <DAI name="t" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/Timestamp/+/none/+/App5.TRIP_A.1.OUT.7.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="DA" lnClass="XSWI" inst="1" lnType="ABBIED600_DAXSWI">
            <Private type="ABB_FunctionRefs">2a92e853-1e9c-516b-9687-4ad82f7e5ce2</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.SWITCH_D.11.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.SWITCH_D.11.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.SWITCH_D.11.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.SWITCH_D.11.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.SWITCH_D.11.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.11.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.SWITCH_D.11.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.SWITCH_D.11.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.SWITCH_D.11.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.SWITCH_D.11.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.SWITCH_D.11.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_D.11.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_D.11.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Loc" desc="Local operation">
              <DAI name="stVal" desc="Indication that the function is local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCH_D.11.OUT.20.Value,140,13" />
              <DAI name="q" desc="Indication that the function is local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCH_D.11.OUT.20.Value,140,100" />
              <DAI name="t" desc="Indication that the function is local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCH_D.11.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCnt" desc="Operation counter">
              <DAI name="stVal" desc="The value of the operation counter" sAddr="/INS/ST/INT32/+/dchg/+/App4.SWITCH_D.11.OUT.8.Value,33,30" />
              <DAI name="q" desc="The value of the operation counter" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_D.11.OUT.8.Value,33,100" />
              <DAI name="t" desc="The value of the operation counter" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_D.11.OUT.8.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Pos" desc="Switch position">
              <DAI name="stVal" desc="Apparatus position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCH_D.11.OUT.21.Value,141,12" />
              <DAI name="q" desc="Apparatus position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCH_D.11.OUT.21.Value,141,100" />
              <DAI name="t" desc="Apparatus position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCH_D.11.OUT.21.Value,141,32" />
              <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCH_D.11.SUB.0.Enable,-1,-1" />
              <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCH_D.11.SUB.0.Value,-1,-1" />
              <DAI name="subQ" sAddr="/DPC/SV/Quality/+/none/+/-1,-1,-1" />
              <DAI name="subID" sAddr="/DPC/SV/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkOpn" desc="Block opening">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.11.BLKC.1.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCH_D.11.BLKC.1.Value,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_D.11.BLKC.1.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_D.11.BLKC.1.Value,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_D.11.BLKC.1.Value,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.11.BLKC.1.Value,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_D.11.BLKC.1.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_D.11.OUT.3.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_D.11.OUT.3.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_D.11.OUT.3.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkCls" desc="Block closing">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.11.BLKC.2.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCH_D.11.BLKC.2.Value,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_D.11.BLKC.2.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_D.11.BLKC.2.Value,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_D.11.BLKC.2.Value,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.11.BLKC.2.Value,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_D.11.BLKC.2.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_D.11.OUT.4.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_D.11.OUT.4.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_D.11.OUT.4.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw" sAddr="/INS/ST/Enum/+/dchg/SwTyp/App4.SWITCH_D.11.OUT.19.Value,33,30" />
              <DAI name="q" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_D.11.OUT.19.Value,33,100" />
              <DAI name="t" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_D.11.OUT.19.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SwOpCap" desc="Switch operating capability">
              <DAI name="stVal" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O &amp; C" sAddr="/INS/ST/Enum/+/dchg/SwOpCap/App4.SWITCH_D.11.OUT.18.Value,33,30" />
              <DAI name="q" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O &amp; C" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_D.11.OUT.18.Value,33,100" />
              <DAI name="t" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O &amp; C" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_D.11.OUT.18.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkUpd" desc="Block update">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.11.BLKC.0.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCH_D.11.BLKC.0.Value,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_D.11.BLKC.0.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_D.11.BLKC.0.Value,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_D.11.BLKC.0.Value,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.11.BLKC.0.Value,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_D.11.BLKC.0.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="The update of position indication is blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_D.11.OUT.15.Value,140,13" />
              <DAI name="q" desc="The update of position indication is blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_D.11.OUT.15.Value,140,100" />
              <DAI name="t" desc="The update of position indication is blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_D.11.OUT.15.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="DA" lnClass="XSWI" inst="2" lnType="ABBIED600_DAXSWI">
            <Private type="ABB_FunctionRefs">2f80420a-0624-5b3c-9893-40461cad3598</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.SWITCH_D.12.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.SWITCH_D.12.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.SWITCH_D.12.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.SWITCH_D.12.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.SWITCH_D.12.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.12.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.SWITCH_D.12.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.SWITCH_D.12.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.SWITCH_D.12.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.SWITCH_D.12.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.SWITCH_D.12.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_D.12.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_D.12.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Loc" desc="Local operation">
              <DAI name="stVal" desc="Indication that the function is local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCH_D.12.OUT.20.Value,140,13" />
              <DAI name="q" desc="Indication that the function is local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCH_D.12.OUT.20.Value,140,100" />
              <DAI name="t" desc="Indication that the function is local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCH_D.12.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCnt" desc="Operation counter">
              <DAI name="stVal" desc="The value of the operation counter" sAddr="/INS/ST/INT32/+/dchg/+/App4.SWITCH_D.12.OUT.8.Value,33,30" />
              <DAI name="q" desc="The value of the operation counter" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_D.12.OUT.8.Value,33,100" />
              <DAI name="t" desc="The value of the operation counter" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_D.12.OUT.8.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Pos" desc="Switch position">
              <DAI name="stVal" desc="Apparatus position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCH_D.12.OUT.21.Value,141,12" />
              <DAI name="q" desc="Apparatus position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCH_D.12.OUT.21.Value,141,100" />
              <DAI name="t" desc="Apparatus position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCH_D.12.OUT.21.Value,141,32" />
              <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCH_D.12.SUB.0.Enable,-1,-1" />
              <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCH_D.12.SUB.0.Value,-1,-1" />
              <DAI name="subQ" sAddr="/DPC/SV/Quality/+/none/+/-1,-1,-1" />
              <DAI name="subID" sAddr="/DPC/SV/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkOpn" desc="Block opening">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.12.BLKC.1.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCH_D.12.BLKC.1.Value,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_D.12.BLKC.1.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_D.12.BLKC.1.Value,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_D.12.BLKC.1.Value,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.12.BLKC.1.Value,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_D.12.BLKC.1.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_D.12.OUT.3.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_D.12.OUT.3.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_D.12.OUT.3.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkCls" desc="Block closing">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.12.BLKC.2.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCH_D.12.BLKC.2.Value,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_D.12.BLKC.2.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_D.12.BLKC.2.Value,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_D.12.BLKC.2.Value,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.12.BLKC.2.Value,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_D.12.BLKC.2.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_D.12.OUT.4.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_D.12.OUT.4.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_D.12.OUT.4.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw" sAddr="/INS/ST/Enum/+/dchg/SwTyp/App4.SWITCH_D.12.OUT.19.Value,33,30" />
              <DAI name="q" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_D.12.OUT.19.Value,33,100" />
              <DAI name="t" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_D.12.OUT.19.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SwOpCap" desc="Switch operating capability">
              <DAI name="stVal" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O &amp; C" sAddr="/INS/ST/Enum/+/dchg/SwOpCap/App4.SWITCH_D.12.OUT.18.Value,33,30" />
              <DAI name="q" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O &amp; C" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_D.12.OUT.18.Value,33,100" />
              <DAI name="t" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O &amp; C" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_D.12.OUT.18.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkUpd" desc="Block update">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.12.BLKC.0.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCH_D.12.BLKC.0.Value,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_D.12.BLKC.0.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_D.12.BLKC.0.Value,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_D.12.BLKC.0.Value,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.12.BLKC.0.Value,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_D.12.BLKC.0.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="The update of position indication is blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_D.12.OUT.15.Value,140,13" />
              <DAI name="q" desc="The update of position indication is blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_D.12.OUT.15.Value,140,100" />
              <DAI name="t" desc="The update of position indication is blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_D.12.OUT.15.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="PWR" lnClass="MMXU" inst="1" lnType="ABBIED600_PWRMMXU">
            <Private type="ABB_FunctionRefs">36cf0809-7c93-511f-9256-cb87697868a3</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.MEASURE_POWER_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.MEASURE_POWER_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TotW" desc="Total Active Power (Total P)">
              <SDI name="mag">
                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.6.Value,148,27" />
              </SDI>
              <DAI name="range" desc="Active Power range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_A.1.OUT.7.Value,33,30" />
              <DAI name="q" desc="Active Power magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.6.Value,148,100" />
              <DAI name="t" desc="Active Power magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.6.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.31.Value,-1,-1" />
              <SDI name="subMag">
                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.32.Value,-1,-1" />
              </SDI>
              <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
              <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.21.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.22.Value,-1,-1" />
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.23.Value,-1,-1" />
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.24.Value,-1,-1" />
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.25.Value,-1,-1" />
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.26.Value,-1,-1" />
                </SDI>
                <SDI name="min">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.27.Value,-1,-1">
                    <Val>-2000000</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.28.Value,-1,-1">
                    <Val>2000000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TotVAr" desc="Total Reactive Power (Total Q)">
              <SDI name="mag">
                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.10.Value,148,27" />
              </SDI>
              <DAI name="range" desc="Reactive Power range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_A.1.OUT.11.Value,33,30" />
              <DAI name="q" desc="Reactive Power magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.10.Value,148,100" />
              <DAI name="t" desc="Reactive Power magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.10.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.43.Value,-1,-1" />
              <SDI name="subMag">
                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.44.Value,-1,-1" />
              </SDI>
              <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
              <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.33.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.34.Value,-1,-1" />
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.35.Value,-1,-1" />
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.36.Value,-1,-1" />
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.37.Value,-1,-1" />
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.38.Value,-1,-1" />
                </SDI>
                <SDI name="min">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.39.Value,-1,-1">
                    <Val>-2000000</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.40.Value,-1,-1">
                    <Val>2000000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TotVA" desc="Total Apparent Power (Total S)">
              <SDI name="mag">
                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.2.Value,148,27" />
              </SDI>
              <DAI name="range" desc="Apparent Power range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_A.1.OUT.3.Value,33,30" />
              <DAI name="q" desc="Apparent Power magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.2.Value,148,100" />
              <DAI name="t" desc="Apparent Power magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.2.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.19.Value,-1,-1" />
              <SDI name="subMag">
                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.20.Value,-1,-1" />
              </SDI>
              <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
              <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.9.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.10.Value,-1,-1" />
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.11.Value,-1,-1" />
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.12.Value,-1,-1" />
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.13.Value,-1,-1" />
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.14.Value,-1,-1" />
                </SDI>
                <SDI name="min">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.15.Value,-1,-1" />
                </SDI>
                <SDI name="max">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.16.Value,-1,-1">
                    <Val>2000000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TotPF" desc="Average Power factor (Total PF)">
              <SDI name="mag">
                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.14.Value,148,27" />
              </SDI>
              <DAI name="range" desc="Power Factor range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_A.1.OUT.15.Value,33,30" />
              <DAI name="q" desc="Power Factor magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.14.Value,148,100" />
              <DAI name="t" desc="Power Factor magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.14.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.55.Value,-1,-1" />
              <SDI name="subMag">
                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.56.Value,-1,-1" />
              </SDI>
              <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
              <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.45.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.46.Value,-1,-1" />
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.47.Value,-1,-1">
                    <Val>1</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.48.Value,-1,-1">
                    <Val>1</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.49.Value,-1,-1">
                    <Val>-1</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.50.Value,-1,-1">
                    <Val>-1</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.51.Value,-1,-1">
                    <Val>-1</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.52.Value,-1,-1">
                    <Val>1</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Hz" desc="Frequency">
              <SDI name="mag">
                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.28.Value,148,27" />
              </SDI>
              <DAI name="range" desc="System frequency range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_A.1.OUT.29.Value,33,30" />
              <DAI name="q" desc="System frequency magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.28.Value,148,100" />
              <DAI name="t" desc="System frequency magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.28.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.91.Value,-1,-1" />
              <SDI name="subMag">
                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.92.Value,-1,-1" />
              </SDI>
              <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
              <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.81.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.82.Value,-1,-1" />
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.83.Value,-1,-1">
                    <Val>60</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.84.Value,-1,-1">
                    <Val>55</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.85.Value,-1,-1">
                    <Val>45</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.86.Value,-1,-1">
                    <Val>40</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.87.Value,-1,-1" />
                </SDI>
                <SDI name="max">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.88.Value,-1,-1">
                    <Val>70</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="ALd" desc="Current is leading voltage">
              <DAI name="stVal" desc="Current is leading voltage" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.17.Value,140,13" />
              <DAI name="q" desc="Current is leading voltage" sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.17.Value,140,100" />
              <DAI name="t" desc="Current is leading voltage" sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.17.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
            <DOI name="ALg" desc="Current is lagging voltage">
              <DAI name="stVal" desc="Current is lagging voltage" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.16.Value,140,13" />
              <DAI name="q" desc="Current is lagging voltage" sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.16.Value,140,100" />
              <DAI name="t" desc="Current is lagging voltage" sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.16.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="GNRL" lnClass="CSWI" inst="3" lnType="ABBIED600_GNRLCSWI">
            <Private type="ABB_FunctionRefs">d4e18d29-c353-5770-9287-0185deeb32ae</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.SWITCHCTRL_C.3.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.3.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.3.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.3.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.3.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.3.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.SWITCHCTRL_C.3.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.SWITCHCTRL_C.3.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.3.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.3.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.SWITCHCTRL_C.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.3.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Pos" desc="Switch, general">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,20" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,255" />
                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,200" />
                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,1" />
                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,16" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,20" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,255" />
                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,200" />
                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,1" />
                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,16" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,20" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,255" />
                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,200" />
                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,1" />
              </SDI>
              <DAI name="stVal" desc="Position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCHCTRL_C.3.OUT.7.Value,141,12" />
              <DAI name="q" desc="Position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.3.OUT.7.Value,141,100" />
              <DAI name="t" desc="Position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.3.OUT.7.Value,141,32" />
              <DAI name="stSeld" desc="The select conditions are fulfilled" sAddr="/DPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.3.OUT.11.Value,140,13" />
              <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.3.SUB.0.Enable,-1,-1" />
              <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCHCTRL_C.3.SUB.0.Value,-1,-1" />
              <DAI name="subQ" sAddr="/DPC/SV/Quality/+/none/+/-1,-1,-1" />
              <DAI name="subID" sAddr="/DPC/SV/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" desc="Specifies the type for control model according to IEC 61850" sAddr="/DPC/CF/Enum/+/none/ctlModel/App4.SWITCHCTRL_C.3.PARAM.0.Value,-1,-1" />
              <DAI name="sboTimeout" sAddr="/DPC/CF/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpOpn" desc="Operation “Open Switch”">
              <DAI name="general" desc="Execute command for open direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.3.OUT.0.Value,140,13" />
              <DAI name="q" desc="Execute command for open direction" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.3.OUT.0.Value,140,100" />
              <DAI name="t" desc="Execute command for open direction" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.3.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCls" desc="Operation “Close Switch”">
              <DAI name="general" desc="Execute command for close direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.3.OUT.1.Value,140,13" />
              <DAI name="q" desc="Execute command for close direction" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.3.OUT.1.Value,140,100" />
              <DAI name="t" desc="Execute command for close direction" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.3.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkCmd" desc="Block of commands">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.3.BLKC.0.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.3.BLKC.0.Value,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.3.BLKC.0.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.3.BLKC.0.Value,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.3.BLKC.0.Value,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.3.BLKC.0.Value,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCHCTRL_C.3.BLKC.0.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Commands are blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.3.OUT.6.Value,140,13" />
              <DAI name="q" desc="Commands are blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.3.OUT.6.Value,140,100" />
              <DAI name="t" desc="Commands are blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.3.OUT.6.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="GNRL" lnClass="CSWI" inst="4" lnType="ABBIED600_GNRLCSWI">
            <Private type="ABB_FunctionRefs">8e2275b1-a6e6-5327-8dc5-692073880efd</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.SWITCHCTRL_C.4.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.4.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.4.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.4.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.4.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.4.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.SWITCHCTRL_C.4.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.SWITCHCTRL_C.4.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.4.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.4.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.SWITCHCTRL_C.4.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.4.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.4.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Pos" desc="Switch, general">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,20" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,255" />
                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,200" />
                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,1" />
                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,16" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,20" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,255" />
                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,200" />
                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,1" />
                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,16" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,20" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,255" />
                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,200" />
                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,1" />
              </SDI>
              <DAI name="stVal" desc="Position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCHCTRL_C.4.OUT.7.Value,141,12" />
              <DAI name="q" desc="Position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.4.OUT.7.Value,141,100" />
              <DAI name="t" desc="Position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.4.OUT.7.Value,141,32" />
              <DAI name="stSeld" desc="The select conditions are fulfilled" sAddr="/DPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.4.OUT.11.Value,140,13" />
              <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.4.SUB.0.Enable,-1,-1" />
              <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCHCTRL_C.4.SUB.0.Value,-1,-1" />
              <DAI name="subQ" sAddr="/DPC/SV/Quality/+/none/+/-1,-1,-1" />
              <DAI name="subID" sAddr="/DPC/SV/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" desc="Specifies the type for control model according to IEC 61850" sAddr="/DPC/CF/Enum/+/none/ctlModel/App4.SWITCHCTRL_C.4.PARAM.0.Value,-1,-1" />
              <DAI name="sboTimeout" sAddr="/DPC/CF/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpOpn" desc="Operation “Open Switch”">
              <DAI name="general" desc="Execute command for open direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.4.OUT.0.Value,140,13" />
              <DAI name="q" desc="Execute command for open direction" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.4.OUT.0.Value,140,100" />
              <DAI name="t" desc="Execute command for open direction" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.4.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCls" desc="Operation “Close Switch”">
              <DAI name="general" desc="Execute command for close direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.4.OUT.1.Value,140,13" />
              <DAI name="q" desc="Execute command for close direction" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.4.OUT.1.Value,140,100" />
              <DAI name="t" desc="Execute command for close direction" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.4.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkCmd" desc="Block of commands">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.4.BLKC.0.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.4.BLKC.0.Value,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.4.BLKC.0.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.4.BLKC.0.Value,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.4.BLKC.0.Value,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.4.BLKC.0.Value,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCHCTRL_C.4.BLKC.0.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Commands are blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.4.OUT.6.Value,140,13" />
              <DAI name="q" desc="Commands are blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.4.OUT.6.Value,140,100" />
              <DAI name="t" desc="Commands are blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.4.OUT.6.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="CPH" lnClass="MMXU" inst="1" lnType="ABBIED600_CPHMMXU">
            <Private type="ABB_FunctionRefs">c2194aa8-8fc7-5b5e-849e-6ab8840186c7</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_B.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_B.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="A" desc="Phase currents (IL1, IL2, IL3)">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.1.OUT.2.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.1.OUT.3.Value,33,30" />
                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.1.OUT.2.Value,148,100" />
                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.1.OUT.2.Value,148,32" />
                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.16.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.17.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.6.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.7.Value,-1,-1">
                  <Val>500</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.8.Value,-1,-1">
                      <Val>500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.9.Value,-1,-1">
                      <Val>400</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.10.Value,-1,-1" />
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.11.Value,-1,-1" />
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.12.Value,-1,-1" />
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.13.Value,-1,-1">
                      <Val>500</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.1.OUT.10.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.1.OUT.11.Value,33,30" />
                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.1.OUT.10.Value,148,100" />
                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.1.OUT.10.Value,148,32" />
                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.40.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.41.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.30.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.31.Value,-1,-1">
                  <Val>500</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.32.Value,-1,-1">
                      <Val>500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.33.Value,-1,-1">
                      <Val>400</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.34.Value,-1,-1" />
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.35.Value,-1,-1" />
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.36.Value,-1,-1" />
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.37.Value,-1,-1">
                      <Val>500</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.1.OUT.18.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.1.OUT.19.Value,33,30" />
                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.1.OUT.18.Value,148,100" />
                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.1.OUT.18.Value,148,32" />
                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.64.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.65.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.54.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.55.Value,-1,-1">
                  <Val>500</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.56.Value,-1,-1">
                      <Val>500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.57.Value,-1,-1">
                      <Val>400</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.58.Value,-1,-1" />
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.59.Value,-1,-1" />
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.60.Value,-1,-1" />
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.61.Value,-1,-1">
                      <Val>500</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/WYE/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="RESC" lnClass="MMXU" inst="1" lnType="ABBIED600_RESCMMXU">
            <Private type="ABB_FunctionRefs">7fe94884-4baa-5ec6-a901-5e38c69df114</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_B.10.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_B.10.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_B.10.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_B.10.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_B.10.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.10.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_B.10.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_B.10.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.10.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.10.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_B.10.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.10.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.10.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="A" desc="Phase currents (IL1, IL2, IL3)">
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.10.OUT.2.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.10.OUT.3.Value,33,30" />
                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.10.OUT.2.Value,148,100" />
                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.10.OUT.2.Value,148,32" />
                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.10.PARAM.16.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.10.PARAM.17.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.10.PARAM.6.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.10.PARAM.7.Value,-1,-1">
                  <Val>500</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.10.PARAM.8.Value,-1,-1">
                      <Val>15</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.10.PARAM.9.Value,-1,-1">
                      <Val>5</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.10.PARAM.10.Value,-1,-1" />
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.10.PARAM.11.Value,-1,-1" />
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.10.PARAM.12.Value,-1,-1" />
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.10.PARAM.13.Value,-1,-1">
                      <Val>70</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/WYE/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="VPH" lnClass="MMXU" inst="1" lnType="ABBIED600_VPHMMXU">
            <Private type="ABB_FunctionRefs">aa5e82f9-e7d0-51af-8d66-846ae83512cb</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_B.4.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_B.4.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_B.4.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_B.4.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_B.4.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.4.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_B.4.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_B.4.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.4.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.4.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_B.4.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.4.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.4.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PhV" desc="Phase to ground voltages (VL1ER, …)">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.4.OUT.2.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.4.OUT.3.Value,33,30" />
                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.4.OUT.2.Value,148,100" />
                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.4.OUT.2.Value,148,32" />
                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.16.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.17.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.6.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.7.Value,-1,-1">
                  <Val>500</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.8.Value,-1,-1">
                      <Val>12990</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.9.Value,-1,-1">
                      <Val>12125</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.10.Value,-1,-1" />
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.11.Value,-1,-1" />
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.12.Value,-1,-1" />
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.13.Value,-1,-1">
                      <Val>15000</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.4.OUT.10.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.4.OUT.11.Value,33,30" />
                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.4.OUT.10.Value,148,100" />
                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.4.OUT.10.Value,148,32" />
                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.40.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.41.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.30.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.31.Value,-1,-1">
                  <Val>500</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.32.Value,-1,-1">
                      <Val>12990</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.33.Value,-1,-1">
                      <Val>12125</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.34.Value,-1,-1" />
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.35.Value,-1,-1" />
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.36.Value,-1,-1" />
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.37.Value,-1,-1">
                      <Val>15000</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.4.OUT.18.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.4.OUT.19.Value,33,30" />
                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.4.OUT.18.Value,148,100" />
                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.4.OUT.18.Value,148,32" />
                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.64.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.65.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.54.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.55.Value,-1,-1">
                  <Val>500</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.56.Value,-1,-1">
                      <Val>12990</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.57.Value,-1,-1">
                      <Val>12125</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.58.Value,-1,-1" />
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.59.Value,-1,-1" />
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.60.Value,-1,-1" />
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.61.Value,-1,-1">
                      <Val>15000</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/WYE/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="VPP" lnClass="MMXU" inst="1" lnType="ABBIED600_VPPMMXU">
            <Private type="ABB_FunctionRefs">c6c607fd-0112-5d6f-b475-27647aa06524</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_B.7.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_B.7.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_B.7.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_B.7.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_B.7.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.7.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_B.7.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_B.7.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.7.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.7.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_B.7.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.7.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.7.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PPV" desc="Phase to phase voltages (VL1VL2, …)">
              <SDI name="phsAB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.7.OUT.2.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.7.OUT.3.Value,33,30" />
                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.7.OUT.2.Value,148,100" />
                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.7.OUT.2.Value,148,32" />
                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.16.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.17.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.6.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.7.Value,-1,-1">
                  <Val>500</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.8.Value,-1,-1">
                      <Val>22500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.9.Value,-1,-1">
                      <Val>21000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.10.Value,-1,-1" />
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.11.Value,-1,-1" />
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.12.Value,-1,-1" />
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.13.Value,-1,-1">
                      <Val>25000</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.7.OUT.10.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.7.OUT.11.Value,33,30" />
                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.7.OUT.10.Value,148,100" />
                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.7.OUT.10.Value,148,32" />
                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.40.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.41.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.30.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.31.Value,-1,-1">
                  <Val>500</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.32.Value,-1,-1">
                      <Val>22500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.33.Value,-1,-1">
                      <Val>21000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.34.Value,-1,-1" />
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.35.Value,-1,-1" />
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.36.Value,-1,-1" />
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.37.Value,-1,-1">
                      <Val>25000</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.7.OUT.18.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.7.OUT.19.Value,33,30" />
                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.7.OUT.18.Value,148,100" />
                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.7.OUT.18.Value,148,32" />
                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.64.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.65.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.54.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.55.Value,-1,-1">
                  <Val>500</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.56.Value,-1,-1">
                      <Val>22500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.57.Value,-1,-1">
                      <Val>21000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.58.Value,-1,-1" />
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.59.Value,-1,-1" />
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.60.Value,-1,-1" />
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.61.Value,-1,-1">
                      <Val>25000</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/DEL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="S" lnClass="CILO" inst="1" lnType="ABBIED600_REV1_SCILO">
            <Private type="ABB_FunctionRefs">2ccc5f7a-4835-597e-96d7-f4949c8face5</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App8.INTERLOCK_A.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App8.INTERLOCK_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App8.INTERLOCK_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App8.INTERLOCK_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App8.INTERLOCK_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App8.INTERLOCK_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App8.INTERLOCK_A.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App8.INTERLOCK_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App8.INTERLOCK_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App8.INTERLOCK_A.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App8.INTERLOCK_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App8.INTERLOCK_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App8.INTERLOCK_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EnaOpn" desc="Enable Open">
              <DAI name="stVal" desc="Open operation at closed or intermediate or bad position is enabled" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App8.INTERLOCK_A.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="Open operation at closed or intermediate or bad position is enabled" sAddr="/SPS/ST/Quality/+/qchg/+/App8.INTERLOCK_A.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Open operation at closed or intermediate or bad position is enabled" sAddr="/SPS/ST/Timestamp/+/none/+/App8.INTERLOCK_A.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EnaCls" desc="Enable Close">
              <DAI name="stVal" desc="Close operation at open or intermediate or bad position is enabled" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App8.INTERLOCK_A.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Close operation at open or intermediate or bad position is enabled" sAddr="/SPS/ST/Quality/+/qchg/+/App8.INTERLOCK_A.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Close operation at open or intermediate or bad position is enabled" sAddr="/SPS/ST/Timestamp/+/none/+/App8.INTERLOCK_A.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="S" lnClass="CILO" inst="2" lnType="ABBIED600_REV1_SCILO">
            <Private type="ABB_FunctionRefs">3ba2c0b8-7230-560f-9d26-2180249845c3</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App8.INTERLOCK_A.2.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App8.INTERLOCK_A.2.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App8.INTERLOCK_A.2.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App8.INTERLOCK_A.2.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App8.INTERLOCK_A.2.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App8.INTERLOCK_A.2.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App8.INTERLOCK_A.2.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App8.INTERLOCK_A.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App8.INTERLOCK_A.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App8.INTERLOCK_A.2.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App8.INTERLOCK_A.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App8.INTERLOCK_A.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App8.INTERLOCK_A.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EnaOpn" desc="Enable Open">
              <DAI name="stVal" desc="Open operation at closed or intermediate or bad position is enabled" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App8.INTERLOCK_A.2.OUT.0.Value,140,13" />
              <DAI name="q" desc="Open operation at closed or intermediate or bad position is enabled" sAddr="/SPS/ST/Quality/+/qchg/+/App8.INTERLOCK_A.2.OUT.0.Value,140,100" />
              <DAI name="t" desc="Open operation at closed or intermediate or bad position is enabled" sAddr="/SPS/ST/Timestamp/+/none/+/App8.INTERLOCK_A.2.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EnaCls" desc="Enable Close">
              <DAI name="stVal" desc="Close operation at open or intermediate or bad position is enabled" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App8.INTERLOCK_A.2.OUT.1.Value,140,13" />
              <DAI name="q" desc="Close operation at open or intermediate or bad position is enabled" sAddr="/SPS/ST/Quality/+/qchg/+/App8.INTERLOCK_A.2.OUT.1.Value,140,100" />
              <DAI name="t" desc="Close operation at open or intermediate or bad position is enabled" sAddr="/SPS/ST/Timestamp/+/none/+/App8.INTERLOCK_A.2.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="S" lnClass="CILO" inst="3" lnType="ABBIED600_REV1_SCILO">
            <Private type="ABB_FunctionRefs">739ee3be-495c-50a8-a8b9-94a8994e3a99</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App8.INTERLOCK_A.3.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App8.INTERLOCK_A.3.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App8.INTERLOCK_A.3.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App8.INTERLOCK_A.3.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App8.INTERLOCK_A.3.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App8.INTERLOCK_A.3.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App8.INTERLOCK_A.3.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App8.INTERLOCK_A.3.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App8.INTERLOCK_A.3.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App8.INTERLOCK_A.3.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App8.INTERLOCK_A.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App8.INTERLOCK_A.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App8.INTERLOCK_A.3.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EnaOpn" desc="Enable Open">
              <DAI name="stVal" desc="Open operation at closed or intermediate or bad position is enabled" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App8.INTERLOCK_A.3.OUT.0.Value,140,13" />
              <DAI name="q" desc="Open operation at closed or intermediate or bad position is enabled" sAddr="/SPS/ST/Quality/+/qchg/+/App8.INTERLOCK_A.3.OUT.0.Value,140,100" />
              <DAI name="t" desc="Open operation at closed or intermediate or bad position is enabled" sAddr="/SPS/ST/Timestamp/+/none/+/App8.INTERLOCK_A.3.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EnaCls" desc="Enable Close">
              <DAI name="stVal" desc="Close operation at open or intermediate or bad position is enabled" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App8.INTERLOCK_A.3.OUT.1.Value,140,13" />
              <DAI name="q" desc="Close operation at open or intermediate or bad position is enabled" sAddr="/SPS/ST/Quality/+/qchg/+/App8.INTERLOCK_A.3.OUT.1.Value,140,100" />
              <DAI name="t" desc="Close operation at open or intermediate or bad position is enabled" sAddr="/SPS/ST/Timestamp/+/none/+/App8.INTERLOCK_A.3.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN desc="Generic single point status" prefix="SP" lnClass="GGIO" inst="7" lnType="ABBIED600_REV1_SPGGIO">
            <Private type="ABB_FunctionRefs">a24edd45-1e0c-5581-a879-69fbbc44a60f</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App5.GGIOSP.7.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App5.GGIOSP.7.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App5.GGIOSP.7.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App5.GGIOSP.7.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App5.GGIOSP.7.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App5.GGIOSP.7.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App5.GGIOSP.7.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App5.GGIOSP.7.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App5.GGIOSP.7.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App5.GGIOSP.7.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App5.GGIOSP.7.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App5.GGIOSP.7.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App5.GGIOSP.7.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind" desc="Output status">
              <DAI name="stVal" desc="Output status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.GGIOSP.7.OUT.0.Value,140,13" />
              <DAI name="q" desc="Output status" sAddr="/SPS/ST/Quality/+/qchg/+/App5.GGIOSP.7.OUT.0.Value,140,100" />
              <DAI name="t" desc="Output status" sAddr="/SPS/ST/Timestamp/+/none/+/App5.GGIOSP.7.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN desc="Generic single point status" prefix="SP" lnClass="GGIO" inst="8" lnType="ABBIED600_REV1_SPGGIO">
            <Private type="ABB_FunctionRefs">748d3e0a-cb54-5caa-836d-29b5d005e785</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App5.GGIOSP.8.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App5.GGIOSP.8.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App5.GGIOSP.8.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App5.GGIOSP.8.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App5.GGIOSP.8.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App5.GGIOSP.8.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App5.GGIOSP.8.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App5.GGIOSP.8.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App5.GGIOSP.8.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App5.GGIOSP.8.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App5.GGIOSP.8.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App5.GGIOSP.8.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App5.GGIOSP.8.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind" desc="Output status">
              <DAI name="stVal" desc="Output status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.GGIOSP.8.OUT.0.Value,140,13" />
              <DAI name="q" desc="Output status" sAddr="/SPS/ST/Quality/+/qchg/+/App5.GGIOSP.8.OUT.0.Value,140,100" />
              <DAI name="t" desc="Output status" sAddr="/SPS/ST/Timestamp/+/none/+/App5.GGIOSP.8.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN desc="Generic single point status" prefix="SP" lnClass="GGIO" inst="9" lnType="ABBIED600_REV1_SPGGIO">
            <Private type="ABB_FunctionRefs">979e1186-d913-58f4-bb3f-66ce3c934701</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App5.GGIOSP.9.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App5.GGIOSP.9.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App5.GGIOSP.9.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App5.GGIOSP.9.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App5.GGIOSP.9.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App5.GGIOSP.9.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App5.GGIOSP.9.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App5.GGIOSP.9.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App5.GGIOSP.9.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App5.GGIOSP.9.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App5.GGIOSP.9.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App5.GGIOSP.9.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App5.GGIOSP.9.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind" desc="Output status">
              <DAI name="stVal" desc="Output status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.GGIOSP.9.OUT.0.Value,140,13" />
              <DAI name="q" desc="Output status" sAddr="/SPS/ST/Quality/+/qchg/+/App5.GGIOSP.9.OUT.0.Value,140,100" />
              <DAI name="t" desc="Output status" sAddr="/SPS/ST/Timestamp/+/none/+/App5.GGIOSP.9.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN desc="Generic single point status" prefix="SP" lnClass="GGIO" inst="10" lnType="ABBIED600_REV1_SPGGIO">
            <Private type="ABB_FunctionRefs">5ae9bb5b-6ccf-507e-afc4-0abc22e8bc4a</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App5.GGIOSP.10.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App5.GGIOSP.10.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App5.GGIOSP.10.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App5.GGIOSP.10.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App5.GGIOSP.10.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App5.GGIOSP.10.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App5.GGIOSP.10.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App5.GGIOSP.10.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App5.GGIOSP.10.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App5.GGIOSP.10.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App5.GGIOSP.10.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App5.GGIOSP.10.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App5.GGIOSP.10.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind" desc="Output status">
              <DAI name="stVal" desc="Output status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.GGIOSP.10.OUT.0.Value,140,13" />
              <DAI name="q" desc="Output status" sAddr="/SPS/ST/Quality/+/qchg/+/App5.GGIOSP.10.OUT.0.Value,140,100" />
              <DAI name="t" desc="Output status" sAddr="/SPS/ST/Timestamp/+/none/+/App5.GGIOSP.10.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN desc="Generic single point status" prefix="SP" lnClass="GGIO" inst="11" lnType="ABBIED600_REV1_SPGGIO">
            <Private type="ABB_FunctionRefs">bc8d06e1-2ef3-5a1a-a0a0-93ee31233c7a</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App5.GGIOSP.11.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App5.GGIOSP.11.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App5.GGIOSP.11.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App5.GGIOSP.11.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App5.GGIOSP.11.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App5.GGIOSP.11.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App5.GGIOSP.11.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App5.GGIOSP.11.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App5.GGIOSP.11.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App5.GGIOSP.11.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App5.GGIOSP.11.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App5.GGIOSP.11.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App5.GGIOSP.11.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind" desc="Output status">
              <DAI name="stVal" desc="Output status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.GGIOSP.11.OUT.0.Value,140,13" />
              <DAI name="q" desc="Output status" sAddr="/SPS/ST/Quality/+/qchg/+/App5.GGIOSP.11.OUT.0.Value,140,100" />
              <DAI name="t" desc="Output status" sAddr="/SPS/ST/Timestamp/+/none/+/App5.GGIOSP.11.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN desc="Generic single point status" prefix="SP" lnClass="GGIO" inst="12" lnType="ABBIED600_REV1_SPGGIO">
            <Private type="ABB_FunctionRefs">0c5d3bb2-b0b8-5655-8911-d93fbc97e851</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App5.GGIOSP.12.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App5.GGIOSP.12.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App5.GGIOSP.12.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App5.GGIOSP.12.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App5.GGIOSP.12.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App5.GGIOSP.12.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App5.GGIOSP.12.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App5.GGIOSP.12.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App5.GGIOSP.12.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App5.GGIOSP.12.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App5.GGIOSP.12.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App5.GGIOSP.12.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App5.GGIOSP.12.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind" desc="Output status">
              <DAI name="stVal" desc="Output status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.GGIOSP.12.OUT.0.Value,140,13" />
              <DAI name="q" desc="Output status" sAddr="/SPS/ST/Quality/+/qchg/+/App5.GGIOSP.12.OUT.0.Value,140,100" />
              <DAI name="t" desc="Output status" sAddr="/SPS/ST/Timestamp/+/none/+/App5.GGIOSP.12.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="DOCL_1">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_PHBLLN0">
            <Private type="ABB_FunctionRefs">1e181a5e-a03d-575e-80fd-4f02cdfd0bcb</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/INC/CO/Enum/+/none/Mod/App3.OC1_A.13.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/INC/CO/Enum/+/none/orCategory/App3.OC1_A.13.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/INC/CO/Octet64/+/none/+/App3.OC1_A.13.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/INC/CO/INT8U/+/none/+/App3.OC1_A.13.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/INC/CO/Timestamp/+/none/+/App3.OC1_A.13.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/INC/CO/BOOLEAN/+/none/+/App3.OC1_A.13.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/INC/CO/Check/+/none/+/App3.OC1_A.13.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.OC1_A.13.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.OC1_A.13.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.OC1_A.13.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.OC1_A.13.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.OC1_A.13.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.OC1_A.13.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" desc="PCM600 checksum for the logical device instance and the logical node names and types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1">
                <Val>748929</Val>
              </DAI>
              <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN0>
          <LN lnClass="LPHD" inst="1" lnType="ABBIED600_REV1_LPHD">
            <Private type="ABB_FunctionRefs">1e181a5e-a03d-575e-80fd-4f02cdfd0bcb</Private>
            <DOI name="PhyNam" desc="Physical device name plate">
              <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.4.Value,-1,-1" />
              <DAI name="serNum" desc="IED serial number" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.0.Value,-1,-1" />
              <DAI name="model" desc="IED model for IEC61850" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.5.Value,-1,-1" />
            </DOI>
            <DOI name="PhyHealth">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Proxy">
              <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="DPH" lnClass="RDIR" inst="1" lnType="ABBIED600_DPHRDIR">
            <Private type="ABB_FunctionRefs">1e181a5e-a03d-575e-80fd-4f02cdfd0bcb</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.OC1_A.13.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.OC1_A.13.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.OC1_A.13.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.OC1_A.13.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.OC1_A.13.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.OC1_A.13.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Dir" desc="Direction">
              <DAI name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="dirGeneral" desc="Direction information, general" sAddr="/ACD/ST/Enum/+/dchg/dir/App3.OC1_A.13.OUT.14.Value,33,30" />
              <DAI name="phsA" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="dirPhsA" desc="Direction information, phase A" sAddr="/ACD/ST/Enum/+/dchg/dir/App3.OC1_A.13.OUT.15.Value,33,30" />
              <DAI name="phsB" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="dirPhsB" desc="Direction information, phase B" sAddr="/ACD/ST/Enum/+/dchg/dir/App3.OC1_A.13.OUT.16.Value,33,30" />
              <DAI name="phsC" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="dirPhsC" desc="Direction information, phase C" sAddr="/ACD/ST/Enum/+/dchg/dir/App3.OC1_A.13.OUT.17.Value,33,30" />
              <DAI name="q" desc="Direction information, general" sAddr="/ACD/ST/Quality/+/qchg/+/App3.OC1_A.13.OUT.14.Value,140,100" />
              <DAI name="t" desc="Direction information, general" sAddr="/ACD/ST/Timestamp/+/none/+/App3.OC1_A.13.OUT.14.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="DPH" lnClass="PTOC" inst="1" lnType="ABBIED600_DPHPTOC">
            <Private type="ABB_FunctionRefs">1e181a5e-a03d-575e-80fd-4f02cdfd0bcb</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.OC1_A.13.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.OC1_A.13.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.OC1_A.13.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.OC1_A.13.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.OC1_A.13.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.OC1_A.13.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start ">
              <DAI name="general" desc="Started signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App3.OC1_A.13.OUT.4.Value,140,13" />
              <DAI name="dirGeneral" desc="Detected fault direction, general" sAddr="/ACD/ST/Enum/+/dchg/dir/App3.OC1_A.13.OUT.8.Value,33,30" />
              <DAI name="phsA" desc="Started phase A" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App3.OC1_A.13.OUT.5.Value,140,13" />
              <DAI name="dirPhsA" desc="Detected fault direction, phase A" sAddr="/ACD/ST/Enum/+/dchg/dir/App3.OC1_A.13.OUT.9.Value,33,30" />
              <DAI name="phsB" desc="Started phase B" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App3.OC1_A.13.OUT.6.Value,140,13" />
              <DAI name="dirPhsB" desc="Detected fault direction, phase B" sAddr="/ACD/ST/Enum/+/dchg/dir/App3.OC1_A.13.OUT.10.Value,33,30" />
              <DAI name="phsC" desc="Started phase C" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App3.OC1_A.13.OUT.7.Value,140,13" />
              <DAI name="dirPhsC" desc="Detected fault direction, phase C" sAddr="/ACD/ST/Enum/+/dchg/dir/App3.OC1_A.13.OUT.11.Value,33,30" />
              <DAI name="q" desc="Started signal" sAddr="/ACD/ST/Quality/+/qchg/+/App3.OC1_A.13.OUT.4.Value,140,100" />
              <DAI name="t" desc="Started signal" sAddr="/ACD/ST/Timestamp/+/none/+/App3.OC1_A.13.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="Operate ">
              <DAI name="general" desc="Operated" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App3.OC1_A.13.OUT.0.Value,140,13" />
              <DAI name="phsA" desc="Operated phase A" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App3.OC1_A.13.OUT.1.Value,140,13" />
              <DAI name="phsB" desc="Operated phase B" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App3.OC1_A.13.OUT.2.Value,140,13" />
              <DAI name="phsC" desc="Operated phase C" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App3.OC1_A.13.OUT.3.Value,140,13" />
              <DAI name="q" desc="Operated" sAddr="/ACT/ST/Quality/+/qchg/+/App3.OC1_A.13.OUT.0.Value,140,100" />
              <DAI name="t" desc="Operated" sAddr="/ACT/ST/Timestamp/+/none/+/App3.OC1_A.13.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="IvdCrv" desc="Invalid coefficients for user programmable curve">
              <DAI name="stVal" desc="Invalid curve parameters" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.OC1_A.13.OUT.13.Value,140,13" />
              <DAI name="q" desc="Invalid curve parameters" sAddr="/SPS/ST/Quality/+/qchg/+/App3.OC1_A.13.OUT.13.Value,140,100" />
              <DAI name="t" desc="Invalid curve parameters" sAddr="/SPS/ST/Timestamp/+/none/+/App3.OC1_A.13.OUT.13.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Start duration">
              <SDI name="mag">
                <DAI name="f" desc="Ratio of start time / operate time" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.OC1_A.13.OUT.12.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Ratio of start time / operate time" sAddr="/MV/MX/Quality/+/qchg/+/App3.OC1_A.13.OUT.12.Value,148,100" />
              <DAI name="t" desc="Ratio of start time / operate time" sAddr="/MV/MX/Timestamp/+/none/+/App3.OC1_A.13.OUT.12.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="DOCH_1">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_PHBLLN0">
            <Private type="ABB_FunctionRefs">6e8eb95d-f551-5877-a201-eca55d18ecd3</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/INC/CO/Enum/+/none/Mod/App3.OC1_A.17.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/INC/CO/Enum/+/none/orCategory/App3.OC1_A.17.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/INC/CO/Octet64/+/none/+/App3.OC1_A.17.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/INC/CO/INT8U/+/none/+/App3.OC1_A.17.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/INC/CO/Timestamp/+/none/+/App3.OC1_A.17.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/INC/CO/BOOLEAN/+/none/+/App3.OC1_A.17.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/INC/CO/Check/+/none/+/App3.OC1_A.17.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.OC1_A.17.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.OC1_A.17.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.OC1_A.17.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.OC1_A.17.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.OC1_A.17.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.OC1_A.17.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" desc="PCM600 checksum for the logical device instance and the logical node names and types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1">
                <Val>725811</Val>
              </DAI>
              <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN0>
          <LN lnClass="LPHD" inst="1" lnType="ABBIED600_REV1_LPHD">
            <Private type="ABB_FunctionRefs">6e8eb95d-f551-5877-a201-eca55d18ecd3</Private>
            <DOI name="PhyNam" desc="Physical device name plate">
              <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.4.Value,-1,-1" />
              <DAI name="serNum" desc="IED serial number" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.0.Value,-1,-1" />
              <DAI name="model" desc="IED model for IEC61850" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.5.Value,-1,-1" />
            </DOI>
            <DOI name="PhyHealth">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Proxy">
              <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="DPH" lnClass="PTOC" inst="1" lnType="ABBIED600_DPHPTOC">
            <Private type="ABB_FunctionRefs">6e8eb95d-f551-5877-a201-eca55d18ecd3</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.OC1_A.17.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.OC1_A.17.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.OC1_A.17.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.OC1_A.17.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.OC1_A.17.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.OC1_A.17.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start ">
              <DAI name="general" desc="Started signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App3.OC1_A.17.OUT.4.Value,140,13" />
              <DAI name="dirGeneral" desc="Detected fault direction, general" sAddr="/ACD/ST/Enum/+/dchg/dir/App3.OC1_A.17.OUT.8.Value,33,30" />
              <DAI name="phsA" desc="Started phase A" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App3.OC1_A.17.OUT.5.Value,140,13" />
              <DAI name="dirPhsA" desc="Detected fault direction, phase A" sAddr="/ACD/ST/Enum/+/dchg/dir/App3.OC1_A.17.OUT.9.Value,33,30" />
              <DAI name="phsB" desc="Started phase B" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App3.OC1_A.17.OUT.6.Value,140,13" />
              <DAI name="dirPhsB" desc="Detected fault direction, phase B" sAddr="/ACD/ST/Enum/+/dchg/dir/App3.OC1_A.17.OUT.10.Value,33,30" />
              <DAI name="phsC" desc="Started phase C" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App3.OC1_A.17.OUT.7.Value,140,13" />
              <DAI name="dirPhsC" desc="Detected fault direction, phase C" sAddr="/ACD/ST/Enum/+/dchg/dir/App3.OC1_A.17.OUT.11.Value,33,30" />
              <DAI name="q" desc="Started signal" sAddr="/ACD/ST/Quality/+/qchg/+/App3.OC1_A.17.OUT.4.Value,140,100" />
              <DAI name="t" desc="Started signal" sAddr="/ACD/ST/Timestamp/+/none/+/App3.OC1_A.17.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="Operate ">
              <DAI name="general" desc="Operated" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App3.OC1_A.17.OUT.0.Value,140,13" />
              <DAI name="phsA" desc="Operated phase A" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App3.OC1_A.17.OUT.1.Value,140,13" />
              <DAI name="phsB" desc="Operated phase B" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App3.OC1_A.17.OUT.2.Value,140,13" />
              <DAI name="phsC" desc="Operated phase C" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App3.OC1_A.17.OUT.3.Value,140,13" />
              <DAI name="q" desc="Operated" sAddr="/ACT/ST/Quality/+/qchg/+/App3.OC1_A.17.OUT.0.Value,140,100" />
              <DAI name="t" desc="Operated" sAddr="/ACT/ST/Timestamp/+/none/+/App3.OC1_A.17.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="IvdCrv" desc="Invalid coefficients for user programmable curve">
              <DAI name="stVal" desc="Invalid curve parameters" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.OC1_A.17.OUT.13.Value,140,13" />
              <DAI name="q" desc="Invalid curve parameters" sAddr="/SPS/ST/Quality/+/qchg/+/App3.OC1_A.17.OUT.13.Value,140,100" />
              <DAI name="t" desc="Invalid curve parameters" sAddr="/SPS/ST/Timestamp/+/none/+/App3.OC1_A.17.OUT.13.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Start duration">
              <SDI name="mag">
                <DAI name="f" desc="Ratio of start time / operate time" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.OC1_A.17.OUT.12.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Ratio of start time / operate time" sAddr="/MV/MX/Quality/+/qchg/+/App3.OC1_A.17.OUT.12.Value,148,100" />
              <DAI name="t" desc="Ratio of start time / operate time" sAddr="/MV/MX/Timestamp/+/none/+/App3.OC1_A.17.OUT.12.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="DPH" lnClass="RDIR" inst="1" lnType="ABBIED600_DPHRDIR">
            <Private type="ABB_FunctionRefs">6e8eb95d-f551-5877-a201-eca55d18ecd3</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.OC1_A.17.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.OC1_A.17.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.OC1_A.17.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.OC1_A.17.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.OC1_A.17.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.OC1_A.17.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Dir" desc="Direction">
              <DAI name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="dirGeneral" desc="Direction information, general" sAddr="/ACD/ST/Enum/+/dchg/dir/App3.OC1_A.17.OUT.14.Value,33,30" />
              <DAI name="phsA" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="dirPhsA" desc="Direction information, phase A" sAddr="/ACD/ST/Enum/+/dchg/dir/App3.OC1_A.17.OUT.15.Value,33,30" />
              <DAI name="phsB" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="dirPhsB" desc="Direction information, phase B" sAddr="/ACD/ST/Enum/+/dchg/dir/App3.OC1_A.17.OUT.16.Value,33,30" />
              <DAI name="phsC" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="dirPhsC" desc="Direction information, phase C" sAddr="/ACD/ST/Enum/+/dchg/dir/App3.OC1_A.17.OUT.17.Value,33,30" />
              <DAI name="q" desc="Direction information, general" sAddr="/ACD/ST/Quality/+/qchg/+/App3.OC1_A.17.OUT.14.Value,140,100" />
              <DAI name="t" desc="Direction information, general" sAddr="/ACD/ST/Timestamp/+/none/+/App3.OC1_A.17.OUT.14.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="DEFL_1">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_DEFLLN0">
            <Private type="ABB_FunctionRefs">5e85fd6c-3d4a-56f8-bae4-544385145392</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/INC/CO/Enum/+/none/Mod/App3.EF1_A.13.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/INC/CO/Enum/+/none/orCategory/App3.EF1_A.13.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/INC/CO/Octet64/+/none/+/App3.EF1_A.13.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/INC/CO/INT8U/+/none/+/App3.EF1_A.13.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/INC/CO/Timestamp/+/none/+/App3.EF1_A.13.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/INC/CO/BOOLEAN/+/none/+/App3.EF1_A.13.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/INC/CO/Check/+/none/+/App3.EF1_A.13.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.EF1_A.13.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.EF1_A.13.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.EF1_A.13.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.EF1_A.13.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.EF1_A.13.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.EF1_A.13.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" desc="PCM600 checksum for the logical device instance and the logical node names and types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1">
                <Val>722976</Val>
              </DAI>
              <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN0>
          <LN lnClass="LPHD" inst="1" lnType="ABBIED600_REV1_LPHD">
            <Private type="ABB_FunctionRefs">5e85fd6c-3d4a-56f8-bae4-544385145392</Private>
            <DOI name="PhyNam" desc="Physical device name plate">
              <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.4.Value,-1,-1" />
              <DAI name="serNum" desc="IED serial number" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.0.Value,-1,-1" />
              <DAI name="model" desc="IED model for IEC61850" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.5.Value,-1,-1" />
            </DOI>
            <DOI name="PhyHealth">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Proxy">
              <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="DEF" lnClass="RDIR" inst="1" lnType="ABBIED600_DEFRDIR">
            <Private type="ABB_FunctionRefs">5e85fd6c-3d4a-56f8-bae4-544385145392</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.EF1_A.13.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.EF1_A.13.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.EF1_A.13.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.EF1_A.13.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.EF1_A.13.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.EF1_A.13.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Dir" desc="Direction">
              <DAI name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="dirGeneral" desc="Direction information" sAddr="/ACD/ST/Enum/+/dchg/dir/App3.EF1_A.13.OUT.6.Value,33,30" />
              <DAI name="q" desc="Direction information" sAddr="/ACD/ST/Quality/+/qchg/+/App3.EF1_A.13.OUT.6.Value,140,100" />
              <DAI name="t" desc="Direction information" sAddr="/ACD/ST/Timestamp/+/none/+/App3.EF1_A.13.OUT.6.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpAEF" desc="Operating current for EF protection">
              <SDI name="mag">
                <DAI name="f" desc="Calculated operating current" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.EF1_A.13.OUT.5.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Calculated operating current" sAddr="/MV/MX/Quality/+/qchg/+/App3.EF1_A.13.OUT.5.Value,148,100" />
              <DAI name="t" desc="Calculated operating current" sAddr="/MV/MX/Timestamp/+/none/+/App3.EF1_A.13.OUT.5.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
            <DOI name="OpPolAng" desc="Angle between operating and polarizing quantity">
              <SDI name="mag">
                <DAI name="f" desc="Angle between polarizing and operating quantity" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.EF1_A.13.OUT.7.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Angle between polarizing and operating quantity" sAddr="/MV/MX/Quality/+/qchg/+/App3.EF1_A.13.OUT.7.Value,148,100" />
              <DAI name="t" desc="Angle between polarizing and operating quantity" sAddr="/MV/MX/Timestamp/+/none/+/App3.EF1_A.13.OUT.7.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
            <DOI name="OpChrAng" desc="Angle between operating angle and relay characteristic angle">
              <SDI name="mag">
                <DAI name="f" desc="Angle between operating angle and characteristic angle" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.EF1_A.13.OUT.8.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Angle between operating angle and characteristic angle" sAddr="/MV/MX/Quality/+/qchg/+/App3.EF1_A.13.OUT.8.Value,148,100" />
              <DAI name="t" desc="Angle between operating angle and characteristic angle" sAddr="/MV/MX/Timestamp/+/none/+/App3.EF1_A.13.OUT.8.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="DEF" lnClass="PTOC" inst="1" lnType="ABBIED600_DEFPTOC">
            <Private type="ABB_FunctionRefs">5e85fd6c-3d4a-56f8-bae4-544385145392</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.EF1_A.13.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.EF1_A.13.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.EF1_A.13.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.EF1_A.13.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.EF1_A.13.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.EF1_A.13.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start ">
              <DAI name="general" desc="Started" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App3.EF1_A.13.OUT.1.Value,140,13" />
              <DAI name="dirGeneral" desc="Detected fault direction" sAddr="/ACD/ST/Enum/+/dchg/dir/App3.EF1_A.13.OUT.2.Value,33,30" />
              <DAI name="q" desc="Started" sAddr="/ACD/ST/Quality/+/qchg/+/App3.EF1_A.13.OUT.1.Value,140,100" />
              <DAI name="t" desc="Started" sAddr="/ACD/ST/Timestamp/+/none/+/App3.EF1_A.13.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="Operate ">
              <DAI name="general" desc="Operated" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App3.EF1_A.13.OUT.0.Value,140,13" />
              <DAI name="q" desc="Operated" sAddr="/ACT/ST/Quality/+/qchg/+/App3.EF1_A.13.OUT.0.Value,140,100" />
              <DAI name="t" desc="Operated" sAddr="/ACT/ST/Timestamp/+/none/+/App3.EF1_A.13.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="IvdCrv" desc="Invalid coefficients for user programmable curve">
              <DAI name="stVal" desc="Invalid curve parameters" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.EF1_A.13.OUT.4.Value,140,13" />
              <DAI name="q" desc="Invalid curve parameters" sAddr="/SPS/ST/Quality/+/qchg/+/App3.EF1_A.13.OUT.4.Value,140,100" />
              <DAI name="t" desc="Invalid curve parameters" sAddr="/SPS/ST/Timestamp/+/none/+/App3.EF1_A.13.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Start duration">
              <SDI name="mag">
                <DAI name="f" desc="Ratio of start time / operate time" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.EF1_A.13.OUT.3.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Ratio of start time / operate time" sAddr="/MV/MX/Quality/+/qchg/+/App3.EF1_A.13.OUT.3.Value,148,100" />
              <DAI name="t" desc="Ratio of start time / operate time" sAddr="/MV/MX/Timestamp/+/none/+/App3.EF1_A.13.OUT.3.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="DEFH_1">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_DEFLLN0">
            <Private type="ABB_FunctionRefs">c94c2352-e1fd-539f-82ca-4b96087f7276</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/INC/CO/Enum/+/none/Mod/App3.EF1_A.17.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/INC/CO/Enum/+/none/orCategory/App3.EF1_A.17.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/INC/CO/Octet64/+/none/+/App3.EF1_A.17.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/INC/CO/INT8U/+/none/+/App3.EF1_A.17.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/INC/CO/Timestamp/+/none/+/App3.EF1_A.17.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/INC/CO/BOOLEAN/+/none/+/App3.EF1_A.17.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/INC/CO/Check/+/none/+/App3.EF1_A.17.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.EF1_A.17.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.EF1_A.17.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.EF1_A.17.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.EF1_A.17.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.EF1_A.17.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.EF1_A.17.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" desc="PCM600 checksum for the logical device instance and the logical node names and types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1">
                <Val>733398</Val>
              </DAI>
              <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN0>
          <LN lnClass="LPHD" inst="1" lnType="ABBIED600_REV1_LPHD">
            <Private type="ABB_FunctionRefs">c94c2352-e1fd-539f-82ca-4b96087f7276</Private>
            <DOI name="PhyNam" desc="Physical device name plate">
              <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.4.Value,-1,-1" />
              <DAI name="serNum" desc="IED serial number" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.0.Value,-1,-1" />
              <DAI name="model" desc="IED model for IEC61850" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.5.Value,-1,-1" />
            </DOI>
            <DOI name="PhyHealth">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Proxy">
              <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="DEF" lnClass="PTOC" inst="1" lnType="ABBIED600_DEFPTOC">
            <Private type="ABB_FunctionRefs">c94c2352-e1fd-539f-82ca-4b96087f7276</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.EF1_A.17.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.EF1_A.17.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.EF1_A.17.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.EF1_A.17.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.EF1_A.17.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.EF1_A.17.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start ">
              <DAI name="general" desc="Started" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App3.EF1_A.17.OUT.1.Value,140,13" />
              <DAI name="dirGeneral" desc="Detected fault direction" sAddr="/ACD/ST/Enum/+/dchg/dir/App3.EF1_A.17.OUT.2.Value,33,30" />
              <DAI name="q" desc="Started" sAddr="/ACD/ST/Quality/+/qchg/+/App3.EF1_A.17.OUT.1.Value,140,100" />
              <DAI name="t" desc="Started" sAddr="/ACD/ST/Timestamp/+/none/+/App3.EF1_A.17.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="Operate ">
              <DAI name="general" desc="Operated" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App3.EF1_A.17.OUT.0.Value,140,13" />
              <DAI name="q" desc="Operated" sAddr="/ACT/ST/Quality/+/qchg/+/App3.EF1_A.17.OUT.0.Value,140,100" />
              <DAI name="t" desc="Operated" sAddr="/ACT/ST/Timestamp/+/none/+/App3.EF1_A.17.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="IvdCrv" desc="Invalid coefficients for user programmable curve">
              <DAI name="stVal" desc="Invalid curve parameters" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.EF1_A.17.OUT.4.Value,140,13" />
              <DAI name="q" desc="Invalid curve parameters" sAddr="/SPS/ST/Quality/+/qchg/+/App3.EF1_A.17.OUT.4.Value,140,100" />
              <DAI name="t" desc="Invalid curve parameters" sAddr="/SPS/ST/Timestamp/+/none/+/App3.EF1_A.17.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Start duration">
              <SDI name="mag">
                <DAI name="f" desc="Ratio of start time / operate time" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.EF1_A.17.OUT.3.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Ratio of start time / operate time" sAddr="/MV/MX/Quality/+/qchg/+/App3.EF1_A.17.OUT.3.Value,148,100" />
              <DAI name="t" desc="Ratio of start time / operate time" sAddr="/MV/MX/Timestamp/+/none/+/App3.EF1_A.17.OUT.3.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="DEF" lnClass="RDIR" inst="1" lnType="ABBIED600_DEFRDIR">
            <Private type="ABB_FunctionRefs">c94c2352-e1fd-539f-82ca-4b96087f7276</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.EF1_A.17.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.EF1_A.17.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.EF1_A.17.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.EF1_A.17.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.EF1_A.17.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.EF1_A.17.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Dir" desc="Direction">
              <DAI name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="dirGeneral" desc="Direction information" sAddr="/ACD/ST/Enum/+/dchg/dir/App3.EF1_A.17.OUT.6.Value,33,30" />
              <DAI name="q" desc="Direction information" sAddr="/ACD/ST/Quality/+/qchg/+/App3.EF1_A.17.OUT.6.Value,140,100" />
              <DAI name="t" desc="Direction information" sAddr="/ACD/ST/Timestamp/+/none/+/App3.EF1_A.17.OUT.6.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpAEF" desc="Operating current for EF protection">
              <SDI name="mag">
                <DAI name="f" desc="Calculated operating current" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.EF1_A.17.OUT.5.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Calculated operating current" sAddr="/MV/MX/Quality/+/qchg/+/App3.EF1_A.17.OUT.5.Value,148,100" />
              <DAI name="t" desc="Calculated operating current" sAddr="/MV/MX/Timestamp/+/none/+/App3.EF1_A.17.OUT.5.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
            <DOI name="OpPolAng" desc="Angle between operating and polarizing quantity">
              <SDI name="mag">
                <DAI name="f" desc="Angle between polarizing and operating quantity" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.EF1_A.17.OUT.7.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Angle between polarizing and operating quantity" sAddr="/MV/MX/Quality/+/qchg/+/App3.EF1_A.17.OUT.7.Value,148,100" />
              <DAI name="t" desc="Angle between polarizing and operating quantity" sAddr="/MV/MX/Timestamp/+/none/+/App3.EF1_A.17.OUT.7.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
            <DOI name="OpChrAng" desc="Angle between operating angle and relay characteristic angle">
              <SDI name="mag">
                <DAI name="f" desc="Angle between operating angle and characteristic angle" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.EF1_A.17.OUT.8.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Angle between operating angle and characteristic angle" sAddr="/MV/MX/Quality/+/qchg/+/App3.EF1_A.17.OUT.8.Value,148,100" />
              <DAI name="t" desc="Angle between operating angle and characteristic angle" sAddr="/MV/MX/Timestamp/+/none/+/App3.EF1_A.17.OUT.8.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="RESV_1">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_GNRLLLN0">
            <Private type="ABB_FunctionRefs">0403d285-39e3-5991-a1a0-78c6854acce6</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_B.13.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_B.13.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_B.13.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_B.13.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_B.13.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.13.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_B.13.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_B.13.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.13.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.13.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_B.13.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.13.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.13.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" desc="PCM600 checksum for the logical device instance and the logical node names and types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1">
                <Val>727084</Val>
              </DAI>
              <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN0>
          <LN lnClass="LPHD" inst="1" lnType="ABBIED600_REV1_LPHD">
            <Private type="ABB_FunctionRefs">0403d285-39e3-5991-a1a0-78c6854acce6</Private>
            <DOI name="PhyNam" desc="Physical device name plate">
              <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.4.Value,-1,-1" />
              <DAI name="serNum" desc="IED serial number" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.0.Value,-1,-1" />
              <DAI name="model" desc="IED model for IEC61850" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.5.Value,-1,-1" />
            </DOI>
            <DOI name="PhyHealth">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Proxy">
              <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="RESV" lnClass="MMXU" inst="1" lnType="ABBIED600_RESVMMXU">
            <Private type="ABB_FunctionRefs">0403d285-39e3-5991-a1a0-78c6854acce6</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_B.13.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.13.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.13.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_B.13.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.13.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.13.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PhV" desc="Phase to ground voltages (VL1ER, …)">
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="U0 RMS, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.13.OUT.2.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="U0 RMS range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.13.OUT.3.Value,33,30" />
                <DAI name="q" desc="U0 RMS, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.13.OUT.2.Value,148,100" />
                <DAI name="t" desc="U0 RMS, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.13.OUT.2.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.13.PARAM.16.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.13.PARAM.17.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.13.PARAM.6.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.13.PARAM.7.Value,-1,-1">
                  <Val>500</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit (physical value)" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.13.PARAM.8.Value,-1,-1">
                      <Val>1154</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit (physical value)" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.13.PARAM.9.Value,-1,-1">
                      <Val>577</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit (physical value)" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.13.PARAM.10.Value,-1,-1" />
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit (physical value)" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.13.PARAM.11.Value,-1,-1" />
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.13.PARAM.12.Value,-1,-1" />
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.13.PARAM.13.Value,-1,-1">
                      <Val>15000</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/WYE/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="VRES" lnClass="MMXU" inst="2" lnType="ABBIED600_VRESMMXU">
            <Private type="ABB_FunctionRefs">0403d285-39e3-5991-a1a0-78c6854acce6</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_B.13.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.13.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.13.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_B.13.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.13.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.13.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PhV" desc="Phase to ground voltages (VL1ER, …)">
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="U0 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.13.OUT.10.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="U0 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.13.OUT.11.Value,33,30" />
                <DAI name="q" desc="U0 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.13.OUT.10.Value,148,100" />
                <DAI name="t" desc="U0 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.13.OUT.10.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.13.PARAM.40.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.13.PARAM.41.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.13.PARAM.30.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.13.PARAM.31.Value,-1,-1">
                  <Val>500</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit (physical value)" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.13.PARAM.32.Value,-1,-1">
                      <Val>1154</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit (physical value)" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.13.PARAM.33.Value,-1,-1">
                      <Val>577</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit (physical value)" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.13.PARAM.34.Value,-1,-1" />
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit (physical value)" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.13.PARAM.35.Value,-1,-1" />
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.13.PARAM.36.Value,-1,-1" />
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.13.PARAM.37.Value,-1,-1">
                      <Val>15000</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/WYE/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="EPD_1">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_EPDLLN0">
            <Private type="ABB_FunctionRefs">d718027d-91b7-51f7-ac92-ac76c9bf3868</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/INC/CO/Enum/+/none/Mod/App8.MEASENER_A.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/INC/CO/Enum/+/none/orCategory/App8.MEASENER_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/INC/CO/Octet64/+/none/+/App8.MEASENER_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/INC/CO/INT8U/+/none/+/App8.MEASENER_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/INC/CO/Timestamp/+/none/+/App8.MEASENER_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/INC/CO/BOOLEAN/+/none/+/App8.MEASENER_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/INC/CO/Check/+/none/+/App8.MEASENER_A.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App8.MEASENER_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App8.MEASENER_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App8.MEASENER_A.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App8.MEASENER_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App8.MEASENER_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App8.MEASENER_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" desc="PCM600 checksum for the logical device instance and the logical node names and types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1">
                <Val>714482</Val>
              </DAI>
              <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN0>
          <LN lnClass="LPHD" inst="1" lnType="ABBIED600_REV1_LPHD">
            <Private type="ABB_FunctionRefs">d718027d-91b7-51f7-ac92-ac76c9bf3868</Private>
            <DOI name="PhyNam" desc="Physical device name plate">
              <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.4.Value,-1,-1" />
              <DAI name="serNum" desc="IED serial number" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.0.Value,-1,-1" />
              <DAI name="model" desc="IED model for IEC61850" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.5.Value,-1,-1" />
            </DOI>
            <DOI name="PhyHealth">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Proxy">
              <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="EPD" lnClass="MMTR" inst="1" lnType="ABBIED600_EPDMMTR">
            <Private type="ABB_FunctionRefs">d718027d-91b7-51f7-ac92-ac76c9bf3868</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App8.MEASENER_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App8.MEASENER_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App8.MEASENER_A.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App8.MEASENER_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App8.MEASENER_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App8.MEASENER_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SupWh" desc="Real energy supply (default supply direction: energy flow towards busbar)">
              <DAI name="actVal" desc="Accumulated reverse active energy value (BCR) " sAddr="/BCR/ST/INT32/+/dchg/+/App8.MEASENER_A.1.OUT.30.Value,33,30" />
              <DAI name="q" desc="Accumulated reverse active energy value (BCR) " sAddr="/BCR/ST/Quality/+/qchg/+/App8.MEASENER_A.1.OUT.30.Value,33,100" />
              <DAI name="t" desc="Accumulated reverse active energy value (BCR) " sAddr="/BCR/ST/Timestamp/+/none/+/App8.MEASENER_A.1.OUT.30.Value,33,32" />
              <DAI name="pulsQty" desc="Pulse quantity for active reverse accumulated energy value " sAddr="/BCR/CF/FLOAT32/+/none/+/App8.MEASENER_A.1.PARAM.8.Value,-1,-1">
                <Val>100</Val>
              </DAI>
              <DAI name="d" sAddr="/BCR/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SupVArh" desc="Reactive energy supply (default supply direction: energy flow towards busbar)">
              <DAI name="actVal" desc="Accumulated reverse reactive energy value (BCR) " sAddr="/BCR/ST/INT32/+/dchg/+/App8.MEASENER_A.1.OUT.32.Value,33,30" />
              <DAI name="q" desc="Accumulated reverse reactive energy value (BCR) " sAddr="/BCR/ST/Quality/+/qchg/+/App8.MEASENER_A.1.OUT.32.Value,33,100" />
              <DAI name="t" desc="Accumulated reverse reactive energy value (BCR) " sAddr="/BCR/ST/Timestamp/+/none/+/App8.MEASENER_A.1.OUT.32.Value,33,32" />
              <DAI name="pulsQty" desc="Pulse quantity for reactive reverse accumulated energy value" sAddr="/BCR/CF/FLOAT32/+/none/+/App8.MEASENER_A.1.PARAM.10.Value,-1,-1">
                <Val>100</Val>
              </DAI>
              <DAI name="d" sAddr="/BCR/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="DmdWh" desc="Real energy demand (default demand direction: energy flow from busbar away)">
              <DAI name="actVal" desc="Accumulated forward active energy value (BCR) " sAddr="/BCR/ST/INT32/+/dchg/+/App8.MEASENER_A.1.OUT.29.Value,33,30" />
              <DAI name="q" desc="Accumulated forward active energy value (BCR) " sAddr="/BCR/ST/Quality/+/qchg/+/App8.MEASENER_A.1.OUT.29.Value,33,100" />
              <DAI name="t" desc="Accumulated forward active energy value (BCR) " sAddr="/BCR/ST/Timestamp/+/none/+/App8.MEASENER_A.1.OUT.29.Value,33,32" />
              <DAI name="pulsQty" desc="Pulse quantity for active forward accumulated energy value " sAddr="/BCR/CF/FLOAT32/+/none/+/App8.MEASENER_A.1.PARAM.7.Value,-1,-1">
                <Val>100</Val>
              </DAI>
              <DAI name="d" sAddr="/BCR/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="DmdVArh" desc="Reactive energy demand (default demand direction: energy flow from busbar away)">
              <DAI name="actVal" desc="Accumulated forward reactive energy value (BCR) " sAddr="/BCR/ST/INT32/+/dchg/+/App8.MEASENER_A.1.OUT.31.Value,33,30" />
              <DAI name="q" desc="Accumulated forward reactive energy value (BCR) " sAddr="/BCR/ST/Quality/+/qchg/+/App8.MEASENER_A.1.OUT.31.Value,33,100" />
              <DAI name="t" desc="Accumulated forward reactive energy value (BCR) " sAddr="/BCR/ST/Timestamp/+/none/+/App8.MEASENER_A.1.OUT.31.Value,33,32" />
              <DAI name="pulsQty" desc="Pulse quantity for reactive forward accumulated energy value" sAddr="/BCR/CF/FLOAT32/+/none/+/App8.MEASENER_A.1.PARAM.9.Value,-1,-1">
                <Val>100</Val>
              </DAI>
              <DAI name="d" sAddr="/BCR/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="WhFwd" desc="Energy active forward binary counter value">
              <DAI name="actVal" desc="Last forward active energy value for set interval (BCR) " sAddr="/BCR/ST/INT32/+/dchg/+/App8.MEASENER_A.1.OUT.14.Value,33,30" />
              <DAI name="q" desc="Last forward active energy value for set interval (BCR) " sAddr="/BCR/ST/Quality/+/qchg/+/App8.MEASENER_A.1.OUT.14.Value,33,100" />
              <DAI name="t" desc="Last forward active energy value for set interval (BCR) " sAddr="/BCR/ST/Timestamp/+/none/+/App8.MEASENER_A.1.OUT.14.Value,33,32" />
              <DAI name="pulsQty" desc="Pulse quantity for active forward energy of set interval " sAddr="/BCR/CF/FLOAT32/+/none/+/App8.MEASENER_A.1.PARAM.11.Value,-1,-1">
                <Val>100</Val>
              </DAI>
              <DAI name="d" sAddr="/BCR/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/BCR/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
            <DOI name="WhRv" desc="Energy active reverse binary counter value">
              <DAI name="actVal" desc="Last reverse active energy value for set interval (BCR)" sAddr="/BCR/ST/INT32/+/dchg/+/App8.MEASENER_A.1.OUT.18.Value,33,30" />
              <DAI name="q" desc="Last reverse active energy value for set interval (BCR)" sAddr="/BCR/ST/Quality/+/qchg/+/App8.MEASENER_A.1.OUT.18.Value,33,100" />
              <DAI name="t" desc="Last reverse active energy value for set interval (BCR)" sAddr="/BCR/ST/Timestamp/+/none/+/App8.MEASENER_A.1.OUT.18.Value,33,32" />
              <DAI name="pulsQty" desc="Pulse quantity for active reverse energy of set interval " sAddr="/BCR/CF/FLOAT32/+/none/+/App8.MEASENER_A.1.PARAM.12.Value,-1,-1">
                <Val>100</Val>
              </DAI>
              <DAI name="d" sAddr="/BCR/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/BCR/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
            <DOI name="VArhFwd" desc="Energy reactive forward binary counter value">
              <DAI name="actVal" desc="Last forward reactive energy value for set interval (BCR) " sAddr="/BCR/ST/INT32/+/dchg/+/App8.MEASENER_A.1.OUT.22.Value,33,30" />
              <DAI name="q" desc="Last forward reactive energy value for set interval (BCR) " sAddr="/BCR/ST/Quality/+/qchg/+/App8.MEASENER_A.1.OUT.22.Value,33,100" />
              <DAI name="t" desc="Last forward reactive energy value for set interval (BCR) " sAddr="/BCR/ST/Timestamp/+/none/+/App8.MEASENER_A.1.OUT.22.Value,33,32" />
              <DAI name="pulsQty" desc="Pulse quantity for reactive forward energy of set interval" sAddr="/BCR/CF/FLOAT32/+/none/+/App8.MEASENER_A.1.PARAM.13.Value,-1,-1">
                <Val>100</Val>
              </DAI>
              <DAI name="d" sAddr="/BCR/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/BCR/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
            <DOI name="VArhRv" desc="Energy reactive reverse binary counter value">
              <DAI name="actVal" desc="Last reverse reactive energy value for set interval (BCR) " sAddr="/BCR/ST/INT32/+/dchg/+/App8.MEASENER_A.1.OUT.26.Value,33,30" />
              <DAI name="q" desc="Last reverse reactive energy value for set interval (BCR) " sAddr="/BCR/ST/Quality/+/qchg/+/App8.MEASENER_A.1.OUT.26.Value,33,100" />
              <DAI name="t" desc="Last reverse reactive energy value for set interval (BCR) " sAddr="/BCR/ST/Timestamp/+/none/+/App8.MEASENER_A.1.OUT.26.Value,33,32" />
              <DAI name="pulsQty" desc="Pulse quantity for reactive reverse energy of set interval " sAddr="/BCR/CF/FLOAT32/+/none/+/App8.MEASENER_A.1.PARAM.14.Value,-1,-1">
                <Val>100</Val>
              </DAI>
              <DAI name="d" sAddr="/BCR/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/BCR/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
            <DOI name="StrAcc" desc="Start of accumlating energy values">
              <DAI name="stVal" desc="Start of accumulating energy values." sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App8.MEASENER_A.1.OUT.4.Value,140,13" />
              <DAI name="q" desc="Start of accumulating energy values." sAddr="/SPS/ST/Quality/+/qchg/+/App8.MEASENER_A.1.OUT.4.Value,140,100" />
              <DAI name="t" desc="Start of accumulating energy values." sAddr="/SPS/ST/Timestamp/+/none/+/App8.MEASENER_A.1.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
            <DOI name="WhFwdAlm" desc="Alarm of energy active forward for exceeding the limit">
              <DAI name="stVal" desc="Alarm for active forward energy exceed limit in set interval" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App8.MEASENER_A.1.OUT.15.Value,140,13" />
              <DAI name="q" desc="Alarm for active forward energy exceed limit in set interval" sAddr="/SPS/ST/Quality/+/qchg/+/App8.MEASENER_A.1.OUT.15.Value,140,100" />
              <DAI name="t" desc="Alarm for active forward energy exceed limit in set interval" sAddr="/SPS/ST/Timestamp/+/none/+/App8.MEASENER_A.1.OUT.15.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
            <DOI name="WhRvAlm" desc="Alarm of energy active reverse for exceeding the limit">
              <DAI name="stVal" desc="Alarm for active reverse energy exceed limit in set interval" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App8.MEASENER_A.1.OUT.19.Value,140,13" />
              <DAI name="q" desc="Alarm for active reverse energy exceed limit in set interval" sAddr="/SPS/ST/Quality/+/qchg/+/App8.MEASENER_A.1.OUT.19.Value,140,100" />
              <DAI name="t" desc="Alarm for active reverse energy exceed limit in set interval" sAddr="/SPS/ST/Timestamp/+/none/+/App8.MEASENER_A.1.OUT.19.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
            <DOI name="VArhFwdAlm" desc="Alarm of energy reactive forward for exceeding the limit">
              <DAI name="stVal" desc="Alarm for reactive forward energy exceed limit in set interv" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App8.MEASENER_A.1.OUT.23.Value,140,13" />
              <DAI name="q" desc="Alarm for reactive forward energy exceed limit in set interv" sAddr="/SPS/ST/Quality/+/qchg/+/App8.MEASENER_A.1.OUT.23.Value,140,100" />
              <DAI name="t" desc="Alarm for reactive forward energy exceed limit in set interv" sAddr="/SPS/ST/Timestamp/+/none/+/App8.MEASENER_A.1.OUT.23.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
            <DOI name="VArhRvAlm" desc="Alarm of energy reactive reverse for exceeding the limit">
              <DAI name="stVal" desc="Alarm for reactive reverse energy exceed limit in set interv" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App8.MEASENER_A.1.OUT.27.Value,140,13" />
              <DAI name="q" desc="Alarm for reactive reverse energy exceed limit in set interv" sAddr="/SPS/ST/Quality/+/qchg/+/App8.MEASENER_A.1.OUT.27.Value,140,100" />
              <DAI name="t" desc="Alarm for reactive reverse energy exceed limit in set interv" sAddr="/SPS/ST/Timestamp/+/none/+/App8.MEASENER_A.1.OUT.27.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
            <DOI name="DmdWhCnt" desc="Number of times energy active forward accumulated crossed maximum limit">
              <DAI name="stVal" desc="Counter for accumulated forward active energy exceed limit" sAddr="/INS/ST/INT32/+/dchg/+/App8.MEASENER_A.1.OUT.5.Value,33,30" />
              <DAI name="q" desc="Counter for accumulated forward active energy exceed limit" sAddr="/INS/ST/Quality/+/qchg/+/App8.MEASENER_A.1.OUT.5.Value,33,100" />
              <DAI name="t" desc="Counter for accumulated forward active energy exceed limit" sAddr="/INS/ST/Timestamp/+/none/+/App8.MEASENER_A.1.OUT.5.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
            <DOI name="SupWhCnt" desc="Number of times energy active reverse accumulated crossed maximum limit">
              <DAI name="stVal" desc="Counter for accumulated reverse active energy exceed limit" sAddr="/INS/ST/INT32/+/dchg/+/App8.MEASENER_A.1.OUT.6.Value,33,30" />
              <DAI name="q" desc="Counter for accumulated reverse active energy exceed limit" sAddr="/INS/ST/Quality/+/qchg/+/App8.MEASENER_A.1.OUT.6.Value,33,100" />
              <DAI name="t" desc="Counter for accumulated reverse active energy exceed limit" sAddr="/INS/ST/Timestamp/+/none/+/App8.MEASENER_A.1.OUT.6.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
            <DOI name="DmdVArhCnt" desc="Number of times energy reactive forward accumulated crossed maximum limit">
              <DAI name="stVal" desc="Counter for accumulated forward reactive energy exceed limit" sAddr="/INS/ST/INT32/+/dchg/+/App8.MEASENER_A.1.OUT.7.Value,33,30" />
              <DAI name="q" desc="Counter for accumulated forward reactive energy exceed limit" sAddr="/INS/ST/Quality/+/qchg/+/App8.MEASENER_A.1.OUT.7.Value,33,100" />
              <DAI name="t" desc="Counter for accumulated forward reactive energy exceed limit" sAddr="/INS/ST/Timestamp/+/none/+/App8.MEASENER_A.1.OUT.7.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
            <DOI name="SupVArhCnt" desc="Number of times energy reactive reverse accumulated crossed maximum limit">
              <DAI name="stVal" desc="Counter for accumulated reverse reactive energy exceed limit" sAddr="/INS/ST/INT32/+/dchg/+/App8.MEASENER_A.1.OUT.8.Value,33,30" />
              <DAI name="q" desc="Counter for accumulated reverse reactive energy exceed limit" sAddr="/INS/ST/Quality/+/qchg/+/App8.MEASENER_A.1.OUT.8.Value,33,100" />
              <DAI name="t" desc="Counter for accumulated reverse reactive energy exceed limit" sAddr="/INS/ST/Timestamp/+/none/+/App8.MEASENER_A.1.OUT.8.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
            <DOI name="SupDmdRs" desc="Reset accumulated values">
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App8.MEASENER_A.1.ISPC.1.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/orCategory/App8.MEASENER_A.1.ISPC.1.IEC,45,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App8.MEASENER_A.1.ISPC.1.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App8.MEASENER_A.1.ISPC.1.IEC,45,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App8.MEASENER_A.1.ISPC.1.IEC,45,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App8.MEASENER_A.1.ISPC.1.IEC,45,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App8.MEASENER_A.1.ISPC.1.IEC,45,16" />
              </SDI>
              <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="EPD" lnClass="MMXU" inst="1" lnType="ABBIED600_EPDMMXU">
            <Private type="ABB_FunctionRefs">d718027d-91b7-51f7-ac92-ac76c9bf3868</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App8.MEASENER_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App8.MEASENER_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App8.MEASENER_A.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App8.MEASENER_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App8.MEASENER_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App8.MEASENER_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="MaxDmdRs" desc="Reset maximum demands">
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App8.MEASENER_A.1.ISPC.0.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/orCategory/App8.MEASENER_A.1.ISPC.0.IEC,45,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App8.MEASENER_A.1.ISPC.0.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App8.MEASENER_A.1.ISPC.0.IEC,45,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App8.MEASENER_A.1.ISPC.0.IEC,45,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App8.MEASENER_A.1.ISPC.0.IEC,45,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App8.MEASENER_A.1.ISPC.0.IEC,45,16" />
              </SDI>
              <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
            <DOI name="WFwdDmd" desc="Active power demand value in forward direction">
              <SDI name="mag">
                <DAI name="f" desc="Last forward active power demand value for set interval" sAddr="/MV/MX/FLOAT32/+/dchg/+/App8.MEASENER_A.1.OUT.13.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Last forward active power demand value for set interval" sAddr="/MV/MX/Quality/+/qchg/+/App8.MEASENER_A.1.OUT.13.Value,148,100" />
              <DAI name="t" desc="Last forward active power demand value for set interval" sAddr="/MV/MX/Timestamp/+/none/+/App8.MEASENER_A.1.OUT.13.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
            <DOI name="VArFwdDmd" desc="Reactive power demand value in forward direction">
              <SDI name="mag">
                <DAI name="f" desc="Last forward reactive power demand value for set interval" sAddr="/MV/MX/FLOAT32/+/dchg/+/App8.MEASENER_A.1.OUT.21.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Last forward reactive power demand value for set interval" sAddr="/MV/MX/Quality/+/qchg/+/App8.MEASENER_A.1.OUT.21.Value,148,100" />
              <DAI name="t" desc="Last forward reactive power demand value for set interval" sAddr="/MV/MX/Timestamp/+/none/+/App8.MEASENER_A.1.OUT.21.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
            <DOI name="WRvDmd" desc="Active power demand value in reverse direction">
              <SDI name="mag">
                <DAI name="f" desc="Last reverse active power demand value for set interval" sAddr="/MV/MX/FLOAT32/+/dchg/+/App8.MEASENER_A.1.OUT.17.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Last reverse active power demand value for set interval" sAddr="/MV/MX/Quality/+/qchg/+/App8.MEASENER_A.1.OUT.17.Value,148,100" />
              <DAI name="t" desc="Last reverse active power demand value for set interval" sAddr="/MV/MX/Timestamp/+/none/+/App8.MEASENER_A.1.OUT.17.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
            <DOI name="VArRvDmd" desc="Reactive power demand value in reverse direction">
              <SDI name="mag">
                <DAI name="f" desc="Last reverse reactive power demand value for set interval " sAddr="/MV/MX/FLOAT32/+/dchg/+/App8.MEASENER_A.1.OUT.25.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Last reverse reactive power demand value for set interval " sAddr="/MV/MX/Quality/+/qchg/+/App8.MEASENER_A.1.OUT.25.Value,148,100" />
              <DAI name="t" desc="Last reverse reactive power demand value for set interval " sAddr="/MV/MX/Timestamp/+/none/+/App8.MEASENER_A.1.OUT.25.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
            <DOI name="MaxWFwdDmd" desc="Maximum active power demand value in forward direction">
              <SDI name="mag">
                <DAI name="f" desc="Maximum forward active power demand value for set interval" sAddr="/MV/MX/FLOAT32/+/dchg/+/App8.MEASENER_A.1.OUT.16.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Maximum forward active power demand value for set interval" sAddr="/MV/MX/Quality/+/qchg/+/App8.MEASENER_A.1.OUT.16.Value,148,100" />
              <DAI name="t" desc="Maximum forward active power demand value for set interval" sAddr="/MV/MX/Timestamp/+/none/+/App8.MEASENER_A.1.OUT.16.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
            <DOI name="MaxWRvDmd" desc="Maximum active power demand value in reverse direction">
              <SDI name="mag">
                <DAI name="f" desc="Maximum reverse active power demand value for set interval" sAddr="/MV/MX/FLOAT32/+/dchg/+/App8.MEASENER_A.1.OUT.20.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Maximum reverse active power demand value for set interval" sAddr="/MV/MX/Quality/+/qchg/+/App8.MEASENER_A.1.OUT.20.Value,148,100" />
              <DAI name="t" desc="Maximum reverse active power demand value for set interval" sAddr="/MV/MX/Timestamp/+/none/+/App8.MEASENER_A.1.OUT.20.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
            <DOI name="MaxVArFwdD" desc="Maximum reactive power demand value in forward direction">
              <SDI name="mag">
                <DAI name="f" desc="Maximum forward reactive power demand value for set interval" sAddr="/MV/MX/FLOAT32/+/dchg/+/App8.MEASENER_A.1.OUT.24.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Maximum forward reactive power demand value for set interval" sAddr="/MV/MX/Quality/+/qchg/+/App8.MEASENER_A.1.OUT.24.Value,148,100" />
              <DAI name="t" desc="Maximum forward reactive power demand value for set interval" sAddr="/MV/MX/Timestamp/+/none/+/App8.MEASENER_A.1.OUT.24.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
            <DOI name="MaxVArRvDm" desc="Maximum reactive power demand value in reverse direction">
              <SDI name="mag">
                <DAI name="f" desc="Maximum reverse reactive power demand value for set interval" sAddr="/MV/MX/FLOAT32/+/dchg/+/App8.MEASENER_A.1.OUT.28.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Maximum reverse reactive power demand value for set interval" sAddr="/MV/MX/Quality/+/qchg/+/App8.MEASENER_A.1.OUT.28.Value,148,100" />
              <DAI name="t" desc="Maximum reverse reactive power demand value for set interval" sAddr="/MV/MX/Timestamp/+/none/+/App8.MEASENER_A.1.OUT.28.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRS189725</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <DataTypeTemplates>
    <LNodeType id="IEC61850_IED_Tiger_Default_Reporting_client" lnClass="IHMI">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
    </LNodeType>
    <LNodeType id="ABBIED600_LLN0" lnClass="LLN0">
      <DO name="Mod" type="ABB_a_dINC" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_ln0_dLPL" />
    </LNodeType>
    <LNodeType id="ABBIED600_DRRDRE" lnClass="RDRE">
      <DO name="Mod" type="ABB_a_dINC_#LIB1" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="RcdMade" type="ABB_d_dSPS" />
      <DO name="FltNum" type="ABB_b_dINS" />
      <DO name="RcdStr" type="ABB_d_dSPS" />
      <DO name="MemUsed" type="ABB_b_dINS" />
      <DO name="RcdClr" type="ABB_v2_dSPS" />
      <DO name="MemUsedAlm" type="ABB_v2_dSPS" />
    </LNodeType>
    <LNodeType id="ABBIED600_REV1_LPHD" lnClass="LPHD">
      <DO name="PhyNam" type="ABB_a_dDPL" />
      <DO name="PhyHealth" type="ABB_c_dINS" />
      <DO name="Proxy" type="ABB_b_dSPS" />
    </LNodeType>
    <LNodeType id="ABBIED600_QCCBAY" lnClass="CBAY">
      <DO name="Mod" type="ABB_a_dINC_#LIB1" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_b_dLPL" />
      <DO name="BlkCmd" type="ABB_v1_dSPC" />
      <DO name="BlkUpd" type="ABB_v1_dSPC" />
      <DO name="Loc" type="ABB_a_dSPS" />
      <DO name="Rem" type="ABB_v1_dSPS" />
      <DO name="LocSwPos" type="ABB_v1_dINS" />
    </LNodeType>
    <LNodeType id="ABBIED600_PHLPTOC" lnClass="PTOC">
      <DO name="Mod" type="ABB_a_dINC_#LIB1" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="Str" type="ABB_c_dACD" />
      <DO name="Op" type="ABB_a_dACT" transient="true" />
      <DO name="IvdCrv" type="ABB_v1_dSPS" />
      <DO name="StrDur" type="ABB_v2_dMV" />
    </LNodeType>
    <LNodeType id="ABBIED600_EFLPTOC" lnClass="PTOC">
      <DO name="Mod" type="ABB_a_dINC_#LIB1" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="Str" type="ABB_d_dACD" />
      <DO name="Op" type="ABB_b_dACT" transient="true" />
      <DO name="StrDur" type="ABB_v2_dMV" />
      <DO name="IvdCrv" type="ABB_v1_dSPS" />
    </LNodeType>
    <LNodeType id="ABBIED600_PHBLLN0" lnClass="LLN0">
      <DO name="Mod" type="ABB_a_dINC_#LIB1" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_ln0_dLPL" />
    </LNodeType>
    <LNodeType id="ABBIED600_DPHRDIR" lnClass="RDIR">
      <DO name="Mod" type="ABB_c_dINC" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="Dir" type="ABB_a_dACD" />
    </LNodeType>
    <LNodeType id="ABBIED600_DPHPTOC" lnClass="PTOC">
      <DO name="Mod" type="ABB_c_dINC" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="Str" type="ABB_c_dACD" />
      <DO name="Op" type="ABB_a_dACT" transient="true" />
      <DO name="IvdCrv" type="ABB_v1_dSPS" />
      <DO name="StrDur" type="ABB_v2_dMV" />
    </LNodeType>
    <LNodeType id="ABBIED600_DEFLLN0" lnClass="LLN0">
      <DO name="Mod" type="ABB_a_dINC_#LIB1" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_ln0_dLPL" />
    </LNodeType>
    <LNodeType id="ABBIED600_DEFRDIR" lnClass="RDIR">
      <DO name="Mod" type="ABB_c_dINC" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="Dir" type="ABB_b_dACD" />
      <DO name="OpAEF" type="ABB_v2_dMV" />
      <DO name="OpPolAng" type="ABB_v2_dMV" />
      <DO name="OpChrAng" type="ABB_v2_dMV" />
    </LNodeType>
    <LNodeType id="ABBIED600_DEFPTOC" lnClass="PTOC">
      <DO name="Mod" type="ABB_c_dINC" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="Str" type="ABB_d_dACD" />
      <DO name="Op" type="ABB_b_dACT" transient="true" />
      <DO name="IvdCrv" type="ABB_v1_dSPS" />
      <DO name="StrDur" type="ABB_v2_dMV" />
    </LNodeType>
    <LNodeType id="ABBIED600_TCSSCBR" lnClass="SCBR">
      <DO name="Mod" type="ABB_a_dINC_#LIB1" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_c_dLPL" />
      <DO name="TrCctAlm" type="ABB_a_dSPS" />
    </LNodeType>
    <LNodeType id="ABBIED600_DAXCBR" lnClass="XCBR">
      <DO name="Mod" type="ABB_a_dINC_#LIB1" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="Loc" type="ABB_a_dSPS" />
      <DO name="OpCnt" type="ABB_b_dINS" />
      <DO name="Pos" type="ABB_c_dDPC" />
      <DO name="BlkOpn" type="ABB_a_dSPC" />
      <DO name="BlkCls" type="ABB_a_dSPC" />
      <DO name="CBOpCap" type="ABB_h_dINS" />
      <DO name="BlkUpd" type="ABB_v1_dSPC" />
    </LNodeType>
    <LNodeType id="ABBIED600_GNRLCSWI" lnClass="CSWI">
      <DO name="Mod" type="ABB_a_dINC_#LIB1" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="Pos" type="ABB_a_dDPC" />
      <DO name="OpOpn" type="ABB_b_dACT" transient="true" />
      <DO name="OpCls" type="ABB_b_dACT" transient="true" />
      <DO name="BlkCmd" type="ABB_v1_dSPC" />
    </LNodeType>
    <LNodeType id="ABBIED600_PHHPTOC" lnClass="PTOC">
      <DO name="Mod" type="ABB_a_dINC_#LIB1" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="Str" type="ABB_c_dACD" />
      <DO name="Op" type="ABB_a_dACT" transient="true" />
      <DO name="IvdCrv" type="ABB_v1_dSPS" />
      <DO name="StrDur" type="ABB_v2_dMV" />
    </LNodeType>
    <LNodeType id="ABBIED600_PHIPTOC" lnClass="PTOC">
      <DO name="Mod" type="ABB_a_dINC_#LIB1" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="Str" type="ABB_c_dACD" />
      <DO name="Op" type="ABB_a_dACT" transient="true" />
      <DO name="StrDur" type="ABB_v2_dMV" />
    </LNodeType>
    <LNodeType id="ABBIED600_EFHPTOC" lnClass="PTOC">
      <DO name="Mod" type="ABB_a_dINC_#LIB1" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="Str" type="ABB_d_dACD" />
      <DO name="Op" type="ABB_b_dACT" transient="true" />
      <DO name="IvdCrv" type="ABB_v1_dSPS" />
      <DO name="StrDur" type="ABB_v2_dMV" />
    </LNodeType>
    <LNodeType id="ABBIED600_EFIPTOC" lnClass="PTOC">
      <DO name="Mod" type="ABB_a_dINC_#LIB1" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="Str" type="ABB_d_dACD" />
      <DO name="Op" type="ABB_b_dACT" transient="true" />
      <DO name="StrDur" type="ABB_v2_dMV" />
    </LNodeType>
    <LNodeType id="ABBIED600_INRPHAR" lnClass="PHAR">
      <DO name="Mod" type="ABB_a_dINC_#LIB1" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="Str" type="ABB_c_dACD" />
    </LNodeType>
    <LNodeType id="ABBIED600_TRPPTRC" lnClass="PTRC">
      <DO name="Mod" type="ABB_a_dINC_#LIB1" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="Tr" type="ABB_b_dACT" />
      <DO name="LORs" type="ABB_v1_dSPC" />
      <DO name="ClsLO" type="ABB_v1_dSPS" />
    </LNodeType>
    <LNodeType id="ABBIED600_DAXSWI" lnClass="XSWI">
      <DO name="Mod" type="ABB_a_dINC_#LIB1" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="Loc" type="ABB_a_dSPS" />
      <DO name="OpCnt" type="ABB_b_dINS" />
      <DO name="Pos" type="ABB_c_dDPC" />
      <DO name="BlkOpn" type="ABB_a_dSPC" />
      <DO name="BlkCls" type="ABB_a_dSPC" />
      <DO name="SwTyp" type="ABB_g_dINS" />
      <DO name="SwOpCap" type="ABB_f_dINS" />
      <DO name="BlkUpd" type="ABB_v1_dSPC" />
    </LNodeType>
    <LNodeType id="ABBIED600_PWRMMXU" lnClass="MMXU">
      <DO name="Mod" type="ABB_a_dINC_#LIB1" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="TotW" type="ABB_a_dMV" />
      <DO name="TotVAr" type="ABB_a_dMV" />
      <DO name="TotVA" type="ABB_a_dMV" />
      <DO name="TotPF" type="ABB_a_dMV" />
      <DO name="Hz" type="ABB_a_dMV" />
      <DO name="ALd" type="ABB_v1_dSPS" />
      <DO name="ALg" type="ABB_v1_dSPS" />
    </LNodeType>
    <LNodeType id="ABBIED600_CPHMMXU" lnClass="MMXU">
      <DO name="Mod" type="ABB_a_dINC_#LIB1" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="A" type="ABB_a_dWYE" />
    </LNodeType>
    <LNodeType id="ABBIED600_RESCMMXU" lnClass="MMXU">
      <DO name="Mod" type="ABB_a_dINC_#LIB1" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="A" type="ABB_d_dWYE" />
    </LNodeType>
    <LNodeType id="ABBIED600_GNRLLLN0" lnClass="LLN0">
      <DO name="Mod" type="ABB_a_dINC_#LIB1" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_ln0_dLPL" />
    </LNodeType>
    <LNodeType id="ABBIED600_RESVMMXU" lnClass="MMXU">
      <DO name="Mod" type="ABB_c_dINC" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="PhV" type="ABB_d_dWYE" />
    </LNodeType>
    <LNodeType id="ABBIED600_VRESMMXU" lnClass="MMXU">
      <DO name="Mod" type="ABB_c_dINC" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="PhV" type="ABB_d_dWYE" />
    </LNodeType>
    <LNodeType id="ABBIED600_VPHMMXU" lnClass="MMXU">
      <DO name="Mod" type="ABB_a_dINC_#LIB1" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="PhV" type="ABB_a_dWYE" />
    </LNodeType>
    <LNodeType id="ABBIED600_VPPMMXU" lnClass="MMXU">
      <DO name="Mod" type="ABB_a_dINC_#LIB1" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="PPV" type="ABB_a_dDEL" />
    </LNodeType>
    <LNodeType id="ABBIED600_REV1_SCILO" lnClass="CILO">
      <DO name="Mod" type="ABB_a_dINC_#LIB1" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="EnaOpn" type="ABB_a_dSPS" />
      <DO name="EnaCls" type="ABB_a_dSPS" />
    </LNodeType>
    <LNodeType id="ABBIED600_EPDLLN0" lnClass="LLN0">
      <DO name="Mod" type="ABB_a_dINC_#LIB1" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_ln0_dLPL" />
    </LNodeType>
    <LNodeType id="ABBIED600_EPDMMTR" lnClass="MMTR">
      <DO name="Mod" type="ABB_c_dINC" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="SupWh" type="ABB_a_dBCR" />
      <DO name="SupVArh" type="ABB_a_dBCR" />
      <DO name="DmdWh" type="ABB_a_dBCR" />
      <DO name="DmdVArh" type="ABB_a_dBCR" />
      <DO name="WhFwd" type="ABB_v2_dBCR" />
      <DO name="WhRv" type="ABB_v2_dBCR" />
      <DO name="VArhFwd" type="ABB_v2_dBCR" />
      <DO name="VArhRv" type="ABB_v2_dBCR" />
      <DO name="StrAcc" type="ABB_v1_dSPS" />
      <DO name="WhFwdAlm" type="ABB_v1_dSPS" />
      <DO name="WhRvAlm" type="ABB_v1_dSPS" />
      <DO name="VArhFwdAlm" type="ABB_v1_dSPS" />
      <DO name="VArhRvAlm" type="ABB_v1_dSPS" />
      <DO name="DmdWhCnt" type="ABB_v1_dINS" />
      <DO name="SupWhCnt" type="ABB_v1_dINS" />
      <DO name="DmdVArhCnt" type="ABB_v1_dINS" />
      <DO name="SupVArhCnt" type="ABB_v1_dINS" />
      <DO name="SupDmdRs" type="ABB_v1_dSPC" />
    </LNodeType>
    <LNodeType id="ABBIED600_EPDMMXU" lnClass="MMXU">
      <DO name="Mod" type="ABB_c_dINC" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="MaxDmdRs" type="ABB_v1_dSPC" />
      <DO name="WFwdDmd" type="ABB_v2_dMV" />
      <DO name="VArFwdDmd" type="ABB_v2_dMV" />
      <DO name="WRvDmd" type="ABB_v2_dMV" />
      <DO name="VArRvDmd" type="ABB_v2_dMV" />
      <DO name="MaxWFwdDmd" type="ABB_v2_dMV" />
      <DO name="MaxWRvDmd" type="ABB_v2_dMV" />
      <DO name="MaxVArFwdD" type="ABB_v2_dMV" />
      <DO name="MaxVArRvDm" type="ABB_v2_dMV" />
    </LNodeType>
    <LNodeType id="ABBIED600_REV1_SPGGIO" lnClass="GGIO">
      <DO name="Mod" type="ABB_a_dINC_#LIB1" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="Ind" type="ABB_c_dSPS" />
    </LNodeType>
    <DOType id="ABBIED600_Rev4_INS_health_ED1" cdc="INS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_HealthKind" fc="ST" dchg="true">
        <Val>Ok</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev1_INC_Mod_On_ED1" cdc="INC">
      <DA name="stVal" bType="Enum" type="BehaviourModeKind" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_Status" fc="CF">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_LPL_1" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABB_a_dINC" cdc="INC">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="Mod" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Integer/enum</Val>
      </DA>
    </DOType>
    <DOType id="ABB_a_dINS" cdc="INS">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="Beh" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Integer/enum</Val>
      </DA>
    </DOType>
    <DOType id="ABB_c_dINS" cdc="INS">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="Health" fc="ST" dchg="true">
        <Val>Ok</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Integer/enum</Val>
      </DA>
    </DOType>
    <DOType id="ABB_ln0_dLPL" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>ABB</Val>
      </DA>
      <DA name="swRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>IED600</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="configRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="ldNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABB_a_dINC_#LIB1" cdc="INC">
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABB_cOper" fc="CO" />
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="Mod" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Integer/enum</Val>
      </DA>
    </DOType>
    <DOType id="ABB_a_dLPL" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>ABB</Val>
      </DA>
      <DA name="swRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>IED600</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="configRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABB_d_dSPS" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>false</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Notification/alarm</Val>
      </DA>
    </DOType>
    <DOType id="ABB_b_dINS" cdc="INS">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Integer/enum</Val>
      </DA>
    </DOType>
    <DOType id="ABB_v2_dSPS" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Notification/alarm</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>$</Val>
      </DA>
    </DOType>
    <DOType id="ABB_a_dDPL" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>ABB</Val>
      </DA>
      <DA name="swRev" bType="VisString255" sAddr="-1,-1,-1" fc="DC" />
      <DA name="serNum" bType="VisString255" sAddr="-1,-1,-1" fc="DC" />
      <DA name="model" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>IED600</Val>
      </DA>
    </DOType>
    <DOType id="ABB_b_dSPS" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>false</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Notification/alarm</Val>
      </DA>
    </DOType>
    <DOType id="ABB_b_dLPL" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>ABB</Val>
      </DA>
      <DA name="swRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>IED600</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="configRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="lnNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>$</Val>
      </DA>
    </DOType>
    <DOType id="ABB_v1_dSPC" cdc="SPC">
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABB_bOper" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>false</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Notification</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>$</Val>
      </DA>
    </DOType>
    <DOType id="ABB_a_dSPS" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>false</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Notification/alarm</Val>
      </DA>
    </DOType>
    <DOType id="ABB_v1_dSPS" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Notification/alarm</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>$</Val>
      </DA>
    </DOType>
    <DOType id="ABB_v1_dINS" cdc="INS">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Integer/enum</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>$</Val>
      </DA>
    </DOType>
    <DOType id="ABB_c_dACD" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="dir" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsA" bType="Enum" sAddr="-1,-1,-1" type="dir" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsB" bType="Enum" sAddr="-1,-1,-1" type="dir" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsC" bType="Enum" sAddr="-1,-1,-1" type="dir" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Start</Val>
      </DA>
    </DOType>
    <DOType id="ABB_a_dACT" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Operate</Val>
      </DA>
    </DOType>
    <DOType id="ABB_v2_dMV" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABB_aAnalogueValue" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Measurand</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>$</Val>
      </DA>
    </DOType>
    <DOType id="ABB_d_dACD" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>false</Val>
      </DA>
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="dir" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Start</Val>
      </DA>
    </DOType>
    <DOType id="ABB_b_dACT" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Operate</Val>
      </DA>
    </DOType>
    <DOType id="ABB_c_dINC" cdc="INC">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="Mod" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
        <Val>status-only</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Integer/enum</Val>
      </DA>
    </DOType>
    <DOType id="ABB_a_dACD" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="dir" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsA" bType="Enum" sAddr="-1,-1,-1" type="dir" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsB" bType="Enum" sAddr="-1,-1,-1" type="dir" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsC" bType="Enum" sAddr="-1,-1,-1" type="dir" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Start</Val>
      </DA>
    </DOType>
    <DOType id="ABB_b_dACD" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>false</Val>
      </DA>
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="dir" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Start</Val>
      </DA>
    </DOType>
    <DOType id="ABB_c_dLPL" cdc="LPL">
      <DA name="vendor" bType="VisString255" sAddr="-1,-1,-1" fc="DC">
        <Val>ABB</Val>
      </DA>
      <DA name="swRev" bType="VisString255" sAddr="-1,-1,-1" fc="DC">
        <Val>IED600</Val>
      </DA>
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" fc="DC" />
      <DA name="configRev" bType="VisString255" sAddr="-1,-1,-1" fc="DC" />
      <DA name="lnNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 62271-3:2006</Val>
      </DA>
    </DOType>
    <DOType id="ABB_c_dDPC" cdc="DPC">
      <DA name="stVal" bType="Dbpos" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subVal" bType="Dbpos" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV">
        <Val>0</Val>
      </DA>
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
        <Val>status-only</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Position</Val>
      </DA>
    </DOType>
    <DOType id="ABB_a_dSPC" cdc="SPC">
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABB_bOper" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Boolean notification/alarm</Val>
      </DA>
    </DOType>
    <DOType id="ABB_h_dINS" cdc="INS">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="CBOpCap" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Integer/enum</Val>
      </DA>
    </DOType>
    <DOType id="ABB_a_dDPC" cdc="DPC">
      <DA name="SBOw" bType="Struct" sAddr="-1,-1,-1" type="ABB_aSBOw" fc="CO" />
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABB_aOper" fc="CO" />
      <DA name="Cancel" bType="Struct" sAddr="-1,-1,-1" type="ABB_aCancel" fc="CO" />
      <DA name="stVal" bType="Dbpos" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="stSeld" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subVal" bType="Dbpos" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV">
        <Val>0</Val>
      </DA>
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
        <Val>sbo-with-enhanced-security</Val>
      </DA>
      <DA name="sboTimeout" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF">
        <Val>30000</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Position</Val>
      </DA>
    </DOType>
    <DOType id="ABB_g_dINS" cdc="INS">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="SwTyp" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Integer/enum</Val>
      </DA>
    </DOType>
    <DOType id="ABB_f_dINS" cdc="INS">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="SwOpCap" fc="ST" dchg="true">
        <Val>None</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Integer/enum</Val>
      </DA>
    </DOType>
    <DOType id="ABB_a_dMV" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABB_aAnalogueValue" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="range" fc="MX" dchg="true">
        <Val>normal</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subMag" bType="Struct" sAddr="-1,-1,-1" type="ABB_aAnalogueValue" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABB_bRangeC" fc="CF" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Measurand</Val>
      </DA>
    </DOType>
    <DOType id="ABB_aWYECMV" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABB_aVector" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="range" fc="MX" dchg="true">
        <Val>normal</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABB_aVector" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABB_bRangeC" fc="CF" />
    </DOType>
    <DOType id="ABB_a_dWYE" cdc="WYE">
      <SDO name="phsA" type="ABB_aWYECMV" />
      <SDO name="phsB" type="ABB_aWYECMV" />
      <SDO name="phsC" type="ABB_aWYECMV" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Measurand</Val>
      </DA>
    </DOType>
    <DOType id="ABB_d_dWYE" cdc="WYE">
      <SDO name="res" type="ABB_aWYECMV" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Measurand</Val>
      </DA>
    </DOType>
    <DOType id="ABB_aDELCMV" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABB_aVector" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="range" fc="MX" dchg="true">
        <Val>normal</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABB_aVector" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABB_bRangeC" fc="CF" />
    </DOType>
    <DOType id="ABB_a_dDEL" cdc="DEL">
      <SDO name="phsAB" type="ABB_aDELCMV" />
      <SDO name="phsBC" type="ABB_aDELCMV" />
      <SDO name="phsCA" type="ABB_aDELCMV" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Measurand</Val>
      </DA>
    </DOType>
    <DOType id="ABB_a_dBCR" cdc="BCR">
      <DA name="actVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="pulsQty" bType="FLOAT32" valKind="RO" sAddr="-1,-1,-1" fc="CF">
        <Val>1</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Counter</Val>
      </DA>
    </DOType>
    <DOType id="ABB_v2_dBCR" cdc="BCR">
      <DA name="actVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="pulsQty" bType="FLOAT32" valKind="RO" sAddr="-1,-1,-1" fc="CF">
        <Val>1</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Counter</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>$</Val>
      </DA>
    </DOType>
    <DOType id="ABB_c_dSPS" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" count="0" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" count="0" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" count="0" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
        <Val>Notification/alarm</Val>
      </DA>
    </DOType>
    <DAType id="ABB_bOperOrigin">
      <BDA name="orCat" bType="Enum" sAddr="-1,-1,-1" type="orCategory" />
      <BDA name="orIdent" bType="Octet64" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABB_cOper">
      <BDA name="ctlVal" bType="Enum" sAddr="-1,-1,-1" type="Mod" />
      <BDA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABB_bOperOrigin" />
      <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
      <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
      <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
      <BDA name="Check" bType="Check" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABB_aOperOrigin">
      <BDA name="orCat" bType="Enum" sAddr="-1,-1,-1" type="orCategory" />
      <BDA name="orIdent" bType="Octet64" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABB_bOper">
      <BDA name="ctlVal" bType="BOOLEAN" sAddr="-1,-1,-1" />
      <BDA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABB_aOperOrigin" />
      <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
      <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
      <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
      <BDA name="Check" bType="Check" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABB_aAnalogueValue">
      <BDA name="f" bType="FLOAT32" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABB_aSBOwOrigin">
      <BDA name="orCat" bType="Enum" sAddr="-1,-1,-1" type="orCategory" />
      <BDA name="orIdent" bType="Octet64" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABB_aSBOw">
      <BDA name="ctlVal" bType="BOOLEAN" sAddr="-1,-1,-1" />
      <BDA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABB_aSBOwOrigin" />
      <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
      <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
      <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
      <BDA name="Check" bType="Check" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABB_aOper">
      <BDA name="ctlVal" bType="BOOLEAN" sAddr="-1,-1,-1" />
      <BDA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABB_aOperOrigin" />
      <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
      <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
      <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
      <BDA name="Check" bType="Check" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABB_aCancelOrigin">
      <BDA name="orCat" bType="Enum" sAddr="-1,-1,-1" type="orCategory" />
      <BDA name="orIdent" bType="Octet64" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABB_aCancel">
      <BDA name="ctlVal" bType="BOOLEAN" sAddr="-1,-1,-1" />
      <BDA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABB_aCancelOrigin" />
      <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
      <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
      <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABB_eAnalogueValue">
      <BDA name="f" bType="FLOAT32" valKind="RO" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABB_bRangeC">
      <BDA name="hhLim" bType="Struct" sAddr="-1,-1,-1" type="ABB_eAnalogueValue" />
      <BDA name="hLim" bType="Struct" sAddr="-1,-1,-1" type="ABB_eAnalogueValue" />
      <BDA name="lLim" bType="Struct" sAddr="-1,-1,-1" type="ABB_eAnalogueValue" />
      <BDA name="llLim" bType="Struct" sAddr="-1,-1,-1" type="ABB_eAnalogueValue" />
      <BDA name="min" bType="Struct" sAddr="-1,-1,-1" type="ABB_eAnalogueValue" />
      <BDA name="max" bType="Struct" sAddr="-1,-1,-1" type="ABB_eAnalogueValue" />
    </DAType>
    <DAType id="ABB_aVector">
      <BDA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABB_aAnalogueValue" />
    </DAType>
    <EnumType id="BehaviourModeKind">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_HealthKind">
      <EnumVal ord="-2">Waiting</EnumVal>
      <EnumVal ord="-1">Test</EnumVal>
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_CtlModelKind_Status">
      <EnumVal ord="0">status-only</EnumVal>
    </EnumType>
    <EnumType id="orCategory">
      <EnumVal ord="0">not-supported</EnumVal>
      <EnumVal ord="1">bay-control</EnumVal>
      <EnumVal ord="2">station-control</EnumVal>
      <EnumVal ord="3">remote-control</EnumVal>
      <EnumVal ord="4">automatic-bay</EnumVal>
      <EnumVal ord="5">automatic-station</EnumVal>
      <EnumVal ord="6">automatic-remote</EnumVal>
      <EnumVal ord="7">maintenance</EnumVal>
      <EnumVal ord="8">process</EnumVal>
    </EnumType>
    <EnumType id="Mod">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="Beh">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="dir">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
      <EnumVal ord="3">both</EnumVal>
    </EnumType>
    <EnumType id="range">
      <EnumVal ord="0">normal</EnumVal>
      <EnumVal ord="1">high</EnumVal>
      <EnumVal ord="2">low</EnumVal>
      <EnumVal ord="3">high-high</EnumVal>
      <EnumVal ord="4">low-low</EnumVal>
    </EnumType>
    <EnumType id="CBOpCap">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close-Open</EnumVal>
      <EnumVal ord="4">Open-Close-Open</EnumVal>
      <EnumVal ord="5">Close-Open-Close-Open</EnumVal>
    </EnumType>
    <EnumType id="SwTyp">
      <EnumVal ord="1">Load Break</EnumVal>
      <EnumVal ord="2">Disconnector</EnumVal>
      <EnumVal ord="3">Earthing Switch</EnumVal>
      <EnumVal ord="4">High Speed Earthing Switch</EnumVal>
    </EnumType>
    <EnumType id="SwOpCap">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close</EnumVal>
      <EnumVal ord="4">Open and Close</EnumVal>
    </EnumType>
    <EnumType id="ctlModel">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="2">sbo-with-normal-security</EnumVal>
      <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="Health">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
  </DataTypeTemplates>
</SCL>
